SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
814342,4/1/2015 0:00,37.64352,-118.98075,Mono,Construction Diversion Failure,"After clearing the blockage a sewer plug was found in the downstream manhole. A string was attached at a upper manhole. It seems unlikely that the ball traveled from the upper manhole that the string was found. We believe that it was plugged at the manhole, that overflowed, during construction and not removed. The head pressure from the water above caused the blockage to spill from the manhole. The contractor says he doesn't use that kind of plug.",No,Category 3,600,600,600,0,8,PVC,9
815470,4/1/2015 7:00,38.55239444,-121.3899222,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
815471,4/1/2015 7:00,38.57636944,-121.3776028,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
814331,4/1/2015 8:00,38.635881,-121.379239,Sacramento,Grease Deposition (FOG), ,No,Category 2,6,2600,2600,0, , , 
814333,4/1/2015 8:25,34.113798,-118.374773,Los Angeles,Root Intrusion, ,No,Category 3,127,127,112,0,8,VCP,87
815474,4/1/2015 11:00,38.57209444,-121.3677583,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815472,4/1/2015 12:00,38.53315278,-121.4286972,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
815473,4/1/2015 13:00,38.52895556,-121.4576972,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
814597,4/1/2015 16:50,37.80626,-122.42701,San Francisco,Debris-Rags,"Cleaning cloths jammed up both pumps. Operator arrived at wet well level was 4  from the top.  Operator used sump pump to lower the level another 5 , which allowed access to the pipe unions. Then the pumps were lifted out of the well to remove the cloths.",No,Category 3,50,50,0,0,2,, 
814714,4/2/2015 0:00,37.448038,-122.15966,Santa Clara,Root Intrusion, ,No,Category 3,9,9,9,0, , , 
814362,4/2/2015 8:00,37.79315,-122.19767,Alameda,Debris-General,"Sanitary main sewer plugged due to debris, grease and roots.",No,Category 3,360,360,360,0,6,VCP, 
815475,4/2/2015 9:10,38.59712778,-121.3610361,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
814437,4/2/2015 9:15,37.70542,-122.4088,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,30,30,0,0,5,PVC,24
815477,4/2/2015 10:00,38.48164444,-121.4337056,Sacramento,Root intrusion, ,No,Category 3,23,273,271,0, , , 
815476,4/2/2015 12:00,38.661975,-121.5266861,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
814395,4/2/2015 14:30,38.02124,-121.31743,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
814400,4/2/2015 21:00,38.03107,-122.26363,Contra Costa,Root Intrusion, ,No,Category 3,747,747,0,0,6,VCP, 
815010,4/3/2015 10:00,33.859078,-118.052733,Los Angeles,Debris-General, ,No,Category 3,400,700,700,0,8,VCP,47
815478,4/3/2015 12:00,38.63291111,-121.2993528,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
815479,4/3/2015 16:00,38.61793056,-121.4069333,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
814715,4/3/2015 18:20,37.424795,-122.105682,Santa Clara,Debris-Rags,Addt'l Spill Cause: Root Intrusion,No,Category 3,5,5,4,0, , , 
815482,4/3/2015 22:00,38.67030556,-121.3435528,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
814419,4/4/2015 0:00,32.579948,-117.131714,San Diego,Pump Station Failure-Controls,Pump station 1B level control panel failed. Both air pumps in the level control panel did not work.,No,Category 2,0,6000,6000,0, , , 
814396,4/4/2015 0:00,32.76052,-117.04198,San Diego,Root Intrusion, ,No,Category 3,75,75,75,0, , , 
814449,4/4/2015 4:45,36.29885,-119.16053,Tulare,Pump Station Failure-Power, ,No,Category 1,0,20,0,20,8, ,25
814992,4/4/2015 10:36,33.956147,-118.137617,Los Angeles,Root Intrusion, ,No,Category 3,0,100,100,0, , , 
815480,4/4/2015 12:00,38.69046389,-121.2529389,Sacramento,Root intrusion, ,No,Category 3,6,56,53,0, , , 
815481,4/4/2015 13:00,38.61927222,-121.5049167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815483,4/4/2015 16:00,38.45351389,-121.4360611,Sacramento,Vandalism, ,No,Category 3,2,2,1,0, , , 
815484,4/4/2015 19:30,38.60705833,-121.3959361,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
814474,4/5/2015 9:45,33.76631559,-118.3711734,Los Angeles,Root Intrusion, ,No,Category 1,0,4000,700,3300, , , 
814394,4/5/2015 10:10,34.09253,-118.392103,Los Angeles,Root Intrusion, ,No,Category 3,149,149,141,0,8,Concrete,90
814560,4/5/2015 10:30,38.655822,-121.167058,Sacramento,Grease Deposition (FOG), ,No,Category 3,5,40,38,0,6, , 
814402,4/5/2015 12:10,33.86272,-118.15111,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,V.C.P.,50
814406,4/5/2015 13:50,39.149025,-123.209725,Mendocino,Debris-Rags, ,No,Category 3,0,30,30,0,6,Relined Clay,50
814399,4/5/2015 16:25,33.91685,-118.08547,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,900,450,900,10,VCP,50
814467,4/5/2015 16:45,39.517222,-121.528056,Butte,Debris-Rags, ,No,Category 3,10,10,10,0,6,clay, 
814438,4/6/2015 0:00,38.575039,-121.412392,Sacramento,Root Intrusion, ,No,Category 1,1,792,69,791, , , 
814476,4/6/2015 0:00,33.470103,-117.634939,Orange,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
814477,4/6/2015 0:00,33.435134,-117.619122,Orange,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor Eagle Paving hit clean-out and caused rocks & asphalt to fall into pipe causing a blockage,No,Category 3,41,41,41,0, , , 
814411,4/6/2015 3:00,34.68946,-118.2366,Los Angeles,Debris-Rags, ,No,Category 3,350,350,0,0, , , 
814722,4/6/2015 8:30,33.57124612,-117.2359574,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Joint started leaking after excavation for a water line exposed the sewer main.,No,Category 3,15,15,15,0, , , 
815057,4/6/2015 8:45,38.30823,-122.28895,Napa,Debris-General, ,No,Category 3,1,1,1,0,4,ACP,38
814428,4/6/2015 9:25,37.597972,-122.393444,San Mateo,Root Intrusion, ,No,Category 3,40,40,40,0,4,VCP,70
814478,4/6/2015 9:30,37.92346,-121.2946,San Joaquin,Root Intrusion, ,No,Category 3,0,65,65,0,6,VCP, 
815485,4/6/2015 11:20,38.69179444,-121.2665278,Sacramento,Root intrusion, ,No,Category 3,38,38,38,0, , , 
815486,4/6/2015 12:00,38.67310278,-121.3748722,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
814716,4/6/2015 12:11,37.404,-122.127876,Santa Clara,Grease Deposition (FOG),Addt'l Spill Cause: Root Intrusion,No,Category 3,53,53,53,0, , , 
814412,4/6/2015 12:33,37.26321,-121.99199,Santa Clara,Other (specify below),San Jose Water has a sewer discharge permit with WVSD for discharges into the sewer.  Conditions of the permit require advanced notification to WVSD in order to determine system capacity.  Contractor working for SJ water Discharged flushing water  from a potable water pipeline project into sewer system without WVSD review or approval.,No,Category 1,0,1110,0,1110,10, , 
815487,4/6/2015 13:00,38.65988889,-121.2040861,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
814486,4/7/2015 0:00,37.1718,-122.22393,Santa Cruz,Root Intrusion,While conducting weekly maintenance on the collection system a root ball went past the wire screen that was to prevent this from happening and plugged up the man hole further down line.,No,Category 1,0,1000,0,1000,6,Iron,70
814717,4/7/2015 0:00,37.444618,-122.158891,Santa Clara,Debris-Rags, ,No,Category 3,14,14,11,0, , , 
814485,4/7/2015 0:00,38.592914,-121.400583,Sacramento,Grease Deposition (FOG), ,No,Category 1,15,4540,5,4525, , , 
814475,4/7/2015 0:00,38.670092,-121.278278,Sacramento,Grease Deposition (FOG), ,No,Category 1,4,96,4,92, , , 
814435,4/7/2015 0:00,34.857614,-120.43985,Santa Barbara,Grease Deposition (FOG),"Grease, construction debris, rags",No,Category 2,1500,1500,0,0,8,VCP, 
814577,4/7/2015 0:00,37.95519,-120.2459,Tuolumne,Pipe Structural Problem/Failure, ,No,Category 1,0,486,0,486,6,HDPE,7
814496,4/7/2015 0:00,33.0147,-117.05243,San Diego,Root Intrusion, ,No,Category 1,0,620,41,579,8,VCP,36
814433,4/7/2015 9:08,33.98188,-118.03235,Los Angeles,Root Intrusion, ,No,Category 1,0,980,344,636, , , 
815488,4/7/2015 11:35,38.63321111,-121.3737944,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
815489,4/7/2015 15:30,38.71629722,-121.4095583,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
814536,4/7/2015 16:45,37.467856,-122.256129,San Mateo,Grease Deposition (FOG), ,No,Category 3,25,25,375,0,8,VCP,75
814484,4/8/2015 0:00,32.585108,-117.1211,San Diego,Construction Diversion Failure, ,No,Category 3,0,10,10,0, , , 
814465,4/8/2015 7:45,34.28266,-119.26939,Ventura,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
814479,4/8/2015 8:00,33.852936,-117.791464,Orange,Grease Deposition (FOG),FOG and disposable wipes,No,Category 2,16200,16200,15000,0,10,VCP,43
814489,4/8/2015 8:07,34.17578,-118.30062,Los Angeles,Non-Dispersables,Paper towels and wipes were found as the obstruction in the City sewer manhole.,No,Category 2,1734,1734,1734,0, , , 
814483,4/8/2015 13:00,39.81118,-120.49756,Plumas,Grease Deposition (FOG), ,No,Category 3,150,150,0,0,6,asbestos/concrete,65
814498,4/9/2015 11:00,34.048156,-118.414878,Los Angeles,Root Intrusion, ,No,Category 2,2800,2800,2800,0,8,Concrete,88
815492,4/9/2015 12:00,38.71261111,-121.2960528,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
814599,4/10/2015 3:30,34.148844,-118.754584,Los Angeles,Other (specify below),Scale build up,No,Category 1,1000,43200,1000,42200, , , 
814583,4/10/2015 20:50,37.66192,-121.85713,Alameda,Grease Deposition (FOG), ,No,Category 1,0,1500,100,1400,8,VCP,48
814519,4/11/2015 7:00,34.09356,-118.40363,Los Angeles,Non-Dispersables, ,No,Category 1,0,286,0,286, , , 
814541,4/11/2015 8:15,36.713961,-119.414011,Fresno,Debris-General, ,No,Category 2,6732,6732,0,0,15,PVC,25
814528,4/11/2015 9:15,37.960019,-122.329133,Contra Costa,Other (specify below),"We determined that the drain rock and t-shirt that had collected to cause the overflow had entered the sewer line on March 12, 2015 when a contractor worked on the lateral serving 5531 Morrow Dr., approximately 800 feet upstream from the blockage.",No,Category 1,0,1200,1000,200,6,VCP, 
815505,4/11/2015 11:00,38.46283333,-121.3923139,Sacramento,Root intrusion, ,No,Category 3,8,108,105,0, , , 
814552,4/11/2015 14:00,36.68915,-119.5349,Fresno,Debris-General, ,No,Category 2,70000,70000,0,0,24,Concrete,25
814578,4/11/2015 14:30,37.89505,-122.29588,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,5,5,4,0,4,VCP,80
815495,4/11/2015 16:00,38.62954444,-121.3980806,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
814559,4/11/2015 16:00,34.13046,-117.29021,San Bernardino,Root Intrusion, ,No,Category 3,759,759,759,0, , , 
814617,4/11/2015 17:00,39.208592,-121.064717,Nevada,Debris-General, ,No,Category 3,5,5,5,0, , , 
814547,4/11/2015 21:00,34.1123,-117.28025,San Bernardino,Operator Error, ,No,Category 1,0,200,0,200, , , 
814562,4/11/2015 22:30,34.10077,-117.30785,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,420,140,280, , , 
814548,4/11/2015 23:49,38.69151,-121.15346,Sacramento,Vandalism, ,No,Category 1,0,250,120,130,4,iron,25
814573,4/12/2015 0:00,37.99207,-122.09848,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,1320,1122,198,6,ACP, 
814533,4/12/2015 0:00,34.42849,-119.69148,Santa Barbara,Other (specify below),Potable water main break inundated sewer manhole.,No,Category 1,0,3000,0,3000, , , 
814520,4/12/2015 0:00,32.74314,-116.98359,San Diego,Root Intrusion, ,No,Category 3,488,488,488,0,8,vcp, 
814581,4/12/2015 5:30,37.906963,-122.537082,Marin,Grease Deposition (FOG),Paper,No,Category 3,100,100,0,0, , , 
815496,4/12/2015 9:00,38.705325,-121.2810889,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
814564,4/12/2015 10:00,38.13399,-120.45486,Calaveras,Debris from Lateral, ,No,Category 3,150,150,0,0,6,clay,30
815498,4/12/2015 11:00,38.53507222,-121.4249667,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815497,4/12/2015 11:30,38.59691389,-121.3343333,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
840618,4/12/2015 13:03,37.95694,-121.98892,Contra Costa,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,4, , 
814580,4/12/2015 13:15,34.12241,-118.15418,Los Angeles,Root Intrusion, ,No,Category 1,0,525,150,375,8, , 
815499,4/12/2015 13:30,38.62803611,-121.3927583,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
814627,4/12/2015 14:00,34.15040941,-118.7551857,Los Angeles,Other (specify below),Scales,No,Category 3,100,100,0,0, , , 
814522,4/12/2015 14:30,34.073493,-118.288311,Los Angeles,Debris-General, ,No,Category 2,1234,1234,1234,0,6,Concrete,92
815063,4/12/2015 15:00,38.31836,-122.32036,Napa,Debris-General, ,No,Category 3,20,20,20,0,4,CIPP,3
815501,4/12/2015 15:00,38.60573611,-121.4727722,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
815500,4/12/2015 15:00,38.60231389,-121.2935556,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
815502,4/12/2015 17:30,38.70931111,-121.3017139,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
815331,4/12/2015 18:15,34.24969,-119.16036,Ventura,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,60,60,30,0,1,copper,12
814542,4/12/2015 18:43,38.03563,-121.28125,San Joaquin,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
814550,4/13/2015 7:00,38.394444,-120.806667,Amador,Root Intrusion,A large paper plug was located at the root intrusion.,No,Category 1,0,1000,600,1000,6,Vitrified Clay Pipe,80
814582,4/13/2015 8:00,37.907652,-122.537605,Marin,Debris-Rags,paper,No,Category 3,25,25,0,0, , , 
814561,4/13/2015 9:25,37.5026,-122.27197,San Mateo,Debris from Lateral, ,No,Category 3,30,30,30,0, , , 
814631,4/13/2015 9:30,38.685956,-121.790047,Yolo,Root Intrusion, ,No,Category 3,12,12,12,0,4,Clay, 
815503,4/13/2015 9:45,38.63845556,-121.36715,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
814609,4/13/2015 9:50,33.6221,-117.90683,Orange,Root Intrusion, ,No,Category 1,2000,2750,2000,750,8,vcp, 
815506,4/13/2015 10:00,38.59034722,-121.3754972,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
814551,4/13/2015 10:15,34.115394,-118.361253,Los Angeles,Root Intrusion, ,No,Category 3,102,102,102,0,8,CIP,67
814563,4/13/2015 10:50,37.96196,-121.29913,San Joaquin,Debris-General, ,No,Category 3,31,31,31,0, , , 
815504,4/13/2015 13:00,38.57279722,-121.3146056,Sacramento,Root intrusion, ,No,Category 3,14,14,14,0, , , 
814630,4/13/2015 13:00,34.01355889,-118.1373656,Los Angeles,Root Intrusion, ,No,Category 1,500,4000,500,3500, , , 
814628,4/13/2015 18:30,34.12011,-118.1538,Los Angeles,Root Intrusion, ,No,Category 1,0,450,270,180,8, , 
814774,4/14/2015 0:00,36.9677,-122.03912,Santa Cruz,Debris-General, ,No,Category 3,0,10,10,0, , , 
814629,4/14/2015 7:00,39.14674284,-121.617646,Sutter,Grease Deposition (FOG), ,No,Category 3,0,300,300,0, , , 
815507,4/14/2015 7:30,38.64274444,-121.2705611,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
814835,4/14/2015 9:00,37.90128,-122.09663,Contra Costa,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
815102,4/14/2015 10:00,37.30487,-122.05806,Santa Clara,Root Intrusion, ,No,Category 3,288,288,288,0, , , 
815508,4/14/2015 10:30,38.41524444,-121.3877306,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
814758,4/14/2015 12:00,37.53201,-121.91938,Alameda,Root Intrusion, ,No,Category 1,0,3911,300,3611,8,VCP,14
815509,4/14/2015 12:00,38.69442778,-121.4544778,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
845204,4/14/2015 14:48,39.26019,-121.01931,Nevada,Root Intrusion, ,No,Category 1,0,323,0,323, , , 
814718,4/15/2015 0:00,37.429336,-122.126561,Santa Clara,Debris-General,Addt'l Spill Cause: Pipe Structural Pipe/Failure,No,Category 3,6,6,4,0, , , 
814719,4/15/2015 0:00,37.428654,-122.123248,Santa Clara,Root Intrusion, ,No,Category 3,23,23,21,0, , , 
814618,4/15/2015 0:00,36.641614,-121.829458,Monterey,Root Intrusion, ,No,Category 3,50,50,0,0,8, , 
814615,4/15/2015 0:00,33.372269,-117.258014,San Diego,Grease Deposition (FOG), ,No,Category 1,0,100,25,75,6,VCP, 
814745,4/15/2015 0:00,34.26519,-117.20831,San Bernardino,Root Intrusion, ,No,Category 3,30,30,20,0,6,ACP,40
815512,4/15/2015 7:00,38.50640556,-121.4166667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
814593,4/15/2015 7:43,34.09706,-118.39668,Los Angeles,Other (specify below),Mass of free roots from residential lateral.,No,Category 1,0,207,0,207, , , 
814596,4/15/2015 8:03,34.145054,-118.383346,Los Angeles,Grease Deposition (FOG), ,No,Category 3,276,276,276,0,8,VCP,68
815511,4/15/2015 9:00,38.64715,-121.2644389,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
815510,4/15/2015 10:00,38.63636667,-121.3554639,Sacramento,Root intrusion, ,No,Category 3,40,40,39,0, , , 
814621,4/15/2015 10:15,37.99887,-121.3347,San Joaquin,Operator Error, ,No,Category 2,0,1010,1010,0, , , 
815513,4/15/2015 12:00,38.60605278,-121.2841139,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
815514,4/15/2015 12:20,38.67466389,-121.2337639,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
814614,4/15/2015 15:45,37.9543,-121.31217,San Joaquin,Pipe Structural Problem/Failure, ,No,Category 1,2302,22038,10788,11250, , , 
814676,4/16/2015 7:25,38.01424,-121.31097,San Joaquin,Debris-General, ,No,Category 3,0,29,29,0, , , 
814698,4/16/2015 8:25,34.1716,-118.2212,Los Angeles,Other (specify below),"A root tail, 4 inches in diameter was found  by the manhole downstream of  where the overflow occured.   CCTV post stoppage did not show any traces of where the root could have come from.  A plumber possibly snaked out a lateral and push the root into the main causing a stoppage.",No,Category 3,0,410,410,0,8,VCP,53
815239,4/16/2015 9:45,38.74109,-121.26389,Placer,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
815064,4/16/2015 12:00,38.3195,-122.30417,Napa,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,4,ACP,42
815334,4/16/2015 12:00,37.98518,-121.78637,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
814674,4/16/2015 17:45,38.03097,-121.32148,San Joaquin,Debris-General, ,No,Category 3,0,90,90,0, , , 
815515,4/16/2015 18:00,38.60988056,-121.2897889,Sacramento,Debris-General, ,No,Category 3,12,12,9,0, , , 
814632,4/16/2015 23:42,37.94817,-122.36429,Contra Costa,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
814639,4/17/2015 0:00,32.801111,-117.001111,San Diego,Vandalism,The cause of the overflow was due to a sprinkler head connected to a section of irrigation pipe which became wedged entering the city's mainline through a private lateral. The obstruction facilitate the collection of grease and debris which lead to the overflow.,No,Category 1,0,1450,100,1350,8,CIPP Lining, 
814640,4/17/2015 6:50,38.693333,-121.149722,Sacramento,Vandalism, ,No,Category 3,200,200,175,0, , , 
815519,4/17/2015 7:00,38.65795278,-121.3236611,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
814664,4/17/2015 7:00,34.06721,-118.16161,Los Angeles,Root Intrusion, ,No,Category 3,221,221,0,0,8,VCP,60
814650,4/17/2015 9:53,33.756283,-118.291659,Los Angeles,Debris-General, ,No,Category 3,139,139,0,0,8,VCP,60
814785,4/17/2015 12:20,34.021464,-118.335045,Los Angeles,Construction Diversion Failure, ,No,Category 3,100,100,100,0,15,VCP,86
815333,4/17/2015 12:30,37.99194,-121.79766,Contra Costa,Root Intrusion, ,No,Category 3,3,3,3,0,4, , 
814679,4/17/2015 17:13,37.643685,-120.765648,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,45,45,0, , , 
817006,4/18/2015 0:00,37.978092,-122.577306,Marin,Other (specify below),After Construction the Lateral was not reinstated.,No,Category 3,467,467,0,0, , , 
814784,4/18/2015 8:30,39.19319,-120.11087,Placer,Root Intrusion, ,No,Category 3,30,30,20,0,4,Clay,45
814655,4/18/2015 9:15,34.134561,-118.23584,Los Angeles,Root Intrusion, ,No,Category 3,86,86,0,0,8,VCP,86
814693,4/18/2015 9:31,37.39372,-122.09269,Santa Clara,Root Intrusion,Roots had grown into manhole causing blockage.,No,Category 3,40,40,40,0,6,PVC,10
814846,4/18/2015 11:50,38.011944,-121.897222,Contra Costa,Grease Deposition (FOG), ,No,Category 3,55,55,55,0,6,VCP, 
815516,4/18/2015 14:15,38.647425,-121.2693472,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
815517,4/18/2015 21:00,38.68222222,-121.2820889,Sacramento,Grease deposition (FOG), ,No,Category 3,21,23,18,0, , , 
814720,4/19/2015 0:00,37.424108,-122.132751,Santa Clara,Debris-General,Addt'l Cause: Pipe Structural Problem/Failure,No,Category 3,29,51,34,0, , , 
814680,4/19/2015 9:55,38.39828,-122.83479,Sonoma,Debris from Construction, ,No,Category 3,330,330,0,0, , , 
814733,4/19/2015 11:00,39.211192,-121.060167,Nevada,Root Intrusion, ,No,Category 3,0,300,300,0,4, , 
814675,4/19/2015 12:21,34.298722,-118.496168,Los Angeles,Root Intrusion, ,No,Category 3,9,9,9,0,8,VCP,58
815065,4/19/2015 14:00,38.31135,-122.27507,Napa,Root Intrusion, ,No,Category 3,10,10,2,0,4,Plastic,35
816351,4/19/2015 14:30,37.58221,-122.37228,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
815518,4/19/2015 14:30,38.45653056,-121.3210417,Sacramento,Debris from Lateral, ,No,Category 3,10,12,9,0, , , 
814711,4/19/2015 16:30,37.563105,-122.351906,San Mateo,Root Intrusion, ,No,Category 1,0,1650,0,1650,6,VCP,76
814694,4/20/2015 0:00,32.585108,-117.121094,San Diego,Construction Diversion Failure, ,No,Category 3,0,10,10,0, , , 
814750,4/20/2015 3:50,37.68585,-122.4066,San Mateo,Debris from Lateral, ,No,Category 3,1,1,0,0, , , 
814673,4/20/2015 8:47,34.048063,-118.274788,Los Angeles,Debris-General, ,No,Category 3,253,253,253,0,8,VCP,120
814768,4/20/2015 12:00,37.92946,-121.70069,Contra Costa,Grease Deposition (FOG),piping offset in lower lateral allowed light roots and grease to build up and cause blockage,No,Category 3,5,200,195,0, , , 
815520,4/20/2015 12:00,38.63363056,-121.3320417,Sacramento,Root intrusion, ,No,Category 3,6,101,97,0, , , 
815020,4/21/2015 0:00,38.05093,-122.22352,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 1,1656,2020,0,364,5,VCP,95
814713,4/21/2015 0:00,32.576032,-117.104028,San Diego,Grease Deposition (FOG),A grease blockage involving manhole 386 and 387 pertaining to the City of San Diego caused the sewer overflow in Manhole 537 located within the City of Imperial Beach jurisdiction.,No,Category 2,0,2400,2400,0, , , 
814731,4/21/2015 0:00,32.62948,-117.04089,San Diego,Debris from Lateral, ,No,Category 3,50,50,50,0,4,plastic,40
815337,4/21/2015 6:00,37.98491,-121.81701,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,5,11,11,0,4, , 
814737,4/21/2015 7:00,37.20969,-121.85375,Santa Clara,Grease Deposition (FOG), ,No,Category 1,100,450,100,350, , , 
840625,4/21/2015 10:35,37.96932,-122.00595,Contra Costa,Root Intrusion, ,No,Category 3,10,10,5,0,6, , 
815522,4/21/2015 11:00,38.57037778,-121.3241083,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
815524,4/21/2015 12:00,38.60203611,-121.3964056,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
815527,4/21/2015 12:00,38.66188611,-121.197,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
815521,4/21/2015 12:15,38.68744444,-121.3772944,Sacramento,Operator error, ,No,Category 3,5,5,5,0, , , 
815523,4/21/2015 14:00,38.40383611,-121.3684944,Sacramento,Root intrusion, ,No,Category 3,8,8,8,0, , , 
814723,4/21/2015 18:40,38.698631,-120.995456,El Dorado,Root Intrusion, ,No,Category 3,0,2,2,0, , , 
814730,4/21/2015 21:18,33.79697,-118.18469,Los Angeles,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,8,VCP,96
814842,4/21/2015 21:45,38.026607,-121.335505,San Joaquin,Debris-General, ,No,Category 3,50,50,40,0,8,clay, 
815525,4/22/2015 8:45,38.67742222,-122.1302778,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
815110,4/22/2015 9:00,37.26133,-122.05292,Santa Clara,Root Intrusion, ,No,Category 3,74,74,74,0, , , 
815113,4/22/2015 9:20,37.28682,-122.04774,Santa Clara,Debris-General, ,No,Category 3,99,99,80,0, , , 
815526,4/22/2015 9:30,38.64125278,-121.2893167,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
815528,4/22/2015 12:00,38.61723056,-121.3281972,Sacramento,Grease deposition (FOG), ,No,Category 3,30,30,25,0, , , 
814767,4/22/2015 13:30,37.37675,-121.93609,Santa Clara,Debris-Rags, ,No,Category 1,57300,63750,63750,6450,10,DIP, 
815529,4/22/2015 14:00,38.57483056,-121.4057639,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
815543,4/22/2015 15:00,38.49025278,-121.4515611,Sacramento,Root intrusion, ,No,Category 3,15,15,12,0, , , 
815321,4/22/2015 17:00,37.529167,-122.354722,San Mateo,Other (specify below),"Tampons, paper towels, roots",No,Category 3,235,235,0,0, , , 
814794,4/22/2015 17:20,37.65073,-120.99167,Stanislaus,Root Intrusion, ,No,Category 3,0,1,1,0,6,vcp, 
815080,4/23/2015 0:00,37.444633,-122.158901,Santa Clara,Debris-Rags, ,No,Category 3,84,84,83,0, , , 
815079,4/23/2015 0:00,37.429152,-122.143185,Santa Clara,Root Intrusion,Addt'l Cause: Pipe Structural Problem/Failure,No,Category 3,126,126,124,0, , , 
815338,4/23/2015 8:30,38.01458,-121.81147,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4, , 
814858,4/23/2015 12:00,38.667464,-121.759381,Yolo,Root Intrusion, ,No,Category 3,7,22,22,0,4,Clay, 
815530,4/23/2015 16:30,38.54622222,-121.2364694,Sacramento,Debris-Rags,Rags got caught up in the line,No,Category 3,6,6,3,0, , , 
814798,4/23/2015 18:03,34.15066,-118.21704,Los Angeles,Root Intrusion, ,No,Category 1,80,650,80,570,8,VCP, 
815531,4/23/2015 19:00,38.69244444,-121.3541417,Sacramento,Debris-General, ,No,Category 3,3,4,2,0, , , 
815533,4/24/2015 8:00,38.58363889,-121.3780167,Sacramento,Root intrusion, ,No,Category 3,24,24,24,0, , , 
815532,4/24/2015 8:15,38.60836944,-121.4052306,Sacramento,Damage by others not related to CS Const/Maint.,construction company laying new water main broke sasd low lat,No,Category 3,3,3,2,0, , , 
814812,4/24/2015 8:30,33.960246,-118.425032,Los Angeles,Root Intrusion, ,No,Category 3,197,197,197,0,8,VCP,73
815294,4/24/2015 9:30,37.836631,-122.502662,Marin,Pump Station Failure-Mechanical, ,No,Category 3,100,100,0,0, , , 
814782,4/24/2015 11:00,37.56139,-122.37859,San Mateo,Pipe Structural Problem/Failure,Sag in main line sewer pipe caused the rages and debri to back up the main and cause it to surcharge out of a private lateral.,No,Category 2,5760,5760,0,0,8,PVC,12
815534,4/24/2015 11:00,38.42610556,-121.4273972,Sacramento,Vandalism, ,No,Category 3,15,18,12,0, , , 
814786,4/24/2015 13:10,37.95993,-121.30088,San Joaquin,Root Intrusion, ,No,Category 3,28,28,28,0, , , 
814778,4/24/2015 14:30,37.80447,-122.19675,Alameda,Root Intrusion,Main sewer plugged due to root Intrusion in the main Sewer.,No,Category 3,210,210,210,0,8, , 
815535,4/24/2015 18:00,38.41484722,-121.3743111,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
815669,4/25/2015 0:00,37.385389,-118.42325,Inyo,Root Intrusion, ,No,Category 3,50,50,40,0,8,vcp,37
815033,4/25/2015 1:00,37.90924,-122.03574,Contra Costa,Root Intrusion, ,No,Category 3,4,844,840,0, , , 
815536,4/25/2015 8:00,38.69666389,-121.4552861,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
815537,4/25/2015 15:30,38.72027222,-121.3773361,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
814796,4/25/2015 16:55,37.56945,-122.35558,San Mateo,Debris-General,Debris and some roots.,No,Category 1,0,920,120,800,10,VCP,65
814839,4/25/2015 17:05,33.79049,-118.22024,Los Angeles,Grease Deposition (FOG), ,No,Category 1,100,200,100,100,8,VCP,67
814851,4/26/2015 0:00,39.21020732,-120.2018445,Placer,Debris-Rags,flushable wipes,No,Category 1,220,19220,42,19000,6,Ductil Iron,39
814776,4/26/2015 0:00,33.342475,-117.240569,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,17100,200,17100,10,PVC, 
815129,4/26/2015 0:00,34.25561,-117.16985,San Bernardino,Root Intrusion, ,No,Category 3,5,5,5,0,6,Concrete,70
814993,4/26/2015 2:00,34.04741,-118.12969,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0,8,clay,50
814853,4/26/2015 12:00,33.94086316,-118.3548303,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,850,200,650, , , 
815542,4/26/2015 18:00,38.48535556,-121.4502944,Sacramento,Debris-General, ,No,Category 3,15,15,12,0, , , 
815540,4/26/2015 20:00,38.67252778,-121.2925222,Sacramento,Grease deposition (FOG), ,No,Category 3,7,8,8,0, , , 
814795,4/27/2015 0:00,37.81185,-122.2477,Alameda,Grease Deposition (FOG),8'' Main sewer plugged due to Grease in the main sewer.,No,Category 1,0,1800,100,1700,8, , 
814831,4/27/2015 0:00,33.04124,-117.08752,San Diego,Pipe Structural Problem/Failure,FORCE MAIN BREAK (BROKEN AND/OR CRACKED PIPE),No,Category 3,762,762,762,0,6,PVC, 
814783,4/27/2015 7:45,34.00922,-117.75252,San Bernardino,Root Intrusion, ,No,Category 1,625,825,0,200, , , 
814836,4/27/2015 8:30,34.195434,-118.235952,Los Angeles,Other (specify below),Large volume of water discharged by Glendale Water & Power contractor in to sewer system exacerbated by roots in main line.,No,Category 1,0,1000,1000,1000,8,VCP,87
815011,4/27/2015 9:06,39.14505,-121.67443,Sutter,Pump Station Failure-Controls,Apparent failure in controls to turn the pumps on.  Staff was not able to find the problem but will keep looking into it.,No,Category 3,1,1,0,0, , , 
815012,4/27/2015 11:14,34.015443,-117.812126,Los Angeles,Grease Deposition (FOG), ,No,Category 3,350,350,100,0, , , 
814822,4/27/2015 18:00,34.26553,-118.77645,Ventura,Grease Deposition (FOG), ,No,Category 3,50,50,50,,8,VCP,35
814845,4/28/2015 0:00,36.571667,-121.519722,Monterey,Debris-Rags, ,No,Category 1,0,50,25,50, , , 
825475,4/28/2015 9:00,37.793986,-122.391865,San Francisco,Grease Deposition (FOG), ,No,Category 1,0,60,10,50, , , 
815006,4/28/2015 11:35,37.512146,-121.94112,Alameda,Debris-General,"The cause of the SSO was determined to be a combination of rock, rags, and paper.",No,Category 2,0,5079,5079,0,10,PVC, 
815067,4/28/2015 12:40,38.321,-122.29466,Napa,Debris-General, ,No,Category 3,4,4,3,0,4,Plastic,24
814838,4/28/2015 15:56,34.066519,-118.445896,Los Angeles,Debris-Rags, ,No,Category 2,2000,2000,2000,0, , , 
814856,4/29/2015 0:00,32.63811,-117.0824,San Diego,Debris-General, ,No,Category 3,50,50,50,0, , , 
814857,4/29/2015 3:20,34.28247,-119.26243,Ventura,Root Intrusion, ,No,Category 3,300,300,0,0, , , 
815545,4/29/2015 8:20,38.53348611,-121.4370306,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
815068,4/29/2015 9:00,38.31538,-122.31208,Napa,Vandalism,Kids put sticks into cleanout,No,Category 3,5,5,5,0,3,Plastic,40
815069,4/29/2015 11:35,37.43022,-122.0825,Santa Clara,Other (specify below),While starting the Shoreline Sewage Pump Station approximately 1 gallon of sewage leaked out of bolt down manhole 75' downstream of the pump station. Manhole only had 2 of 4 bolts securing the lid.,No,Category 3,1,1,1,0,42,RCP,50
815178,4/30/2015 7:19,38.016667,-121.955278,Contra Costa,Non-Dispersables, ,No,Category 3,360,360,360,0,8,PVC,9
815188,4/30/2015 7:35,37.2691,-121.93345,Santa Clara,Root Intrusion, ,No,Category 3,37,37,37,0, , , 
815635,4/30/2015 8:00,34.15746,-117.28079,San Bernardino,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
815546,4/30/2015 10:30,38.51898611,-121.4121194,Sacramento,Root intrusion, ,No,Category 3,24,100,85,0, , , 
815091,4/30/2015 11:30,33.84163,-118.17552,Los Angeles,Root Intrusion, ,No,Category 3,150,150,150,0,8,VCP,59
815547,4/30/2015 14:00,38.50767222,-121.4237944,Sacramento,Grease deposition (FOG), ,No,Category 3,15,15,15,0, , , 
815106,4/30/2015 16:30,37.88724,-122.28784,Alameda,Root Intrusion, ,No,Category 3,5,5,4,0,4,VCP,40
815032,5/1/2015 0:00,32.83724,-117.27861,San Diego,Other (specify below),ROCKS / CONCRETE,No,Category 3,70,70,70,0,6,PVC, 
815054,5/1/2015 6:00,37.88284,-122.53285,Marin,Debris-General,Roots Sewer line very flat,No,Category 3,50,50,40,0,6,ACP,50
816032,5/1/2015 8:30,38.51914722,-121.4213944,Sacramento,Debris-General, ,No,Category 3,10,12,12,0, , , 
816033,5/1/2015 9:45,38.69367778,-121.277225,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
815031,5/1/2015 11:33,33.8632,-117.88945,Orange,Construction Diversion Failure, ,No,Category 2,2200,2780,2780,0,18,vcp,0
816034,5/1/2015 14:00,38.71699444,-121.2693056,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
815596,5/1/2015 16:52,41.715658,-122.634519,Siskiyou,Grease Deposition (FOG), ,No,Category 3,20,20,0,0,6,Transite,30
815048,5/1/2015 17:30,38.382395,-121.977987,Solano,Debris-General, ,No,Category 3,50,50,50,0,8,VCP, 
815035,5/1/2015 22:30,33.797169,-117.906092,Orange,Debris-Rags,Rags and grease,No,Category 3,50,50,50,0,8,VCP,53
815219,5/2/2015 5:45,38.687481,-121.173872,Sacramento,Other (specify below),"Main line has a belly that caused grease to build up.  Added main line to trouble line maintenance program for cleaning every 6 months.  Checked storm drain system and found that the overflow did not flow past the DI, next manhole downstream was dry.",No,Category 3,4,10,8,0,6, , 
815041,5/2/2015 5:45,33.82982,-117.82867,Orange,Other (specify below),Rags and roots,No,Category 3,320,320,320,0,8,VCP,41
840632,5/2/2015 9:20,37.99016,-122.04263,Contra Costa,Root Intrusion, ,No,Category 2,3000,3000,1500,0,6, , 
815038,5/2/2015 9:27,38.02682,-121.28313,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
815600,5/2/2015 9:40,33.55455405,-117.204143,Riverside,Root Intrusion, ,No,Category 3,15,300,285,0, , , 
816035,5/2/2015 11:15,38.58323611,-121.3876,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
815190,5/2/2015 11:50,37.30668,-121.77677,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,27,42,42,0, , , 
815192,5/2/2015 12:00,37.3611,-121.79985,Santa Clara,Root Intrusion, ,No,Category 3,190,190,0,0, , , 
815601,5/2/2015 15:40,33.5531857,-117.2728116,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,48,48,48,0, , , 
816036,5/2/2015 17:00,38.68303056,-121.3742278,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,0,0, , , 
815040,5/2/2015 22:25,37.6134,-122.38493,San Mateo,Grease Deposition (FOG), ,No,Category 3,54,54,54,0, , , 
815105,5/3/2015 0:00,38.00899,-122.11255,Contra Costa,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6,VCP, 
815659,5/3/2015 0:00,38.55409,-121.73947,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,10,10,10,0, , , 
815186,5/3/2015 0:00,39.19315,-120.11341,Placer,Root Intrusion,Roots entered joint just downstream of property line cleanout,No,Category 3,50,50,10,0,4,PVC,26
815138,5/3/2015 9:00,33.979365,-118.452245,Los Angeles,Other (specify below),Concrete  Contractor drilling and pumping concrete for project.,No,Category 2,6000,6000,6000,0, , , 
815339,5/3/2015 10:18,37.98025,-121.82117,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,1,2,2,0,6, , 
816037,5/3/2015 10:30,38.61203889,-121.33665,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
815303,5/3/2015 11:30,38.47971,-120.85142,Amador,Vandalism, ,No,Category 3,80,80,0,0,10,CLAY PIPE,40
815131,5/3/2015 15:00,35.292,-119.003,Kern,Pump Station Failure-Controls, ,No,Category 3,100,100,40,0,6,PVC, 
815083,5/3/2015 16:00,38.074447,-122.570197,Marin,Root Intrusion, ,No,Category 3,5,5,0,0,6,ACP,42
815313,5/3/2015 21:00,37.89936,-122.05685,Contra Costa,Root Intrusion, ,No,Category 3,39,39,0,0, , , 
815078,5/4/2015 0:00,38.700503,-121.277953,Sacramento,Root Intrusion, ,No,Category 1,10,35,26,25, , , 
815116,5/4/2015 1:30,37.904093,-122.554955,Marin,Pipe Structural Problem/Failure,roots,No,Category 3,100,100,0,0, , , 
815674,5/4/2015 9:40,38.754,-121.28182,Placer,Pipe Structural Problem/Failure, ,No,Category 3,5,5,0,0, , , 
815139,5/4/2015 10:00,34.43382389,-118.4024476,Los Angeles,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
815075,5/4/2015 10:30,37.908761,-122.559881,Marin,Other (specify below),Paper,No,Category 3,450,450,0,0,6,Clay, 
816038,5/4/2015 13:05,38.61257778,-121.4141083,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
815324,5/4/2015 13:10,33.75647,-117.78727,Orange,Root Intrusion, ,No,Category 1,0,245,0,245,8,VCP, 
817993,5/4/2015 15:00,36.25629,-119.85032,Kings,Other (specify below),A vehicle ran over a valve box on the side of road breaking a 1/2  riser attached to a 30  sewer line.,No,Category 3,203,203,203,0,5,PVC, 
815123,5/4/2015 20:00,36.7473,-119.766122,Fresno,Other (specify below),Found metal object wedged in a joint causing the stoppage.,No,Category 3,222,222,222,0, , , 
815077,5/5/2015 0:00,33.055538,-117.19021,San Diego,Other (specify below),"Operator was observing the line because it was being put into service for the first time.  Operator was driving by and noticed spray mist from manhole, pulled off road and reported to supervisor at 7:15 am. Spray mist was  leaking from the pick hole and around the edge of the cover of the manhole. Operator called pump station to secure pumping.  Spray stopped at 7:19.  At 7:17 Operator noticed pedestrian and asked pedestrian when he noticed the spray.  Pedestrian stated  about 10 minutes ago .  Therefore, the estimated start time is 7:07.  SSO occurred on 6  blow off connected to a NEWLY INSTALLED 24? PVC force main.  The spill was from a manhole that contained a 6? blow off line.  The blow off valve was left open by the contractor.",No,Category 3,24,24,2,0,6,,0
815062,5/5/2015 0:00,32.74803,-116.98587,San Diego,Root Intrusion, ,No,Category 3,0,500,500,0,10,vcp, 
815146,5/5/2015 10:05,37.83716,-122.20796,Alameda,Root Intrusion,Main sewer had heavy roots.,No,Category 3,120,120,120,0,8,VCP, 
816039,5/5/2015 10:40,38.53746944,-121.4325028,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
816040,5/5/2015 11:00,38.59912778,-121.3340111,Sacramento,Root intrusion, ,No,Category 3,28,34,30,0, , , 
816228,5/5/2015 12:47,38.09966,-122.23125,Solano,Debris-Rags, ,No,Category 3,325,325,325,, , , 
815081,5/5/2015 14:00,37.32916,-119.66388,Madera,Pump Station Failure-Controls, ,No,Category 3,500,500,0,0, , , 
816041,5/5/2015 15:00,38.69759722,-121.2265611,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
815096,5/5/2015 15:00,34.066885,-118.43985,Los Angeles,Operator Error, ,No,Category 3,20,20,20,0, , , 
816042,5/5/2015 18:00,38.67446111,-121.2925472,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
815103,5/6/2015 0:00,36.785833,-121.951667,Monterey,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,5,5,0,0, , ,12
815153,5/6/2015 0:00,34.44269,-119.72055,Santa Barbara,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
816231,5/6/2015 7:48,38.11362,-122.24615,Solano,Debris-General,"This blockage was caused by Grit deposition in the sewer main. The blockage was cleared, the area was cleaned and the system was cctv inspected upstream to look for the source of the material. This line segment was added to the PM schedules to be Vacuum cleaned once a year.",No,Category 3,0,100,100,0, , , 
815348,5/6/2015 8:51,34.056757,-117.524221,San Bernardino,Debris-General, ,No,Category 3,823,823,823,0,8,VCP, 
815782,5/6/2015 9:30,37.33051,-120.48148,Merced,Other (specify below),city water valve was hit by a contractor causing water to enter sewer manhole #5M173 that was lowered below grade. Manhole frame and cover to 5M173 had been removed by contractor.,No,Category 3,13,913,913,0,8,VCP, 
815267,5/6/2015 13:58,33.77605211,-118.3633756,Los Angeles,Root Intrusion, ,No,Category 3,150,150,150,0, , , 
815171,5/6/2015 15:05,37.822778,-122.375,San Francisco,Grease Deposition (FOG), ,No,Category 3,15,15,15,0, , , 
815636,5/6/2015 16:30,34.09062,-117.31287,San Bernardino,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
815200,5/6/2015 20:00,34.2034037,-118.1394366,Los Angeles,Root Intrusion, ,No,Category 1,100,400,100,300, , , 
815133,5/7/2015 0:00,36.99771,-121.56442,Santa Clara,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,clay,40
815142,5/7/2015 8:30,37.80822,-122.25595,Alameda,Debris-General, ,No,Category 3,120,120,120,0,8,vcp, 
815159,5/7/2015 9:00,34.051917,-117.052356,San Bernardino,Vandalism,5 inch rock found in lateral,No,Category 3,50,50,35,0,6,Plastic,20
840640,5/7/2015 9:10,37.98892,-122.03968,Contra Costa,Root Intrusion, ,No,Category 3,20,20,20,0,6, , 
815226,5/7/2015 9:55,34.03567271,-118.8599601,Los Angeles,Other (specify below),Roots and Rags,No,Category 1,0,500,0,500, , , 
815198,5/7/2015 11:05,37.910568,-122.5444,Marin,Root Intrusion,and paper,No,Category 3,5,5,5,0,6,plastic, 
815221,5/7/2015 12:26,33.79040258,-118.3695986,Los Angeles,Root Intrusion, ,No,Category 3,0,50,50,0, , , 
815173,5/7/2015 15:00,37.98627,-122.57234,Marin,Debris from Construction,A homeowner or contractor dumped a yard or more of concrete for a pool resurfacing down the main line and partially stopped the flow.,No,Category 3,25,25,25,0,6,CIPP,1
816044,5/7/2015 15:00,38.61109444,-121.2999472,Sacramento,Root intrusion, ,No,Category 3,15,109,98,0, , , 
816043,5/7/2015 15:00,38.66444444,-121.2939389,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
816045,5/7/2015 17:00,38.60533056,-121.2887694,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816048,5/7/2015 20:00,38.66958611,-121.3434306,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
816742,5/8/2015 0:00,37.35583,-121.84917,Santa Clara,Pipe Structural Problem/Failure,The sewer pipe upstream of plugged siphon was supposed to be completely capped and abandoned.  Which was not the case.  The sewage leaked through this partially capped pipe into the two weep holes at the wing wall of Lower Silver Creek.,No,Category 1,0,12425,0,12425,6,VCP, 
815312,5/8/2015 5:00,38.657669,-121.187947,Sacramento,Operator Error, ,No,Category 3,5,20,18,0, , , 
816046,5/8/2015 7:00,38.61965833,-121.4818472,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
815465,5/8/2015 8:30,32.98409,-115.53939,Imperial,Debris-General, ,No,Category 3,30,30,0,0, , , 
815158,5/8/2015 8:44,38.0460799,-122.1383989,Solano,Debris-Rags, ,No,Category 3,12,57,57,0, , , 
816047,5/8/2015 9:20,38.59199167,-121.3947278,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
815280,5/8/2015 14:30,39.14505,-121.67443,Sutter,Pump Station Failure-Mechanical,Pump in the holding tank failed to pump.,No,Category 3,1,1,0,0, , , 
815164,5/8/2015 20:20,37.95938,-121.32609,San Joaquin,Root Intrusion, ,No,Category 3,84,84,84,0, , , 
816049,5/9/2015 8:00,38.62433056,-121.4864389,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
815224,5/10/2015 0:00,36.96616,-121.96991,Santa Cruz,Root Intrusion, ,No,Category 3,30,30,0,0, , , 
815184,5/10/2015 0:00,33.52533,-117.76391,Orange,Other (specify below),Roots in City Mainline,No,Category 2,3000,3000,3000,0,8,clay, 
815218,5/10/2015 11:44,34.00233211,-117.8084533,Los Angeles,Root Intrusion, ,No,Category 1,0,4500,3500,1000, , , 
815302,5/10/2015 11:55,37.2504,-121.93917,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,45,45,0,0, , , 
815227,5/10/2015 18:15,41.319708,-122.306253,Siskiyou,Debris-General, ,No,Category 3,30,30,30,0, , , 
815196,5/10/2015 19:00,34.21449,-117.07926,San Bernardino,Grease Deposition (FOG), ,No,Category 3,400,400,0,0,8,PVC,38
815254,5/11/2015 0:00,37.424133,-122.12233,Santa Clara,Root Intrusion,Addt'l Cause: Debris-Rags,No,Category 3,39,39,39,0, , , 
815212,5/11/2015 0:00,33.253847,-117.414007,San Diego,Pump Station Failure-Mechanical,The pumps failed due to rags and the wet will filled.  Unity did not receive the high level wet well alarm signal.  The wastewater operator discovered the spill during the routine daily O&M procedures.,No,Category 3,625,625,20,0, , , 
815336,5/11/2015 7:00,37.65524,-122.41391,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,603,603,603,0,6,vcp, 
815211,5/11/2015 8:00,37.99555,-121.33131,San Joaquin,Debris-General, ,No,Category 3,4,4,4,0, , , 
815362,5/11/2015 9:30,37.899314,-122.5529065,Marin,Debris-Rags,Handi-wipes and paper products,No,Category 3,25,25,0,0,6,VCP,60
816050,5/11/2015 13:05,38.61145278,-121.4141472,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
816053,5/11/2015 14:30,38.46149167,-121.3480722,Sacramento,Root intrusion, ,No,Category 3,6,9,6,0, , , 
816051,5/11/2015 14:40,38.53862778,-121.3653917,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
815207,5/11/2015 16:30,37.77202,-122.16344,Alameda,Root Intrusion,8'' Main Sewer plugged due to Roots in the Main sewer.,No,Category 3,600,600,0,0,8, , 
816052,5/11/2015 17:30,38.61933333,-121.4724167,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
815220,5/12/2015 0:00,33.16392,-117.31326,San Diego,Root Intrusion, ,No,Category 3,11,11,0,0, , , 
816054,5/12/2015 1:30,38.58842778,-121.3593972,Sacramento,Root intrusion, ,No,Category 3,26,26,18,0, , , 
815223,5/12/2015 7:00,34.047563,-117.166169,San Bernardino,Debris from Construction, ,No,Category 1,0,1000,250,750, , , 
815261,5/12/2015 7:30,37.82608,-122.19865,Alameda,Root Intrusion,8 vcp main sewer plugged due to root intrusion and debris.,No,Category 3,900,900,200,0,8,vcp, 
815216,5/12/2015 8:15,34.246384,-118.527649,Los Angeles,Vandalism, ,No,Category 3,203,203,203,0,8,VCP,59
816055,5/12/2015 9:45,38.51759167,-121.4492222,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
815231,5/12/2015 10:22,38.027,-121.28367,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
815281,5/12/2015 12:00,39.19543,-121.18676,Nevada,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,89481,89481,16000,0,4,pvc,20
816352,5/12/2015 14:30,37.59976,-122.3705,San Mateo,Debris-General, ,No,Category 3,40,40,40,0, , , 
816056,5/12/2015 15:30,38.65876389,-121.3155611,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815310,5/12/2015 16:00,37.87744,-122.08029,Contra Costa,Root Intrusion, ,No,Category 1,0,289,289,289,6,vcp, 
815579,5/12/2015 17:00,38.024167,-121.880278,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
815831,5/12/2015 17:50,38.022958,-121.931756,Contra Costa,Debris-General, ,No,Category 3,678,678,0,0,6,VCP,30
815311,5/12/2015 18:30,37.88359,-122.11101,Contra Costa,Grease Deposition (FOG), ,No,Category 3,456,456,456,0, , , 
816057,5/12/2015 20:00,38.71677222,-121.3402889,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
815228,5/12/2015 20:30,34.053942,-118.464526,Los Angeles,Grease Deposition (FOG), ,No,Category 3,16,16,16,0,8,Concrete,89
815285,5/13/2015 3:30,34.04859,-118.12871,Los Angeles,Root Intrusion, ,No,Category 3,375,375,375,0,8,clay,50
815289,5/13/2015 3:30,34.04859,-118.12871,Los Angeles,Surcharged Pipe (Combined CS Only), ,No,Category 3,375,375,375,0,8,clay,50
816058,5/13/2015 8:45,38.61906111,-121.2464806,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
815658,5/13/2015 10:40,37.474167,-122.200833,San Mateo,Other (specify below),"Grease, roots, baby wipes, tampons",No,Category 3,74,74,0,0, , , 
815271,5/13/2015 12:27,33.781253,-117.487342,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,AV 570 failed to close immediately upon Brine Line transitioning from gravity flow to pressure.,No,Category 2,4696,4936,4936,0, , ,14
816059,5/13/2015 13:30,38.43098889,-121.4538306,Sacramento,Debris-General, ,No,Category 3,5,6,2,0, , , 
815300,5/13/2015 15:20,37.34143,-121.83287,Santa Clara,Grease Deposition (FOG), ,No,Category 3,42,42,42,0, , , 
815268,5/13/2015 19:35,38.31517,-122.29479,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,Clay,56
815269,5/13/2015 22:30,38.29691,-122.28653,Napa,Debris-Rags, ,No,Category 3,1,1,1,0,8,Clay,56
815660,5/14/2015 0:00,38.54962,-121.74593,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,40,40,40,0, , , 
816060,5/14/2015 6:30,38.46149444,-121.3480833,Sacramento,Root intrusion, ,No,Category 3,6,56,54,0, , , 
816061,5/14/2015 7:00,38.50783889,-121.4236972,Sacramento,Debris-General, ,No,Category 3,9,9,7,0, , , 
816062,5/14/2015 7:00,38.61001111,-121.3903028,Sacramento,Root intrusion, ,No,Category 3,13,13,2,0, , , 
815335,5/14/2015 21:00,37.81969,-122.25801,Alameda,Debris-General, ,No,Category 3,240,240,240,0,8, , 
816063,5/14/2015 22:30,38.41653889,-121.3857472,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
815307,5/15/2015 0:00,35.568544,-121.102069,San Luis Obispo,Other (specify below),Sewer main backed up due to obstruction.,No,Category 3,0,25,25,0,12,PVC,25
