SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
815462,5/15/2015 0:00,34.391667,-119.510833,Santa Barbara,Root Intrusion, ,No,Category 3,8,8,8,0,4,vcp,58
816064,5/15/2015 7:00,38.65842778,-121.2405083,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
815346,5/15/2015 7:30,38.30694,-122.30689,Napa,Root Intrusion, ,No,Category 3,20,20,20,0,4,Clay,42
815301,5/15/2015 8:00,33.974529,-118.3631281,Los Angeles,Root Intrusion, ,No,Category 3,747,747,10,0,8,Clay, 
815353,5/15/2015 9:00,34.20526044,-118.1642501,Los Angeles,Debris-General, ,No,Category 2,4500,4500,0,0, , , 
815830,5/15/2015 10:00,33.836439,-117.519772,Riverside,Other (specify below),Air Release and Vacuum Valve did not seat properly during start-up of the Brine Line.,No,Category 3,25,25,0,0,30,HDPE,14
815323,5/15/2015 14:30,36.824136,-119.828031,Fresno,Grease Deposition (FOG), ,No,Category 3,500,500,0,0, , , 
815581,5/15/2015 17:00,38.021389,-121.880278,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,CI, 
816065,5/15/2015 18:00,38.59749444,-121.3648222,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
815318,5/16/2015 0:00,32.75837,-117.00658,San Diego,Debris-General, ,No,Category 3,28,28,28,0, , , 
816066,5/16/2015 9:50,38.55181389,-121.3597722,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816068,5/16/2015 10:00,38.61239444,-121.4707528,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
816073,5/16/2015 13:00,38.61175556,-121.3972222,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
815332,5/17/2015 0:30,37.709533,-122.127533,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,25,25,25,0, , , 
816067,5/17/2015 6:30,38.55390278,-121.3841417,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
816069,5/17/2015 9:45,38.67088889,-121.2279417,Sacramento,Root intrusion, ,No,Category 3,4,5,1,0, , , 
815359,5/17/2015 15:15,34.05904909,-118.0785049,Los Angeles,Root Intrusion, ,No,Category 1,2200,6000,2200,3800, , , 
816070,5/17/2015 20:00,38.47914444,-121.4144139,Sacramento,Debris-General,due to severe OJ at wye,No,Category 3,3,4,3,0, , , 
816071,5/17/2015 20:30,38.55515833,-121.3918361,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
815320,5/18/2015 0:00,36.62313,-121.9147,Monterey,Other (specify below),Plug Valve Failure during maintenance work,No,Category 1,0,219205,0,219205,16,DI,38
815328,5/18/2015 0:00,32.96329,-117.22924,San Diego,Root Intrusion,ROOT INTRUSION INSIDE MANHOLE,No,Category 3,148,148,148,0,8,PVC, 
816072,5/18/2015 7:00,38.70318056,-121.2439639,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
815350,5/18/2015 10:50,37.828056,-122.3775,San Francisco,Debris-General,"SSO was observed from manhole onto surface street and appeared to be some blockage upstream from PS45. PS 24 was shut down to prevent any spillage into Bay. Crews arrived under WO # 3293321 to vacuum street, manhole and clear blockage.",No,Category 3,60,60,60,0, , , 
815344,5/18/2015 13:39,34.43184,-119.28245,Ventura,Debris from Construction, ,No,Category 3,95,95,0,0,6,VCP,50
815450,5/18/2015 15:20,38.91761,-121.06265,Placer,Other (specify below),"The pipe is AC with a PVC liner.  The PVC liner failed, causing grease to accumulate, which resulted in the spill.",No,Category 3,150,150,100,0,10,PVC,16
815396,5/18/2015 17:00,37.98735,-120.401823,Tuolumne,Debris-General, ,No,Category 3,125,200,200,0, , , 
816074,5/19/2015 6:00,38.38970278,-121.3459806,Sacramento,Root intrusion, ,No,Category 3,66,66,66,0, , , 
815387,5/19/2015 8:53,37.818519,-122.306181,Alameda,Operator Error,Sewer line was struck during excavation of Chungking RCB.  Sewer line was not marked by USA.,No,Category 2,1175,1175,0,0,8,VCP, 
815351,5/19/2015 9:24,39.19553,-121.19404,Nevada,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,1668,1668,1500,0,1,pvc,20
815377,5/19/2015 10:00,35.1133,-118.56949,Kern,Other (specify below),A clog was found to be below lower cleanout that caused the accumulated sewer in a 4  pipe about 40 feet long pipe to overflow to lower cleanout during the unclog process.,No,Category 3,500,500,500,0,4,Cast Iron,30
815354,5/19/2015 10:20,34.105805,-118.36278,Los Angeles,Root Intrusion, ,No,Category 3,128,128,128,0,8,VCP,51
815454,5/19/2015 14:15,36.82416,-119.82802,Fresno,Grease Deposition (FOG), ,No,Category 3,200,200,0,0, , , 
815584,5/19/2015 15:15,37.62035,-122.3877,San Mateo,Grease Deposition (FOG), ,No,Category 3,15,15,15,0, , , 
816080,5/19/2015 16:00,38.55743889,-121.3860306,Sacramento,Root intrusion, ,No,Category 3,20,20,20,0, , , 
816075,5/19/2015 18:00,38.61885278,-121.5098556,Sacramento,Debris-General, ,No,Category 3,4,4,0,0, , , 
815356,5/20/2015 6:30,36.5098,-119.54786,Fresno,Other (specify below),Spill was caused by a mechanical plug corroded off on discharge 6 inch lamp hole to pump station.,No,Category 3,0,500,500,0, , , 
815376,5/20/2015 9:15,37.87233,-122.26866,Alameda,Grease Deposition (FOG), ,No,Category 3,150,150,150,0, , , 
816010,5/20/2015 10:13,37.93337,-122.0848,Contra Costa,Root Intrusion, ,No,Category 3,40,40,0,0,6, , 
816076,5/20/2015 10:30,38.40219722,-121.4669972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
815394,5/20/2015 12:26,37.97826,-121.32709,San Joaquin,CS Mainentance Caused Spill/Damage, ,No,Category 3,20,20,20,0, , , 
815438,5/20/2015 14:30,34.15931,-118.228254,Los Angeles,Operator Error, ,No,Category 3,221,221,169,0,8,VCP,86
815385,5/20/2015 15:24,37.43022,-122.0825,Santa Clara,Other (specify below),When starting the Shoreline Pump Station the downstream manhole approximately .25 to .50 gallons seeped out of bolt down manhole. Manhole has been re-sealed with caulking and bolts tightened,No,Category 3,1,1,1,0,42,RCP,50
816077,5/20/2015 20:50,38.47911944,-121.4144056,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
815426,5/21/2015 0:00,34.462371,-117.245685,San Bernardino,Root Intrusion, ,No,Category 3,30,30,15,0,6, , 
815392,5/21/2015 0:00,33.56678,-117.21806,Riverside,Grease Deposition (FOG), ,No,Category 1,600,805,355,5,8,PVC,25
816078,5/21/2015 9:00,38.63226389,-121.3626694,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
815400,5/21/2015 9:10,37.529024,-122.515136,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,0,750,750,0,8,steel,30
816079,5/21/2015 10:00,38.57078056,-121.3096139,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
815384,5/21/2015 13:20,38.697778,-121.160278,Sacramento,Other (specify below),Plugged Drain due to toilet paper,No,Category 3,60,60,50,0, , , 
845207,5/21/2015 16:15,39.25345,-121.02369,Nevada,Debris-Rags, ,No,Category 1,0,500,0,500, , , 
816081,5/21/2015 17:30,38.69048611,-121.2642806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
815416,5/22/2015 0:00,36.61761,-121.90279,Monterey,Debris-Rags, ,No,Category 3,5,8,8,0, , , 
815413,5/22/2015 0:00,36.59665,-121.90217,Monterey,Root Intrusion,"Main partially blocked by tree roots, leaves, and a 16 oz. full water bottle.",No,Category 1,100,500,100,400, , , 
815409,5/22/2015 0:00,36.67589,-121.79779,Monterey,Grease Deposition (FOG), ,No,Category 3,30,30,0,0,6,clay,40
815433,5/22/2015 0:00,32.78111,-117.03439,San Diego,Root Intrusion, ,No,Category 3,0,37,37,0, , , 
815603,5/22/2015 7:50,34.17659,-118.7594,Ventura,Grease Deposition (FOG),Grease build up in gravity sewer main,No,Category 3,400,450,250,0,8,VCP,30
815552,5/22/2015 8:00,38.28785,-122.28787,Napa,Root Intrusion, ,No,Category 3,8,8,8,0,4,Clay,56
815630,5/22/2015 8:15,35.292,-119.003,Kern,Pump Station Failure-Power, ,No,Category 3,5,5,0,0, , , 
815423,5/22/2015 10:45,40.180278,-122.227778,Tehama,Other (specify below),Dog and Cat hair from Vet facility,No,Category 3,10,10,10,0, , , 
816082,5/22/2015 15:30,38.65308056,-121.3196778,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
816083,5/22/2015 17:00,38.66366944,-121.2562278,Sacramento,Vandalism,found 24 ft of plumber snake broke off in LL,No,Category 3,4,4,2,0, , , 
815683,5/23/2015 0:00,37.447306,-122.152443,Santa Clara,Grease Deposition (FOG), ,No,Category 3,112,112,108,0, , , 
815676,5/23/2015 0:00,36.97083,-121.89923,Santa Cruz,Debris from Lateral, ,No,Category 3,25,25,0,0, , , 
816084,5/23/2015 7:00,38.69055556,-121.4473028,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
816085,5/23/2015 8:50,38.66965278,-121.26035,Sacramento,Root intrusion, ,No,Category 3,48,48,38,0, , , 
815415,5/23/2015 10:40,37.73522,-122.1342,Alameda,Root Intrusion,8  sanitary main sewer plugged due to root intrusion and overflowed into the building structure.,No,Category 3,242,242,242,0,8,VCP, 
815420,5/23/2015 11:00,38.14236,-120.46706,Calaveras,Root Intrusion, ,No,Category 3,90,90,0,0,4,clay,30
815442,5/23/2015 12:15,33.7535,-118.12459,Los Angeles,Root Intrusion, ,No,Category 3,30,30,30,0,8,CP, 
816086,5/23/2015 12:30,38.63587778,-121.5111722,Sacramento,Grease deposition (FOG), ,No,Category 3,3,3,2,0, , , 
816087,5/23/2015 17:30,38.41533611,-121.4584722,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
815469,5/23/2015 21:58,34.1477,-118.266804,Los Angeles,Grease Deposition (FOG),Single Family Residence at 600 W. Wilson appears to have been the major contributor to this grease stoppage.,No,Category 1,0,200,150,50,8,VCP,88
815411,5/24/2015 0:00,37.132178,-121.657286,Santa Clara,Root Intrusion, ,No,Category 3,100,100,100,0,6,Clay, 
815655,5/24/2015 0:00,35.19929,-120.45931,San Luis Obispo,Pipe Structural Problem/Failure,Steel pipework separated due to root intrusion.,No,Category 3,700,700,0,0,8,Steel,50
816294,5/24/2015 8:00,38.026094,-121.331818,San Joaquin,Debris-General, ,No,Category 3,5,5,0,0, , , 
815553,5/24/2015 13:00,38.29814,-122.27503,Napa,Root Intrusion, ,No,Category 3,10,10,10,0,4,Clay,67
815816,5/24/2015 13:05,37.96422,-120.40271,Tuolumne,Root Intrusion, ,No,Category 3,40,40,0,0, ,RCP,50
815666,5/25/2015 0:00,38.54492,-121.70947,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,15,15,15,0, , , 
815419,5/25/2015 0:00,32.7231,-117.23519,San Diego,Debris from Construction,"CONSTRUCTION COMPANY LEFT HEAVY DEBRI IN MANHOLES (CEMENT, ASPHALT AND DIRT)",No,Category 3,112,112,0,0,8,PVC, 
815798,5/25/2015 6:30,38.39856,-122.8255,Sonoma,Root Intrusion, ,No,Category 3,44,44,0,0,6,VCP, 
816088,5/25/2015 7:00,38.67439444,-121.1990806,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
816093,5/25/2015 8:00,38.48547778,-121.4193444,Sacramento,Root intrusion, ,No,Category 3,13,186,176,0, , , 
815451,5/25/2015 8:00,33.99200797,-117.9821638,Los Angeles,Root Intrusion, ,No,Category 1,0,900,0,900, , , 
816089,5/25/2015 12:30,38.63814722,-121.3696667,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815408,5/25/2015 12:50,37.36452,-122.08447,Santa Clara,Grease Deposition (FOG),Cause looked to be grease and rags.,No,Category 1,150,250,250,50,6,VCP,60
816094,5/25/2015 15:00,38.63241389,-121.386725,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
816090,5/25/2015 16:30,38.500375,-121.3696667,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816095,5/25/2015 18:00,38.69579722,-121.4547389,Sacramento,Root intrusion, ,No,Category 3,17,17,17,0, , , 
815637,5/25/2015 18:15,37.22954,-121.8937,Santa Clara,Root Intrusion, ,No,Category 3,66,128,128,0, , , 
815449,5/26/2015 0:00,32.73298,-117.09643,San Diego,Root Intrusion,Roots and grease,No,Category 3,460,460,460,0,8,vc, 
815572,5/26/2015 3:00,37.907816,-122.538,Marin,Other (specify below),broken pipe,No,Category 3,5,5,0,0, , , 
816097,5/26/2015 8:00,38.62237778,-121.3808528,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
816091,5/26/2015 8:00,38.65090278,-121.3148583,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
816353,5/26/2015 8:30,37.58136,-122.33365,San Mateo,Root Intrusion, ,No,Category 3,75,75,75,0, , , 
816092,5/26/2015 9:00,38.54457778,-121.4212778,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
815569,5/26/2015 10:00,33.87292,-117.56301,Riverside,Grease Deposition (FOG), ,No,Category 3,500,500,500,0,6,VCP,50
816096,5/26/2015 11:00,38.48802778,-121.4608278,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
815425,5/26/2015 11:15,39.042222,-122.915556,Lake,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0,4,Unknown,30
815562,5/26/2015 17:00,38.35907,-121.98993,Solano,Grease Deposition (FOG), ,No,Category 3,59,59,59,0,6, , 
815428,5/26/2015 19:45,34.081706,-118.278252,Los Angeles,Root Intrusion, ,No,Category 3,18,18,18,0,6,VCP,87
816098,5/26/2015 20:10,38.53862222,-121.4260389,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815571,5/26/2015 20:30,33.6951,-117.20605,Riverside,Pump Station Failure-Power,Pump station lost power causing the pumps to shut down. Operator was in route to the facility when the release occurred. Power came back on before the operator arrived onsite. Pumps were running and the overflow had stopped when the operator arrived.,No,Category 2,250,1900,1650,0, , , 
815765,5/27/2015 0:00,38.13908,-120.45604,Calaveras,Grease Deposition (FOG), ,No,Category 3,160,160,0,0,6,pvc,15
815440,5/27/2015 7:05,39.2338,-121.04048,Nevada,Debris-Rags, ,No,Category 1,0,730,25,705,8,clay,30
815554,5/27/2015 8:00,38.30232,-122.34064,Napa,Pipe Structural Problem/Failure,Offset that appears to have been a result of the August earthquake,No,Category 3,2,2,2,0,4,ACP,44
815444,5/27/2015 9:35,34.08929,-118.40605,Los Angeles,Other (specify below),Mass of free roots blocked outlet of manhole causing manhole to fill up and create a SSO condition.,No,Category 3,150,150,25,0, , , 
816099,5/27/2015 10:02,38.60363333,-121.2854944,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
815586,5/27/2015 11:07,37.68661,-122.40482,San Mateo,Debris from Lateral, ,No,Category 1,0,190,50,140, , , 
816100,5/27/2015 13:45,38.59168611,-121.3022861,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
816234,5/27/2015 13:50,33.54314767,-117.1951271,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,20,20,20,0, , , 
815912,5/27/2015 16:17,38.262656,-122.013917,Solano,Grease Deposition (FOG), ,No,Category 3,1,1,1,0, , , 
815458,5/27/2015 18:19,34.114059,-118.310322,Los Angeles,Root Intrusion, ,No,Category 3,42,42,42,0,6,Concrete,91
815807,5/27/2015 18:30,33.7268,-118.08,Orange,Non-Dispersables, ,No,Category 3,80,80,80,0,8,VCP,50
815574,5/28/2015 0:00,32.85359,-117.24852,San Diego,Root Intrusion,ROOT BALLS RELEASED FROM PRIVATE LATERALS,No,Category 3,150,150,150,0,8,VC, 
815576,5/28/2015 0:00,32.75697,-116.97394,San Diego,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,VCP,40
815598,5/28/2015 7:35,34.065906,-118.444808,Los Angeles,Debris-Rags, ,No,Category 3,100,100,100,0, , , 
816101,5/28/2015 10:45,38.52688333,-121.4316944,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
816103,5/28/2015 11:00,38.62741944,-121.2548472,Sacramento,Root intrusion, ,No,Category 3,18,18,15,0, , , 
816102,5/28/2015 11:45,38.57819167,-121.3963111,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
815640,5/28/2015 11:59,34.17042,-118.23486,Los Angeles,Root Intrusion, ,No,Category 3,30,30,30,0,8,VCP,80
816106,5/28/2015 12:00,38.48921389,-121.4427972,Sacramento,Debris-Rags, ,No,Category 3,20,20,7,0, , , 
816105,5/28/2015 13:30,38.62598611,-121.3220389,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816104,5/28/2015 13:35,38.62690278,-121.2547444,Sacramento,Root intrusion, ,No,Category 3,17,17,5,0, , , 
815913,5/28/2015 18:40,38.269914,-122.065942,Solano,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
815998,5/28/2015 19:00,38.783773,-121.13551,Placer,Debris-Rags, ,No,Category 3,10,10,1,0,6,DIP,26
815657,5/28/2015 19:41,33.853003,-118.37745,Los Angeles,Root Intrusion, ,No,Category 3,82,82,82,0,8,vcp, 
815671,5/28/2015 20:00,34.081944,-118.707778,Los Angeles,Other (specify below),Filter Influent valve failed and closed at 98%,No,Category 1,0,215000,0,215000, , , 
815963,5/28/2015 21:45,38.72649,-121.2807,Placer,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
816110,5/29/2015 6:00,38.40161667,-121.4487556,Sacramento,Debris-General, ,No,Category 3,15,16,11,0, , , 
815606,5/29/2015 8:14,37.67992,-122.40568,San Mateo,Debris-General,Post-cleanup Video Inspection determined sanitary sewer gravity main is in excellent shape.  Overflow likely caused by soft blockage in manhole.,No,Category 1,0,1296,50,1246,6,VCP, 
815884,5/29/2015 9:30,38.72414,-121.24161,Placer,Root Intrusion, ,No,Category 3,2,15,15,0, , , 
815622,5/29/2015 15:25,37.30884,-122.30546,San Mateo,Debris-General, ,No,Category 3,1,1,1,0,6, , 
815619,5/30/2015 4:00,37.30159,-119.54222,Madera,Pump Station Failure-Controls, ,No,Category 3,300,300,0,0, , , 
815609,5/30/2015 8:45,37.98599969,-122.5129436,Marin,Root Intrusion, ,No,Category 3,600,600,500,0, , , 
815644,5/30/2015 10:30,37.278592,-121.490939,Santa Clara,Debris-Rags,Paper and rag stoppage,No,Category 3,0,309,309,0,6,VCP, 
815614,5/30/2015 11:30,37.8903,-121.19173,San Joaquin,Pipe Structural Problem/Failure, ,No,Category 2,1825,1825,200,0,8,PVC,2
815634,5/30/2015 12:47,37.5584,-122.3697,San Mateo,Debris-General,See above.,No,Category 3,15,15,0,0,6,liner,17
815653,5/30/2015 13:00,35.293,-119.028,Kern,Debris-General, ,No,Category 3,50,50,10,0,8,PVC, 
816107,5/30/2015 14:00,38.67930278,-121.5140056,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
815639,5/30/2015 18:31,37.29646,-122.00132,Santa Clara,Root Intrusion, ,No,Category 3,16,16,16,0, , , 
815685,5/31/2015 0:00,37.452616,-122.159918,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,4,4,4,0, , , 
815684,5/31/2015 0:00,37.426591,-122.129541,Santa Clara,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
815682,5/31/2015 0:00,37.394251,-122.129114,Santa Clara,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
815632,5/31/2015 0:00,37.139043,-122.091071,Santa Cruz,Debris-General,Roots clogged mainline,No,Category 3,75,75,75,0,6,AC,46
815688,5/31/2015 0:00,34.26516,-117.19246,San Bernardino,Root Intrusion, ,No,Category 3,20,20,20,0,6,Fiber Conduit,65
816108,5/31/2015 10:00,38.61725833,-121.4958333,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
815680,5/31/2015 10:55,37.572222,-122.389722,San Mateo,Other (specify below),Roots from sewer lateral,No,Category 1,6,4890,0,4884, , , 
815620,5/31/2015 12:45,38.31666,-122.31065,Napa,Grease Deposition (FOG), ,No,Category 3,4,4,0,0,7,Plastic,40
816109,5/31/2015 15:00,38.59158611,-121.3946083,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
815642,5/31/2015 19:30,34.2544,-119.0673,Ventura,Other (specify below),The vitrified clay mainline was obstructed due to heavy calcium build up in the pipe.,No,Category 1,0,903,0,903,8,VCP, 
815801,5/31/2015 22:30,37.65496,-122.40925,San Mateo,Grease Deposition (FOG), ,No,Category 2,7542,7542,7542,0,6,vcp, 
815643,6/1/2015 0:00,36.603297,-121.831628,Monterey,Root Intrusion, ,No,Category 3,90,90,90,0, , , 
815796,6/1/2015 7:00,34.14587109,-118.6456814,Los Angeles,Other (specify below),Broken Mainline,No,Category 2,2500,2500,0,0, , , 
816828,6/1/2015 8:00,38.00333,-121.80778,Contra Costa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,95,95,95,0,4,VCP,948
815901,6/1/2015 9:00,37.87394,-122.2649,Alameda,Pump Station Failure-Mechanical, ,No,Category 3,220,220,220,0, , , 
816934,6/1/2015 9:00,38.62331944,-121.3967806,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815675,6/1/2015 9:30,37.94252,-122.55825,Marin,Root Intrusion, ,No,Category 2,4070,4070,0,0,6,clay, 
815650,6/1/2015 14:00,38.27912,-120.31321,Calaveras,Pipe Structural Problem/Failure - Installation,Plugged sewer line. Sewer pipe broke while trying to clear line.,No,Category 3,50,50,48,0,4,SCH 20 irrigation pipe,9
816935,6/1/2015 14:30,38.49111944,-121.4121639,Sacramento,Debris-General, ,No,Category 3,13,22,19,0, , , 
816936,6/2/2015 8:00,38.60401111,-121.3572861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
816938,6/2/2015 9:42,38.67336111,-121.2136389,Sacramento,Operator error, ,No,Category 3,1,1,0,0, , , 
822173,6/2/2015 11:00,38.22854,-122.63458,Sonoma,Root Intrusion, ,No,Category 3,40,40,40,0,6,vcp, 
816937,6/2/2015 11:00,38.65546111,-121.3195861,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
815770,6/2/2015 12:45,37.828056,-122.376389,San Francisco,Debris-Rags, ,No,Category 3,7,7,7,0, , , 
816940,6/2/2015 16:00,38.55197778,-121.3703194,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
815692,6/2/2015 16:30,37.83928,-122.48687,Marin,Pipe Structural Problem/Failure,External corrosion of pipe caused two leaks to develop laterally; bolted around repair clamp around each area and tightened up; turned pumps back on.,No,Category 3,100,100,0,0, ,ductile iron, 
815695,6/3/2015 7:08,37.91749,-121.26062,San Joaquin,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
815768,6/3/2015 7:39,38.53196,-121.51846,Sacramento,Debris-General, ,No,Category 3,127,127,127,0, , , 
816939,6/3/2015 7:45,38.62228611,-121.4003333,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815872,6/3/2015 10:00,38.29559,-122.29472,Napa,Debris-Rags, ,No,Category 3,2,2,2,0,4,ACP, 
815691,6/3/2015 13:58,37.35878,-122.09227,Santa Clara,Root Intrusion,Looks to have been root intrusion.,No,Category 3,10,10,5,0,4,VCP,50
815703,6/3/2015 21:30,33.68363,-117.36635,Riverside,Pipe Structural Problem/Failure - Installation, ,No,Category 2,1892,1892,529,0,14,DIP,23
816941,6/4/2015 8:00,38.62187778,-121.4186944,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
815865,6/4/2015 10:00,37.93223,-122.35823,Contra Costa,Debris-Rags,Initial investigation shows rags (crew removed rags on nozzle after clearing line),No,Category 3,50,50,0,0, , , 
815821,6/4/2015 10:07,33.7749,-118.16145,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,VCP, 
815766,6/4/2015 13:15,37.511667,-122.335556,San Mateo,Other (specify below),"Shirt, latex gloves, peanut butter package",No,Category 1,687,1374,687,687, , , 
815764,6/5/2015 0:00,32.57966,-117.09314,San Diego,Debris-General,POPSICLE STICK GOT STUCK IN AIR VALVE UNIT,No,Category 3,45,45,45,0,24,PVC, 
816559,6/5/2015 9:00,32.98416,-115.53719,Imperial,Debris-General, ,No,Category 3,0,200,200,0, , , 
816942,6/5/2015 11:20,38.55404444,-121.3824111,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
815861,6/5/2015 18:00,38.663773,-121.769095,Yolo,Root Intrusion, ,No,Category 3,21,21,21,0,4,VCP, 
815777,6/5/2015 18:30,34.09546,-118.11247,Los Angeles,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"During bridge construction work conducted by Walsh Group for ACE Railroad Separation Project, contractor failed to protect City gravity mainline. Damaged pipe could not handle peak flow causing back up in connecting sewer lines at multiple addresses.",No,Category 1,0,33000,0,33000,10,VCP, 
815903,6/5/2015 19:10,34.105315,-118.37243,Los Angeles,Root Intrusion, ,No,Category 3,72,72,72,0,8,VCP,87
815824,6/5/2015 20:00,33.76298,-118.19814,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,15,15,15,0,10,AC, 
816943,6/6/2015 8:00,38.61515833,-121.3599556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815817,6/6/2015 9:00,35.306,-119.028,Kern,Grease Deposition (FOG), ,No,Category 3,80,80,0,0,6,Clay, 
815893,6/6/2015 11:30,33.98661,-118.04055,Los Angeles,Root Intrusion, ,No,Category 3,360,360,0,0, , , 
816944,6/6/2015 22:45,38.55166111,-121.3880278,Sacramento,Root intrusion, ,No,Category 3,8,8,8,0, , , 
815759,6/7/2015 0:00,36.54737056,-121.9254578,Monterey,Grease Deposition (FOG),The blockage was cleared when the operator arrived on scene. The crew ran the mainline and found grease in the line.,No,Category 3,40,40,0,0,6,vcp,50
815818,6/7/2015 0:00,35.277656,-120.655868,San Luis Obispo,Other (specify below),CCTV report showed metal rod was in sewer main and caught debris.,No,Category 1,0,350,10,350,6,vcp,106
815760,6/7/2015 0:00,32.57966,-117.09314,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,,No,Category 3,138,138,138,0, , , 
816955,6/7/2015 10:00,38.44333611,-121.4226028,Sacramento,Debris-General, ,No,Category 3,9,11,5,0, , , 
815814,6/7/2015 10:40,37.75513,-122.19487,Alameda,Debris-General,Sanitary main sewer plugged with grease and debris.,No,Category 3,500,500,100,0,8,VCP, 
815811,6/7/2015 16:30,33.96383044,-118.0704515,Los Angeles,Other (specify below),Grease and Rags,No,Category 1,75,375,75,300, , , 
815769,6/7/2015 21:40,38.63282,-121.45953,Sacramento,Grease Deposition (FOG), ,No,Category 3,20,128,118,0, , , 
815870,6/8/2015 0:00,37.91141,-122.29518,Contra Costa,Other (specify below),"Sewage seeped through small holes inside the manhole that may have been dug by rodents, and appeared on the rocky side slope of creek.  Holes were above the invert of manhole and sewage exfiltrated from the manhole only when water levels in the channel were high.  This was seldom since only two houses fed into this manhole structure.  An estimation of 1 gallon per day was used for the SSO since no other method could be practically used for a volume.",No,Category 1,0,7,0,7, , , 
815966,6/8/2015 0:00,34.25551,-117.1751,San Bernardino,Root Intrusion, ,No,Category 3,40,40,35,0,6,Concrete,85
815873,6/8/2015 7:30,38.31671,-122.32576,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP,44
815840,6/8/2015 9:30,37.900532,-122.543744,Marin,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
815997,6/8/2015 10:17,38.363261,-122.741617,Sonoma,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,30,30,30,0,27,HDPE,10
815829,6/8/2015 11:27,38.73005,-120.80503,El Dorado,Debris-General, ,No,Category 3,40,40,3,0, , , 
815942,6/8/2015 11:40,37.883104,-122.301399,Alameda,CS Mainentance Caused Spill/Damage,UCB staff caused spill in order to prevent property damage within apartment complex.  Backup was caused due to debris in the lateral.,No,Category 3,10,10,0,0,2, ,16
815822,6/8/2015 14:48,37.48104,-122.21962,San Mateo,Debris from Lateral, ,No,Category 3,15,15,10,0,4,VCP,108
816950,6/8/2015 15:00,38.59215278,-121.3874194,Sacramento,Root intrusion, ,No,Category 3,10,10,9,0, , , 
815804,6/9/2015 0:00,36.59772,-121.90039,Monterey,Root Intrusion,"Roots and rags in main.   By the time sewer jet crew arrived, spill had already stopped.  Crew washed down street and vactored up.  City will TV line.",No,Category 3,75,75,75,0, , , 
816947,6/9/2015 7:30,38.642375,-121.2987861,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
816463,6/9/2015 7:32,38.254967,-122.0423,Solano,Debris-General, ,No,Category 3,45,45,45,0, , , 
815920,6/9/2015 9:00,34.03371,-117.52145,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 3,700,700,700,0,8,steel coupler,10
816946,6/9/2015 10:00,38.68548056,-121.2562222,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
815827,6/9/2015 11:30,33.78035,-118.16624,Los Angeles,Grease Deposition (FOG), ,No,Category 3,250,250,250,0,8,VCP, 
816945,6/9/2015 12:39,38.65785278,-121.2031361,Sacramento,Operator error, ,No,Category 3,40,40,10,0, , , 
815828,6/9/2015 20:20,33.75879,-118.12481,Los Angeles,Root Intrusion, ,No,Category 3,100,100,100,0,8,VCP, 
815826,6/10/2015 0:00,38.00852,-122.111872,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,6,VCP, 
815832,6/10/2015 7:00,38.73195,-120.80899,El Dorado,Debris-General, ,No,Category 3,25,25,0,0, , , 
816948,6/10/2015 9:00,38.60576389,-121.3842361,Sacramento,Root intrusion, ,No,Category 3,190,685,685,0, , , 
816949,6/10/2015 14:00,38.70376389,-121.2368861,Sacramento,Root intrusion, ,No,Category 3,5,6,2,0, , , 
816951,6/10/2015 18:55,38.50464444,-121.4474222,Sacramento,Grease deposition (FOG), ,No,Category 3,22,24,24,0, , , 
815877,6/11/2015 0:00,33.52805,-117.76196,Orange,Debris-General,Tree Roots in mainline,No,Category 3,32,32,32,0,8,lined,10
815823,6/11/2015 6:30,34.30913,-119.29203,Ventura,Root Intrusion, ,No,Category 1,0,400,0,400, , , 
816285,6/11/2015 10:40,37.36948,-122.03514,Santa Clara,Root Intrusion, ,No,Category 3,20,20,20,0,6,VCP,80
816116,6/11/2015 11:00,37.888698,-122.288937,Alameda,Root Intrusion, ,No,Category 3,5,5,4,0,4,VCP,40
816952,6/11/2015 11:00,38.72047778,-121.2989556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816953,6/11/2015 11:15,38.71284722,-121.3077472,Sacramento,Root intrusion, ,No,Category 3,12,12,8,0, , , 
815896,6/11/2015 12:00,33.91523,-117.58894,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,4000,4000,0,0,2,Copper,18
815844,6/11/2015 16:50,34.053055,-118.394673,Los Angeles,Debris-General, ,No,Category 2,2154,2154,2154,0,8,VCP,86
815843,6/11/2015 16:55,34.003141,-118.303744,Los Angeles,Debris-General, ,No,Category 2,1496,1496,1496,0,8,VCP,102
816954,6/11/2015 17:00,38.66145278,-121.1941139,Sacramento,Root intrusion, ,No,Category 3,15,15,15,0, , , 
815898,6/11/2015 19:15,33.98163,-118.02841,Los Angeles,Root Intrusion, ,No,Category 1,0,200,0,200, , , 
815919,6/12/2015 13:00,33.77092093,-118.3660011,Los Angeles,Root Intrusion, ,No,Category 1,0,500,100,400, , , 
816139,6/12/2015 15:00,34.095948,-118.087613,Los Angeles,Other (specify below),"Soil nail, wall tie downs and grout.",No,Category 3,0,10,10,0, , , 
815908,6/12/2015 15:45,38.462009,-122.729362,Sonoma,Other (specify below),"Blockage was caused by a bottom piece of a 6? gripper entering the city sewer main. There are no city clean outs up stream of the blockage. We are unsure of the origin of the gripper plug.   The spill location upstream of the blockage was at an apartment complex at 2350 McBride Ln. they had a plumber on site starting at 11 am on 6-12-15 working on their lateral. The caller stated the overflow started at 1545 and directly called the city. The 6? gripper plug at 2350 McBride was intact. The City main was flushed on 6-10-15. City main was televised, no changes were made to the maintenance schedule.",No,Category 3,44,108,108,0,6,AC,54
816956,6/12/2015 16:30,38.58019722,-121.3493222,Sacramento,Root intrusion, ,No,Category 3,12,12,12,0, , , 
816958,6/12/2015 17:00,38.40693056,-121.3817472,Sacramento,Debris-General, ,No,Category 3,6,12,9,0, , , 
816957,6/12/2015 17:00,38.66345278,-121.362825,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
816962,6/12/2015 18:00,38.51902778,-121.4341389,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
816225,6/12/2015 19:00,37.27865,-122.03758,Santa Clara,Root Intrusion, ,No,Category 3,29,29,29,0, , , 
816960,6/12/2015 21:00,38.46985556,-121.4514444,Sacramento,Debris-General, ,No,Category 3,29,29,22,0, , , 
816959,6/12/2015 21:00,38.46274722,-121.3477111,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
817051,6/13/2015 0:00,35.27709,-120.6574,San Luis Obispo,Root Intrusion, ,No,Category 3,90,90,50,0,6,vcp, 
817079,6/13/2015 0:00,35.25917,-120.64837,San Luis Obispo,Other (specify below),Trenchless point repair by staff failed during installation.  Point repair was installed on 6/11/2015.  Jagged edge caught debris and cause partial blockage.,No,Category 3,60,60,50,0,6,vcp, 
816961,6/13/2015 7:00,38.61143333,-121.3221889,Sacramento,Root intrusion, ,No,Category 3,30,30,12,0, , , 
815883,6/13/2015 10:56,34.29374,-118.43314,Los Angeles,Debris-General,,No,Category 1,0,1560,0,1560, , , 
816500,6/13/2015 11:13,38.73547,-121.2342,Placer,Non-Dispersables, ,No,Category 3,3,3,1,0, , , 
816963,6/13/2015 19:30,38.66465556,-121.2799333,Sacramento,Root intrusion, ,No,Category 3,24,125,124,0, , , 
815862,6/14/2015 0:00,33.574952,-117.662711,Orange,Debris-General,Blue swimming pool plaster settled out in slow flow area. No area pool work found.,No,Category 1,0,4950,0,4950,8,VCP,45
815928,6/14/2015 0:00,32.76015,-117.01363,San Diego,Debris-General, ,No,Category 3,250,250,250,0, , , 
816509,6/14/2015 6:40,38.255556,-122.045556,Solano,Debris-General, ,No,Category 3,2,2,2,0,4, , 
816289,6/14/2015 9:22,39.531158,-121.460089,Butte,Debris-General,Are debris build up appears to be the cause of the backup.  Upon investigation it appears a combination of grease/grease and fish cleaning waste caused the partial blockage.  State Parks happened to be in the area and used their pump truck to stop the overflow.,No,Category 3,188,188,0,0,10,Clay,40
816969,6/14/2015 14:00,38.69658889,-121.4446361,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
815887,6/14/2015 14:45,34.050925,-117.203212,San Bernardino,Debris-Rags,,No,Category 1,0,2500,1500,1000, , , 
816966,6/14/2015 16:00,38.57542222,-121.3666639,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
816965,6/14/2015 18:00,38.71011111,-121.3044861,Sacramento,Root intrusion, ,No,Category 3,8,8,7,0, , , 
815917,6/14/2015 20:20,33.82589,-117.83159,Orange,Root Intrusion,Also baby wipes,No,Category 1,1027,1150,1027,123,8,VCP,54
816964,6/14/2015 22:00,38.54489444,-121.3541167,Sacramento,Root intrusion, ,No,Category 3,28,28,27,0, , , 
815916,6/15/2015 0:00,34.42923,-119.65984,Santa Barbara,Pipe Structural Problem/Failure, ,No,Category 1,0,2880,0,2880, , , 
815894,6/15/2015 0:00,33.375278,-117.331389,San Diego,Other (specify below),Hydraulic issue in Collections system,No,Category 1,0,540000,432500,107500,24,DIP,41
815881,6/15/2015 4:30,33.92891,-117.60486,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,800,800,800,0, , , 
816162,6/15/2015 10:15,37.89135,-122.28888,Alameda,Non-Dispersables, ,No,Category 3,10,10,8,0,4,VCP,40
816968,6/15/2015 10:30,38.71611111,-121.4094444,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
815909,6/15/2015 11:00,39.151439,-123.219683,Mendocino,Other (specify below),Debris Rags and Root Intrusion,No,Category 3,0,20,20,0,6,Clay,75
816967,6/15/2015 11:15,38.44229722,-121.4249611,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
815897,6/15/2015 13:00,34.04842,-118.1635,Los Angeles,Root Intrusion, ,No,Category 3,300,300,300,0,8,clay,40
815931,6/15/2015 13:15,34.09337,-117.633028,San Bernardino,Debris-Rags, ,No,Category 2,2350,2350,2350,0,8,VCP,40
815927,6/15/2015 16:13,39.1473,-121.67619,Sutter,Other (specify below),Crack in the discharge piping from the holding tank.,No,Category 3,1,1,0,0, , , 
815929,6/16/2015 0:00,32.76029,-117.00723,San Diego,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
816970,6/16/2015 9:00,38.53011389,-121.4295389,Sacramento,Root intrusion, ,No,Category 3,9,13,7,0, , , 
815926,6/16/2015 10:50,38.02386,-121.29823,San Joaquin,Debris-General, ,No,Category 3,3,3,3,0, , , 
816971,6/16/2015 11:00,38.63223889,-121.3883028,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
816974,6/16/2015 12:30,38.70961667,-121.3772722,Sacramento,Root intrusion, ,No,Category 3,7,196,189,0, , , 
815943,6/17/2015 0:00,33.19851,-117.24085,San Diego,Debris from Construction,CONSTRUCTION DEBRIS IN MANHOLE; DIRT AND ASPHALT,No,Category 3,20,20,20,0, , , 
815999,6/17/2015 7:00,37.84209,-122.20911,Alameda,Root Intrusion,Sanitary main sewer plugged due to heavy roots.,No,Category 3,600,600,400,0,8,VCP, 
816972,6/17/2015 8:30,38.61800556,-121.4855,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
816031,6/17/2015 10:20,33.99612866,-117.9870329,Los Angeles,Root Intrusion, ,No,Category 1,0,20,15,5, , , 
816030,6/17/2015 10:47,39.14247843,-121.61608,Sutter,Other (specify below),Cleanout burped during gravity cleaning activities,No,Category 3,25,25,25,0, , , 
815930,6/17/2015 11:30,38.02796,-121.28429,San Joaquin,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
815924,6/17/2015 11:30,34.080117,-118.494093,Los Angeles,Root Intrusion, ,No,Category 3,66,66,0,0,8,VCP,64
816973,6/17/2015 11:40,38.43304444,-121.4555194,Sacramento,Root intrusion, ,No,Category 3,4,5,2,0, , , 
816976,6/17/2015 12:00,38.68673889,-121.3242417,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
816975,6/17/2015 14:30,38.52785278,-121.4560139,Sacramento,Root intrusion, ,No,Category 3,36,36,10,0, , , 
816233,6/17/2015 18:00,33.96863,-118.01311,Los Angeles,Root Intrusion, ,No,Category 3,120,120,20,0, , , 
816238,6/18/2015 8:35,33.96708,-118.01229,Los Angeles,Root Intrusion, ,No,Category 1,0,100,50,50, , , 
816242,6/18/2015 9:53,33.97874,-118.02765,Los Angeles,Root Intrusion, ,No,Category 3,0,50,50,0,6,vcp, 
816977,6/18/2015 10:30,38.67034444,-121.2565972,Sacramento,Root intrusion, ,No,Category 3,13,13,11,0, , , 
816019,6/18/2015 13:00,34.180302,-119.219664,Ventura,Grease Deposition (FOG), ,No,Category 1,1000,1600,1000,600,8,VCP,40
816978,6/18/2015 14:00,38.58418056,-121.3673944,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
816498,6/19/2015 0:00,37.445641,-122.161339,Santa Clara,Debris-General,Addt'l Spill Cause: Pipe Structural Problem/Failure and Root Intrusion,No,Category 3,7,7,6,0, , , 
816158,6/19/2015 0:00,32.80555,-117.18032,San Diego,Pipe Structural Problem/Failure,Break in 8  line caused sewage to exit the conveyance system and infiltrate into the nearest storm drain pipe.,No,Category 3,547,547,507,0,8,VC, 
816741,6/19/2015 4:30,40.95403,-124.10083,Humboldt,Debris from Construction, ,No,Category 3,50,50,50,0,8,AC,30
815954,6/19/2015 6:00,37.75935,-121.00049,San Joaquin,Pump Station Failure-Power, ,No,Category 2,1309,1309,300,0, , , 
815977,6/19/2015 7:53,34.053569,-117.160471,San Bernardino,Debris-General,,No,Category 2,2800,3000,3000,0, , , 
816979,6/19/2015 8:35,38.706875,-121.3186722,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
816457,6/19/2015 13:00,33.86278,-118.2569,Los Angeles,Debris-General, ,No,Category 3,500,500,500,0, , , 
816520,6/19/2015 18:00,39.08862,-120.16192,Placer,Pipe Structural Problem/Failure,4  Lateral was damaged by Cal Trans contractor working in the area,No,Category 3,20,20,0,0,4,ACP,45
816980,6/19/2015 18:15,38.41584444,-121.477075,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
816023,6/20/2015 0:00,37.87778,-122.46373,Marin,Root Intrusion, ,No,Category 1,0,50,0,50, , , 
815978,6/20/2015 0:00,33.08544,-117.10351,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,50,0,50, , , 
816148,6/20/2015 7:00,37.29821,-121.83373,Santa Clara,Grease Deposition (FOG), ,No,Category 1,48,226,48,178, , , 
816448,6/20/2015 9:00,37.75788,-122.259827,Alameda,Grease Deposition (FOG), ,No,Category 3,5,5,4,0, , , 
816111,6/20/2015 9:37,37.99332,-122.33776,Contra Costa,Pipe Structural Problem/Failure,Preliminary thoughts are that there is a structural issue with the line. TV inspection will be performed as soon as feasible.,No,Category 1,0,3150,2500,650,8,vcp,50
816981,6/20/2015 12:00,38.71295,-121.4138722,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
815979,6/20/2015 12:15,37.942982,-122.347487,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,250,0,250,6,VCP,70
816713,6/20/2015 13:10,41.30779,-122.306293,Siskiyou,Debris-General, ,No,Category 3,15,15,15,0, , , 
816123,6/20/2015 14:00,38.9213,-121.08538,Placer,Root Intrusion, ,No,Category 3,40,40,40,0,6,VCP,35
816928,6/20/2015 15:00,38.01017,-121.80385,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
816143,6/20/2015 19:00,37.94488,-122.53413,Marin,Grease Deposition (FOG),The line was CCTV'd the next day and there was a 20 foot section of pipe that completely under water after cleaning.  A large grease ball was removed with a fairly large amount of rages (baby wipes),No,Category 1,0,211,0,211,6,AC,50
816020,6/21/2015 14:00,38.48895,-121.50915,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,15,15,0, , , 
816982,6/21/2015 16:00,38.61686111,-121.3774,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
816140,6/21/2015 20:50,34.00556324,-117.9782721,Los Angeles,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
816138,6/22/2015 0:00,36.682367,-121.8013,Monterey,Grease Deposition (FOG), ,No,Category 3,100,100,0,0,8, , 
816198,6/22/2015 0:00,33.629766,-117.717461,Orange,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Excavation activity by contractor, who hit the line and created a small crack on the outside of the pipe wall.  Originally called in at 10:10am as a water leak, it was discovered to be a brine transmission line leak by the contractor at 12:28pm, when the pipe was uncovered.  IRWD crews were already in route to respond to the water leak when it was called in as sewer/brine leak.",No,Category 3,930,930,930,0,21, ,37
816000,6/22/2015 7:11,34.08136,-118.39274,Los Angeles,Non-Dispersables, ,No,Category 1,0,385,200,185, , , 
816608,6/22/2015 8:22,37.9714,-122.0731,Contra Costa,Root Intrusion, ,No,Category 3,25,25,0,0, , , 
816867,6/22/2015 9:00,38.29086,-122.28875,Napa,Other (specify below),Pipe lining contractor ran cipp liner over lateral.,No,Category 3,7,7,7,0,4, , 
816983,6/22/2015 13:00,38.68095278,-121.3519167,Sacramento,Grease deposition (FOG),and swale,No,Category 3,2,2,1,0, , , 
816142,6/22/2015 13:28,33.92368745,-118.0255829,Los Angeles,Root Intrusion, ,No,Category 1,0,1800,0,1800, , , 
816456,6/22/2015 13:31,37.536944,-122.346111,San Mateo,Other (specify below),"Debris, grease, toilet paper, rock, soil, condoms.",No,Category 3,460,460,0,0, , , 
816984,6/22/2015 18:45,38.40846667,-121.3716778,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
816485,6/23/2015 0:00,36.620192,-121.834933,Monterey,Root Intrusion,Roots and Grease,No,Category 3,30,30,30,0, , , 
816127,6/23/2015 0:00,33.03171,-117.06658,San Diego,Root Intrusion, ,No,Category 3,64,64,64,0,8,VC, 
816164,6/23/2015 8:48,37.83245,-122.21245,Alameda,Root Intrusion,Main sewer plugged on easement due to heavy roots.,No,Category 3,120,120,120,0,8,VCP, 
816856,6/23/2015 10:20,38.28457,-122.30637,Napa,Debris-General, ,No,Category 3,5,5,1,0,3,Plastic, 
816445,6/23/2015 13:35,33.793147,-117.498567,Riverside,Other (specify below),Air Vacuum and Air Release Valve failed to close.,No,Category 3,306,306,306,0,24, ,14
816152,6/23/2015 18:31,38.694175,-120.816997,El Dorado,Debris from Construction, ,No,Category 3,0,120,120,0, , , 
816235,6/23/2015 19:00,34.032911,-117.365392,San Bernardino,Vandalism, ,No,Category 2,9000,9000,0,0,2, ,5
816214,6/24/2015 8:10,37.889913,-122.294527,Alameda,Debris-General, ,No,Category 3,5,5,3,0,4,VCP,40
816354,6/24/2015 8:30,37.57746,-122.35279,San Mateo,Debris-General, ,No,Category 3,75,75,75,0, , , 
816156,6/24/2015 8:53,37.35917,-122.12237,Santa Clara,Root Intrusion, ,No,Category 3,29,29,29,0,6,VCP, 
816256,6/24/2015 9:03,37.51429,-122.31178,San Mateo,Debris-Rags, ,No,Category 1,255,280,10,15, , , 
816985,6/24/2015 10:15,38.61676944,-121.3770972,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
816986,6/24/2015 12:00,38.699475,-121.2864889,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
816991,6/24/2015 13:00,38.62163056,-121.3770667,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
816219,6/24/2015 14:30,38.00058,-122.53889,Marin,Grease Deposition (FOG),"New  residence  quarters for visitors at the  Guide Dog for the Blind facility has a kitchen that was not permitted or inspected for the Fats, Oils and Grease program. They did install a grease interceptor but it has not been pumped.",No,Category 3,23,23,19,0,8,VCP,40
816857,6/24/2015 17:30,38.30745,-122.29073,Napa,Debris-General, ,No,Category 3,1,1,0,0,4,Clay, 
816987,6/24/2015 18:00,38.71485278,-121.3395167,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
816483,6/25/2015 0:00,36.608811,-121.829578,Monterey,Debris-Rags,Rags and Grease,No,Category 1,0,200,0,200, , , 
822169,6/25/2015 9:20,38.23966,-122.62834,Sonoma,Inappropriate Discharge to CS,Fair Grounds pump Sewage from peak hours into City system causing it to overload,No,Category 3,10,10,10,0,6,vcp, 
816364,6/25/2015 10:05,38.245029,-122.623,Sonoma,Grease Deposition (FOG), ,No,Category 3,0,100,100,0,6,clay, 
816989,6/25/2015 11:00,38.57696111,-121.4124944,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
816988,6/25/2015 11:20,38.62033333,-121.5087389,Sacramento,Operator error, ,No,Category 3,3,3,3,0, , , 
816993,6/25/2015 15:00,38.62463056,-121.5009833,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,91,91,91,0, , , 
816484,6/26/2015 0:00,36.598897,-121.833267,Monterey,Grease Deposition (FOG), ,No,Category 3,35,35,0,0, , , 
816247,6/26/2015 0:00,36.97664,-121.56929,Santa Clara,Debris-General, ,No,Category 1,0,87,5,82,8,vcp,40
816248,6/26/2015 8:00,39.36831,-120.23784,Nevada,Pipe Structural Problem/Failure - Installation, ,No,Category 3,5,5,0,0,4,ACP,40
816990,6/26/2015 8:30,38.644375,-121.3044083,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
816306,6/26/2015 9:23,33.78082199,-118.4181496,Los Angeles,Root Intrusion, ,No,Category 1,0,3000,500,2500, , , 
816610,6/26/2015 9:45,37.96705,-122.09887,Contra Costa,Root Intrusion, ,No,Category 3,675,675,675,0, , , 
816241,6/26/2015 12:15,37.39454,-122.11603,Santa Clara,Root Intrusion,Roots.,No,Category 3,15,15,0,0,6,VCP,60
816992,6/26/2015 13:00,38.52588056,-121.4428222,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
816312,6/26/2015 14:15,35.231595,-119.270162,Kern,Other (specify below),"New lift station under construction, contractor pumps construction water to surface, unknown to him had approx. 50 gallons of sewage in construction water.",No,Category 3,50,50,0,0, , , 
816436,6/26/2015 17:37,33.75256,-117.86095,Orange,Root Intrusion, ,No,Category 3,120,120,120,0,6,VCP,94
816254,6/27/2015 0:00,37.80412,-122.25153,Alameda,Debris-General,8'' Main Sewer plugged due to debris in the main sewer,No,Category 1,0,900,0,900,8, , 
816295,6/27/2015 0:00,35.21306,-120.45543,San Luis Obispo,Pipe Structural Problem/Failure,Due to a root that caused a hairline fracture of the pipe.,No,Category 2,1740,1740,0,0,8,concrete,40
816236,6/27/2015 0:00,34.43436,-119.68894,Santa Barbara,Other (specify below),"Plumbers roots dislodged from upstream, blocked the downstream inlet in manhole.",No,Category 3,15,15,15,0, , , 
817072,6/27/2015 0:00,32.973731,-117.261847,San Diego,Debris-General,Unknown blockage in 8  sewer pipe,No,Category 3,200,200,200,0,8,concrete,25
816217,6/27/2015 2:15,33.80771,-118.0716,Orange,Grease Deposition (FOG), ,No,Category 1,0,1500,750,750, , , 
816350,6/27/2015 9:45,33.54518817,-117.2858041,Riverside,Root Intrusion, ,No,Category 3,188,188,188,0, , , 
816994,6/27/2015 10:00,38.62627222,-121.5037222,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816611,6/27/2015 10:30,37.95543,-122.08698,Contra Costa,Root Intrusion, ,No,Category 3,200,200,0,0, , , 
816257,6/27/2015 11:00,37.74572,-122.19565,Alameda,Grease Deposition (FOG), ,No,Category 3,240,240,240,0,8, , 
816251,6/27/2015 11:42,38.05879,-122.16259,Solano,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
816253,6/27/2015 13:10,37.898851,-122.551491,Marin,Root Intrusion,Roots and handi-wipes,No,Category 1,0,450,0,450,6,VCP,60
818128,6/28/2015 0:00,33.302859,-117.346247,San Diego,Other (specify below),"On daily rounds MCB CP wastewater operator discovered lift station in alarm state. Found the lift station pumps switch was in off position and high level in wet well. Placed switch in auto position, pumps started and wet well level receded and high level alarm stopped.",No,Category 3,5,5,0,0, , , 
816996,6/28/2015 12:30,38.49117222,-121.4536611,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
