SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
816490,6/29/2015 0:00,32.84049,-117.01254,San Diego,Other (specify below),"On 2/4/2015 Padre Dam issued a contract to reline (CIPP) the sewer main for this manhole. Upon CCTV inspection by the contractor it was determined the lateral connection for 9211 Inverness Rd. was on the uphill side of the manhole. Due to the location of the manhole, it was decided not to remove the portion of the liner that ran through the manhole and abandon the manhole. At the time this decision was made, all drawings and a CCTV inspection pointed to the lateral connection upstream of the manhole so the liner was not removed. On 6/29/2015 at 18:11 Padre Dam received a call from the owner of the property about sewage leaking from the manhole located in his back yard. The after-hours person responded to the location and found the manhole surcharged and a small amount of water had leaked from between the 1st and 2nd grade ring below the lid. The depth of the manhole is about 18 feet it was determined that the lateral had failed in the past and had been reinstalled into the manhole instead of repairing the initial lateral. Now with no way to drain due to the new liner it finally reached its capacity and leaked through the exposed grade ring.",No,Category 3,4,4,4,0, , , 
816283,6/29/2015 9:20,37.99703,-121.30158,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
816995,6/29/2015 10:00,38.66641389,-121.3424417,Sacramento,Operator error, ,No,Category 3,2,2,0,0, , , 
816304,6/29/2015 12:30,37.69563,-121.92172,Alameda,Root Intrusion, ,No,Category 1,0,7960,0,7960, , , 
816997,6/29/2015 19:10,38.46689722,-121.4452722,Sacramento,Debris-General,offset joint,No,Category 3,4,5,4,0, , , 
816314,6/30/2015 0:00,37.998585,-122.101489,Contra Costa,Grease Deposition (FOG),partial blockage to the mainline E04004 E04001,No,Category 1,0,20,0,20, , , 
816998,6/30/2015 8:00,38.46213611,-121.3942639,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816999,6/30/2015 11:30,38.65107222,-121.3220111,Sacramento,Root intrusion, ,No,Category 3,10,10,4,0, , , 
816858,6/30/2015 14:00,38.29073,-122.27087,Napa,Debris-General, ,No,Category 3,1,1,1,0,4,ACP,40
816307,6/30/2015 16:52,34.15101,-118.21463,Los Angeles,Debris from Lateral, ,No,Category 3,5,5,5,0,6,VCP,10
816397,6/30/2015 17:30,38.63597,-121.46232,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,6,6,0, , , 
816290,6/30/2015 19:10,34.071435,-118.271423,Los Angeles,Root Intrusion, ,No,Category 3,32,32,32,0,8,VCP,109
817000,6/30/2015 19:45,38.58043056,-121.377325,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
816356,7/1/2015 0:00,37.75319,-122.24073,Alameda,Pipe Structural Problem/Failure, ,No,Category 1,150,650,100,500, , , 
816303,7/1/2015 0:00,37.00645,-121.56372,Santa Clara,Debris-Rags, ,No,Category 3,50,50,45,0,6,vcp,60
816299,7/1/2015 4:15,33.61566,-117.73796,Orange,Other (specify below),Blown Meter Gasket on tertiary reclaimed water meter,No,Category 1,0,6050,0,6050, , , 
817668,7/1/2015 6:30,38.60325278,-121.3635028,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
816514,7/1/2015 9:00,38.793972,-121.152758,Placer,Debris-Rags, ,No,Category 3,150,150,150,0,6,VCP,26
816446,7/1/2015 12:41,33.97199459,-117.8413428,Los Angeles,Other (specify below),Debris/Grinds/Calcium,No,Category 1,70,100,70,30, , , 
816301,7/1/2015 12:45,34.05643,-118.202827,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,164,164,164,0,8,VCP,98
817667,7/1/2015 13:30,38.70893611,-121.2690556,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
816311,7/2/2015 0:00,35.11722,-120.59908,San Luis Obispo,Root Intrusion, ,No,Category 1,0,900,100,800,8,VCP,42
816537,7/2/2015 0:00,34.24807,-117.18722,San Bernardino,Root Intrusion, ,No,Category 3,75,75,0,0,6,Concrete,70
817669,7/2/2015 6:00,38.70658611,-121.2924806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
816321,7/2/2015 7:20,37.93901,-122.31478,Contra Costa,Debris from Construction,Contractors replaced a line just above the affected line earlier this week. Debris removed from manhole during cleaning revealed construction debris.,No,Category 1,0,3065,0,3065,6,vcp,60
830416,7/2/2015 12:15,37.88831,-122.291082,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,5,5,3,0,4,VCP,60
816357,7/2/2015 15:00,38.5092,-121.5036,Sacramento,Other (specify below),Septic tank overflowed from excessive flow.,No,Category 3,0,210,210,0, , , 
816376,7/2/2015 15:57,37.9459,-121.27002,San Joaquin,Root Intrusion, ,No,Category 3,39,39,39,0, , , 
816437,7/3/2015 0:00,35.10139,-120.62636,San Luis Obispo,Construction Diversion Failure, ,No,Category 2,1200,1200,1100,0, , , 
816450,7/3/2015 0:00,35.09886,-120.61239,San Luis Obispo,Other (specify below),SSLOCSD backed up there trunk main which flowed into Oceano csd sewer mains causing our system to over flow from 4 manholes and a clean out,No,Category 3,702,702,652,0, , , 
816329,7/3/2015 0:00,33.2055,-117.28488,San Diego,Grease Deposition (FOG), ,No,Category 1,0,200,0,200,8,VCP,41
817670,7/3/2015 8:00,38.38992222,-121.4411417,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
817671,7/3/2015 9:00,38.47140556,-121.4339083,Sacramento,Root intrusion, ,No,Category 3,6,6,0,0, , , 
817674,7/3/2015 10:00,38.61665556,-121.3852389,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
817672,7/3/2015 11:00,38.46145556,-121.4021722,Sacramento,Root intrusion, ,No,Category 3,32,32,2,0, , , 
816519,7/3/2015 11:30,39.07237,-120.14681,Placer,Root Intrusion, ,No,Category 3,30,30,5,0,4,ACP,45
817673,7/3/2015 12:10,38.68750556,-121.3792056,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
816634,7/3/2015 14:00,37.80671,-122.27711,Alameda,Grease Deposition (FOG),"Main sewer plugged with heavy grease, staff used Flusher to apply degreaser and clear main.",No,Category 3,240,240,240,0,10,VCP, 
817677,7/3/2015 18:00,38.49398056,-121.4453528,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
816388,7/4/2015 0:00,34.40581,-119.72437,Santa Barbara,Root Intrusion,Root intrusion allowed buildup of paper products and debris.,No,Category 3,404,479,379,0, , , 
817675,7/4/2015 1:00,38.42208889,-121.4204056,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
816627,7/4/2015 5:30,37.85081,-122.16445,Contra Costa,Other (specify below),Grease (Fog) and Rags,No,Category 1,0,63131,63131,63131,6, , 
816651,7/4/2015 7:00,38.419672,-120.829658,Amador,Other (specify below),Gunite Concrete Liner at Amador City's Aeration Pond developed a hole and cracking on the sidewall allowing sewage to inflitrate the soil below the pond surface.  Infiltrated water travelled to the 18  CMP located under the pond.  The 18  CMP discharges directly into Amador Creek.,No,Category 1,0,45000,7200,45000, , , 
816746,7/4/2015 7:50,38.74181,-121.25973,Placer,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
816860,7/4/2015 12:30,38.31835,-122.32677,Napa,Root Intrusion, ,No,Category 3,110,110,93,0,4,ACP,39
816355,7/5/2015 0:00,33.365658,-117.252089,San Diego,Root Intrusion, ,No,Category 3,50,50,50,0,6,VCP, 
816493,7/5/2015 9:00,37.524895,-122.312779,San Mateo,Root Intrusion, ,No,Category 3,37,37,0,0,6,VCP,65
817676,7/5/2015 9:00,38.60504444,-121.3501389,Sacramento,Root intrusion, ,No,Category 3,6,9,8,0, , , 
816358,7/5/2015 10:10,34.053984,-118.464868,Los Angeles,Debris from Construction, ,No,Category 3,801,801,801,0,8,Concrete,89
816408,7/5/2015 12:40,33.952,-117.99928,Los Angeles,Root Intrusion, ,No,Category 1,0,2250,0,2250, , , 
816385,7/5/2015 13:30,34.063034,-117.218976,San Bernardino,Vandalism,,No,Category 2,0,1000,1000,0, , , 
816688,7/5/2015 15:00,38.472304,-120.044932,Alpine,Root Intrusion,"Roots caused blockage in sewer main, causing sewage to back up and flow up and out of old lateral that was replaced 5 years ago, but not properly disconnected from sewer main.",No,Category 3,200,200,0,0,4,Orangeburg,45
816383,7/5/2015 15:05,38.49664,-123.01335,Sonoma,Debris-Rags, ,No,Category 3,332,332,332,0,6,abs, 
817680,7/5/2015 18:30,38.62522778,-121.4954389,Sacramento,Debris-General, ,No,Category 3,53,53,52,0, , , 
816391,7/6/2015 9:10,37.97641823,-122.5360337,Marin,Other (specify below),Root intrusion and Rags,No,Category 3,100,100,100,0, , , 
816449,7/6/2015 10:09,37.78899,-122.1822,Alameda,Grease Deposition (FOG),"8 vcp main sewer plugged due to grease, roots and debris. Staff rodded and flushed main sewer to restore flow.",No,Category 3,40,40,40,0,8,vcp, 
817678,7/6/2015 10:30,38.65876944,-121.2688722,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
817641,7/6/2015 10:57,38.09676,-122.24933,Solano,Root Intrusion,This spill was caused by Root Intrusion into the SS Mainline. A Root Cutting Schedule has been added to the SS mainline. The mainline segment has also been added to the list of line segments being evaluated for Rehabilitation in the Future.,No,Category 3,23,23,3,0, , , 
817679,7/6/2015 15:30,38.68743333,-121.380375,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
816471,7/6/2015 19:03,40.873034,-124.084313,Humboldt,Root Intrusion, ,No,Category 3,1,1,0,0,4,vitrified clay and plastic, 
816423,7/6/2015 23:50,34.05643,-118.202827,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,199,199,199,0,8,VCP,98
817681,7/7/2015 6:30,38.72308889,-121.3833139,Sacramento,Root intrusion, ,No,Category 3,10,10,9,0, , , 
816927,7/7/2015 7:00,38.01389,-121.81525,Contra Costa,Root Intrusion, ,No,Category 3,9,9,9,0,4,VCP, 
816637,7/7/2015 19:15,38.664956,-121.78235,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,4,4,4,0,4,Orangeburg, 
816465,7/8/2015 0:00,36.627549,-121.930287,Monterey,Debris-Rags, ,No,Category 3,250,250,250,0, , , 
816487,7/8/2015 0:00,36.84378,-121.5745,San Benito,Pump Station Failure-Controls,Currently we are still investigating the electrical control failure.,No,Category 3,200,200,0,0, , , 
816913,7/8/2015 0:00,33.02887,-117.03991,San Diego,Non-Dispersables,Customer stated they were using new paper product and flushed it down the system.,No,Category 3,0,48,48,0,4,VCP,55
817682,7/8/2015 8:00,38.62886389,-121.3949083,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816497,7/8/2015 9:30,33.772668,-117.961049,Orange,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,6,VCP,68
816472,7/8/2015 9:50,34.00497,-118.46802,Los Angeles,Root Intrusion,"Liner breakage from root intrusion, caused blockage.",No,Category 3,20,20,20,0, , , 
817326,7/8/2015 12:00,37.35641,-121.89702,Santa Clara,Debris-General, ,No,Category 3,10,32,32,0, , , 
817685,7/8/2015 13:00,38.61480556,-121.3869611,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
816535,7/8/2015 13:00,33.96248,-118.031,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,vcp, 
817322,7/8/2015 15:00,37.36505,-121.89628,Santa Clara,Grease Deposition (FOG), ,No,Category 2,1500,1509,1509,0, , , 
817683,7/8/2015 19:00,38.67210278,-121.2446,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
816518,7/9/2015 7:45,37.854275,-122.479922,Marin,Pipe Structural Problem/Failure, ,No,Category 1,0,1000,0,1000,6,CT,80
816586,7/9/2015 10:50,37.354464,-122.139436,Santa Clara,Other (specify below),Poor connection at the main and root intrusion,No,Category 3,126,126,0,0,8,PVC, 
817684,7/9/2015 14:00,38.65664722,-121.2469972,Sacramento,Root intrusion, ,No,Category 3,57,57,57,0, , , 
816562,7/10/2015 1:00,33.83764,-117.99351,Orange,Grease Deposition (FOG), ,No,Category 1,500,1200,1000,200, , , 
816523,7/10/2015 8:50,34.26854,-119.16796,Ventura,Debris-Rags, ,No,Category 1,600,800,600,200, , , 
816521,7/10/2015 9:30,37.571354,-122.327843,San Mateo,Root Intrusion, ,No,Category 3,28,28,0,0,6,vcp,85
817452,7/10/2015 15:15,33.56244862,-117.2611196,Riverside,Root Intrusion, ,No,Category 3,21,21,21,0, , , 
817722,7/10/2015 16:00,38.52464444,-121.428825,Sacramento,Debris-General, ,No,Category 3,100,100,20,0, , , 
816546,7/10/2015 16:00,38.07925,-120.55723,Calaveras,Grease Deposition (FOG), ,No,Category 3,20,20,0,0,6,concrete,30
816620,7/10/2015 18:40,37.32204,-122.30582,San Mateo,Root Intrusion, ,No,Category 3,100,100,50,0,6,VCP, 
817086,7/11/2015 0:00,37.448871,-122.146028,Santa Clara,Root Intrusion,Addt'l Spill Cause: Pipe Structural Problem/Failure,No,Category 3,9,9,8,0, , , 
817087,7/11/2015 0:00,37.430255,-122.134754,Santa Clara,Root Intrusion,Pipe Structural Problem/Failure,No,Category 3,38,38,18,0, , , 
817084,7/11/2015 0:00,37.431911,-122.113323,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,6,6,0,0, , , 
817686,7/11/2015 9:00,38.63764444,-121.3075361,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
816533,7/11/2015 9:30,34.11124,-118.183608,Los Angeles,Debris-General, ,No,Category 1,3000,3757,3000,757,12,CON,86
816565,7/11/2015 12:45,33.8834,-118.00058,Orange,Grease Deposition (FOG), ,No,Category 1,20,100,20,80, , , 
817687,7/11/2015 14:00,38.62342222,-121.3952111,Sacramento,Other (specify),unknown,No,Category 3,3,3,2,0, , , 
817688,7/11/2015 23:00,38.48680556,-121.4498139,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
816572,7/12/2015 0:00,37.998227,-122.100659,Contra Costa,Debris from Lateral,"caused by adult sized wipes, non flushable type",No,Category 1,0,15,0,15, , , 
816561,7/12/2015 0:00,36.98329,-121.92184,Santa Cruz,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,900,900,700,0, , , 
816534,7/12/2015 0:00,33.364603,-117.249564,San Diego,Root Intrusion, ,No,Category 1,0,25,0,25,8,VCP, 
817690,7/12/2015 8:30,38.58911389,-121.3813306,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
816613,7/12/2015 9:00,37.898716,-122.557836,Marin,Pipe Structural Problem/Failure,Separated coupler on 6  plastic pipe due to movement of hillside.,No,Category 1,0,750,0,750,6,Plastic,30
817693,7/12/2015 9:00,38.67705556,-121.3668528,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
817689,7/12/2015 11:55,38.39958889,-121.3789222,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817691,7/12/2015 16:30,38.62036389,-121.3957472,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816585,7/12/2015 17:20,33.791567,-117.850931,Orange,Non-Dispersables, ,No,Category 1,253,601,253,348,6,VCP,103
816628,7/12/2015 18:25,37.56434,-122.3532,San Mateo,Grease Deposition (FOG), ,No,Category 3,12,12,12,0,6,vcp,75
816554,7/12/2015 19:55,38.056729,-122.142831,Solano,Root Intrusion, ,No,Category 3,38,67,67,0,6,clay, 
817415,7/13/2015 0:00,36.85962,-121.39762,San Benito,Grease Deposition (FOG), ,No,Category 3,75,75,75,0, , , 
816621,7/13/2015 3:00,37.903951,-122.52099,Marin,Other (specify below),"Flat line, feminine products, wipes",No,Category 2,5375,5375,0,0,8, , 
816612,7/13/2015 6:58,37.88181,-122.11383,Contra Costa,Root Intrusion, ,No,Category 3,0,160,160,0, , , 
817692,7/13/2015 8:00,38.58856111,-121.3474556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816584,7/13/2015 8:02,38.02981,-121.3008,San Joaquin,Debris-General, ,No,Category 3,4,4,4,0, , , 
816597,7/13/2015 12:06,34.15248,-118.34731,Los Angeles,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,8,VCP, 
816582,7/13/2015 12:17,34.269694,-116.943163,San Bernardino,Debris-General, ,No,Category 3,10,10,10,0,6,Truss,30
816653,7/13/2015 12:46,38.672802,-121.783973,Yolo,Debris-General, ,No,Category 3,69,69,69,0,4,orangeburg, 
817694,7/13/2015 19:30,38.68781111,-121.3682889,Sacramento,Root intrusion, ,No,Category 3,5,151,149,0, , , 
817695,7/13/2015 20:30,38.61246667,-121.4856611,Sacramento,Root intrusion, ,No,Category 3,15,15,14,0, , , 
817696,7/14/2015 9:05,38.60343889,-121.3699639,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816837,7/14/2015 9:30,38.667583,-121.121522,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,1,0, , , 
817697,7/14/2015 15:00,38.66687778,-121.3578083,Sacramento,Debris-General, ,No,Category 3,8,11,6,0, , , 
817698,7/14/2015 17:00,38.71206389,-121.3183611,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
816587,7/14/2015 18:45,34.114948,-118.298835,Los Angeles,Root Intrusion, ,No,Category 3,447,447,447,0,6,Concrete,92
817701,7/14/2015 20:00,38.53288611,-121.4589722,Sacramento,Root intrusion, ,No,Category 3,15,15,1,0, , , 
816689,7/15/2015 7:00,33.855409,-117.9,Orange,Debris-Rags, ,No,Category 3,15,15,0,0,8,VCP,60
816703,7/15/2015 8:06,34.16509,-118.20628,Los Angeles,Root Intrusion, ,No,Category 1,17,1400,17,1383,8,VCP,77
816782,7/15/2015 9:00,35.385,-119.043,Kern,Other (specify below),Heavy Grease & Debris,No,Category 3,8,8,0,0,8,Clay, 
816714,7/15/2015 9:35,37.458833,-122.25123,San Mateo,Debris-General, ,No,Category 1,425,5625,5100,5200,8,VCP,60
817700,7/15/2015 11:00,38.56262778,-121.3690194,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
817422,7/15/2015 12:21,38.75182,-121.29246,Placer,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
817699,7/15/2015 12:55,38.61153611,-121.3735611,Sacramento,Root intrusion, ,No,Category 3,54,54,52,0, , , 
816649,7/15/2015 22:10,33.7878,-118.16255,Los Angeles,Debris-Rags, ,No,Category 3,400,400,400,0,8,NRCP,91
831494,7/16/2015 0:00,37.922533,-122.525858,Marin,Root Intrusion,offset pipe,No,Category 3,10,10,10,0, , , 
816652,7/16/2015 0:00,32.7559,-116.98743,San Diego,Root Intrusion, ,No,Category 3,350,350,350,0,8,vcp, 
816683,7/16/2015 6:00,37.27603,-122.26227,San Mateo,Grease Deposition (FOG),Grease build-up in sewer main.,No,Category 2,3506,3581,75,0,6,VCP,40
816685,7/16/2015 6:30,37.27606,-122.26227,San Mateo,Grease Deposition (FOG), ,No,Category 2,3506,3581,3581,0,6,VCP,40
816735,7/16/2015 7:00,37.39107,-122.05571,Santa Clara,Root Intrusion, ,No,Category 3,50,50,0,0,10,VCP,50
816825,7/16/2015 7:00,38.01355,-121.81474,Contra Costa,Debris-General, ,No,Category 3,439,439,439,0,4, ,86
816730,7/16/2015 7:40,37.429444,-122.25,San Mateo,Grease Deposition (FOG), ,No,Category 1,57,120,0,63, , , 
816666,7/16/2015 8:00,37.83577,-122.19366,Alameda,Root Intrusion,8 vcp sanitary sewer main was plugged due to root intrusion. Staff rodded and flushed main sewer to restored flow.,No,Category 3,60,60,60,0,8,vcp, 
816726,7/16/2015 8:00,39.11715,-121.64483,Sutter,Grease Deposition (FOG), ,No,Category 3,15,15,15,0, , , 
816697,7/16/2015 8:48,33.89734,-117.79376,Orange,Vandalism, ,No,Category 2,1512,1512,1200,0,8,VCP,9
816645,7/16/2015 11:40,39.048889,-122.926944,Lake,Debris-General, ,No,Category 3,5,5,5,0,4,PVC,30
817702,7/16/2015 13:30,38.52652222,-121.4380972,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
817397,7/16/2015 14:45,38.09935,-121.2681,San Joaquin,Other (specify below),Rags and debris plugged pump at Reynolds Ranch Lift station causing overflow at upstream manhole,No,Category 3,847,847,800,0, , , 
817057,7/16/2015 17:00,37.31625,-121.88975,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,18,18,18,0, , , 
816655,7/16/2015 21:25,37.51207,-122.26719,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,200,200,0, , , 
817703,7/17/2015 6:00,38.62524722,-121.3953694,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
816778,7/17/2015 11:01,34.18044,-118.23854,Los Angeles,Root Intrusion, ,No,Category 3,2,2,0,0,8,VCP,88
816788,7/17/2015 17:00,35.411,-119.154,Kern,Pump Station Failure-Mechanical, ,No,Category 3,50,50,0,0,6,PVC, 
816704,7/17/2015 17:15,37.65571,-122.41372,San Mateo,Debris-Rags, ,No,Category 3,0,600,600,0,6,VCP,60
817331,7/17/2015 17:45,37.36319,-121.87463,Santa Clara,Debris-General, ,No,Category 3,387,387,387,0, , , 
817049,7/18/2015 0:00,35.293669,-120.653954,San Luis Obispo,Other (specify below),CCTV inspection showed no deficiency.  Unknown debris could have been discharged into city main from private lateral.,No,Category 3,40,40,0,0,6, , 
817661,7/18/2015 0:00,32.671876,-117.098852,San Diego,Debris-General, ,No,Category 3,600,600,600,0, , , 
816707,7/18/2015 10:00,34.04597,-118.12686,Los Angeles,Root Intrusion, ,No,Category 3,10,10,10,0,8,clay pipe,50
817361,7/18/2015 10:00,34.07675,-117.76214,Los Angeles,Vandalism,The stoppage was at the manhole that overflowed. A stick and a root that seemed to be from a 4-inch property lateral were removed at the downstream working manhole. It is believed that the root and stick caused other debris to accumulate in the manhole causing a partial stoppage that resulted in this minor overflow.,No,Category 3,1,5,5,0,6,VCP,86
817704,7/18/2015 11:30,38.67924722,-121.3437472,Sacramento,Debris-General, ,No,Category 3,14,14,4,0, , , 
817705,7/18/2015 12:00,38.65041944,-121.2630111,Sacramento,Root intrusion, ,No,Category 3,232,232,222,0, , , 
817706,7/18/2015 12:15,38.62178056,-121.4745056,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
817707,7/18/2015 17:00,38.66793889,-121.2300361,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
817708,7/19/2015 8:00,38.66556667,-121.2955167,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
816838,7/19/2015 9:30,38.688875,-121.134608,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,32,32,30,0, , , 
817639,7/19/2015 10:21,34.00021,-117.46758,Riverside,Other (specify below),"Inappropriate Discharge to CS, Water Softener Waste and Grease buildup",No,Category 3,633,633,633,0,8,TRUSS,35
816710,7/19/2015 10:55,38.008876,-121.293043,San Joaquin,Grease Deposition (FOG), ,No,Category 3,1,1,1,0, , , 
816819,7/19/2015 10:55,34.00009,-118.06085,Los Angeles,Root Intrusion, ,No,Category 3,40,40,0,0, , , 
816711,7/19/2015 11:50,38.039149,-121.348231,San Joaquin,Grease Deposition (FOG), ,No,Category 3,2,3,3,0, , , 
816752,7/19/2015 17:00,37.29345,-119.52159,Madera,Other (specify below),The gravity line has settled and created a belly in the line.,No,Category 3,200,200,0,0, , , 
817357,7/19/2015 17:50,37.39149,-121.81747,Santa Clara,Debris-General,"after cctved, founds wipes in lateral",No,Category 3,58,58,58,0, , , 
816718,7/19/2015 21:37,37.37521,-122.10077,Santa Clara,Grease Deposition (FOG),Grease.,No,Category 3,50,50,10,0,6,VCP,60
817088,7/20/2015 0:00,37.434321,-122.152262,Santa Clara,Root Intrusion, ,No,Category 3,224,224,215,0, , , 
817090,7/20/2015 0:00,37.445452,-122.137059,Santa Clara,Root Intrusion, ,No,Category 3,23,28,26,0, , , 
817709,7/20/2015 7:00,38.48951389,-121.4458056,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
817710,7/20/2015 8:00,38.60578889,-121.4180861,Sacramento,Root intrusion, ,No,Category 3,22,22,2,0, , , 
816734,7/20/2015 9:00,38.03716,-121.324487,San Joaquin,Debris from Lateral, ,No,Category 3,2,2,2,0, , , 
817564,7/20/2015 10:35,38.75336,-121.28903,Placer,Root Intrusion, ,No,Category 3,10,10,8,0, , , 
817076,7/20/2015 11:30,32.97531,-115.53944,Imperial,Other (specify below),Manhole overflow due to water distribution main line rupture.,No,Category 3,900,900,900,0,10, , 
817714,7/20/2015 12:00,38.60615278,-121.4235056,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
816733,7/20/2015 14:22,37.94918,-121.274088,San Joaquin,Debris from Lateral, ,No,Category 3,10,10,10,0, , , 
816756,7/20/2015 18:55,38.677831,-121.077536,El Dorado,Root Intrusion, ,No,Category 3,60,60,60,0, , , 
817715,7/20/2015 19:00,38.61189444,-121.3880556,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
817711,7/20/2015 19:00,38.58474167,-121.3848472,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
817713,7/20/2015 20:00,38.64480833,-121.2706361,Sacramento,Root intrusion, ,No,Category 3,15,15,3,0, , , 
817712,7/20/2015 21:30,38.49754722,-121.4437472,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
816766,7/21/2015 0:00,38.572706,-121.400606,Sacramento,Debris from Construction, ,No,Category 1,30,3225,3225,2695, , , 
817023,7/21/2015 2:00,38.684225,-121.772988,Yolo,Root Intrusion, ,No,Category 3,172,172,172,0,4,VCP, 
816760,7/21/2015 13:05,38.028692,-121.316939,San Joaquin,Grease Deposition (FOG), ,No,Category 3,3,3,3,0, , , 
817384,7/22/2015 8:00,34.0323,-118.49846,Los Angeles,Root Intrusion,Root intrusion in the mainline.,No,Category 3,55,55,55,0, , , 
816789,7/22/2015 8:20,34.114976,-118.327911,Los Angeles,Root Intrusion, ,No,Category 3,62,62,62,0,8,VCP,89
817716,7/22/2015 15:00,38.67481389,-121.3767333,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,6,6,2,0, , , 
817349,7/22/2015 23:00,37.438176,-122.154998,Santa Clara,Root Intrusion, ,No,Category 3,11,11,2,0, , , 
817717,7/22/2015 23:00,38.40193611,-121.375125,Sacramento,Root intrusion, ,No,Category 3,44,44,44,0, , , 
816853,7/23/2015 0:00,36.98224,-121.57364,Santa Clara,Grease Deposition (FOG), ,No,Category 3,310,310,200,0,8,vcp,35
817420,7/23/2015 6:35,38.255631,-122.042911,Solano,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
816798,7/23/2015 8:00,37.91482,-122.33948,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 1,0,1755,0,1755, , , 
817193,7/23/2015 10:30,39.35564,-120.22289,Nevada,Damage by Others Not Related to CS Construction/Maintenance (Specify Below), ,No,Category 3,10,10,0,0,4,ACP,40
816874,7/23/2015 13:00,37.96346,-121.29093,San Joaquin,Debris from Lateral, ,No,Category 3,22,22,22,0, , , 
817718,7/23/2015 16:30,38.52613611,-121.4229167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
816861,7/23/2015 17:45,38.28725,-122.30571,Napa,Root Intrusion, ,No,Category 3,25,25,20,0,4,Clay, 
817719,7/23/2015 19:00,38.66050278,-121.2289972,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
817720,7/23/2015 21:30,38.45662778,-121.3992361,Sacramento,Pipe Structural Problem/Failure,offset joint at wye,No,Category 3,3,3,1,0, , , 
816870,7/24/2015 2:30,37.899394,-122.540861,Marin,Root Intrusion, ,No,Category 3,135,135,25,0,6,clay, 
816839,7/24/2015 6:20,34.19975,-118.32672,Los Angeles,Root Intrusion, ,No,Category 3,260,260,260,0,8,VCP, 
817721,7/24/2015 7:30,38.67601389,-121.3699306,Sacramento,Debris from Lateral,debris from orangeberg pipe,No,Category 3,3,3,1,0, , , 
816813,7/24/2015 7:30,38.036649,-120.40811,Tuolumne,Root Intrusion, ,No,Category 3,10,10,3,0,4, , 
816832,7/24/2015 15:00,35.39288,-118.97858,Kern,Grease Deposition (FOG), ,No,Category 3,500,500,400,0, , , 
816854,7/25/2015 0:00,37.80748,-122.25597,Alameda,Grease Deposition (FOG),"Staff was attemping to break stopage in the line due to grease,180 gallons of  wastewater came out of the manhole and 30 gallons went into the storm drain and down into Lake Merritt.",No,Category 1,150,180,150,30,8,vcp, 
817729,7/25/2015 10:00,38.70395278,-121.3204889,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817563,7/25/2015 10:30,37.69862,-122.09064,Alameda,Root Intrusion, ,No,Category 3,225,225,225,0,10,VCP,59
817085,7/25/2015 10:40,33.96978,-118.02089,Los Angeles,Root Intrusion, ,No,Category 1,0,800,0,800, , , 
817323,7/25/2015 11:00,38.67735,-121.173894,Sacramento,Grease Deposition (FOG),"The manhole was seeping out of the pick hole on arrival. Set up vactor at the down stream manhole and ran the rodder hose about 300 FT. to the blockage. Open up the line and restored the flow, Then went back to point of spill and washed down spill area with disinfectant and vactored up spill. Lost about 3 gal. due to absorption and evaporation.",No,Category 3,5,5,2,0,6,clay, 
817723,7/25/2015 12:00,38.40868611,-121.4174222,Sacramento,Air Relief (ARV)/Blow-Off (BOV) Valve Failure, ,No,Category 3,31,456,428,0, , , 
817728,7/25/2015 12:00,38.60768056,-121.3545528,Sacramento,Root intrusion, ,No,Category 3,24,24,19,0, , , 
817724,7/25/2015 12:30,38.41200833,-121.4574389,Sacramento,Root intrusion, ,No,Category 3,7,8,5,0, , , 
816869,7/25/2015 19:00,37.57157,-122.34648,San Mateo,Root Intrusion, ,No,Category 3,30,30,30,0,6,VCP,74
816840,7/26/2015 0:00,32.83734,-117.28057,San Diego,Other (specify below),Sand from a break in the pipe,No,Category 3,15,15,15,0,6, , 
816842,7/26/2015 0:00,33.12718,-117.06532,San Diego,Grease Deposition (FOG), ,No,Category 1,0,290,0,290, , , 
816882,7/26/2015 8:40,38.02427,-121.289,San Joaquin,Debris-General, ,No,Category 3,13,13,13,0, , , 
817355,7/26/2015 10:00,37.32683,-122.04409,Santa Clara,Debris from Lateral,home owner's decorative/landscape rocks found in laterals when CCTVed lateral,No,Category 3,162,162,162,0, , , 
817725,7/26/2015 11:00,38.69185833,-121.3731806,Sacramento,Root intrusion, ,No,Category 3,12,13,11,0, , , 
817510,7/26/2015 11:45,37.58585,-122.336789,San Mateo,Root Intrusion, ,No,Category 3,15,15,15,0,4, , 
817726,7/26/2015 13:00,38.67642778,-121.2992889,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
816905,7/26/2015 17:47,37.54933,-122.363,San Mateo,Root Intrusion,See above.,No,Category 3,2,2,0,0,6,VCP,60
817727,7/26/2015 22:00,38.46787778,-121.4360028,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
816925,7/27/2015 0:00,38.006523,-122.124886,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,6,VCP, 
816898,7/27/2015 0:00,32.571489,-117.102487,San Diego,Grease Deposition (FOG), ,No,Category 3,0,50,50,0, , , 
817013,7/27/2015 4:00,37.5724,-121.97589,Alameda,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),ACWD 3/4  service line above our 8  sewer line was completely severed. Running water eroded a hole in the top of our line and caused backfill material to fill our line which combined with the sewage in our line seeped out of our riser.,No,Category 3,0,42,42,0,8,VCP, 
817568,7/27/2015 8:30,37.70749,-122.06789,Alameda,Root Intrusion, ,No,Category 3,5,5,0,0,6,VCP,70
816912,7/27/2015 9:25,37.93601,-122.30816,Contra Costa,Debris from Lateral,Blockage caused by Lateral Root and Toilet paper.,No,Category 3,4,4,4,0, , , 
817652,7/27/2015 15:30,39.248333,-120.035833,Placer,Root Intrusion, ,No,Category 3,900,900,0,0, , , 
816900,7/27/2015 15:30,34.066885,-118.43985,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
817730,7/27/2015 18:00,38.60191667,-121.3592889,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
816880,7/27/2015 19:40,38.01073,-122.53555,Marin,Grease Deposition (FOG), ,No,Category 3,0,20,20,0,8,PVC,10
816910,7/27/2015 21:15,33.85429,-118.18994,Los Angeles,Grease Deposition (FOG), ,No,Category 1,75,100,75,25,8,VCP,50
817016,7/28/2015 0:00,35.13201,-120.61925,San Luis Obispo,Other (specify below),Pump station electrical equipment failure assumed related to recent power outages.,No,Category 1,1500,1510,1450,10, , , 
817036,7/28/2015 0:00,33.622522,-117.640411,Orange,Root Intrusion, ,No,Category 3,60,60,60,0,8,VCP,42
817168,7/28/2015 0:00,34.24854,-117.18887,San Bernardino,Root Intrusion, ,No,Category 3,200,200,200,0,4,Clay,50
816924,7/28/2015 6:00,37.935136,-122.540889,Marin,Pipe Structural Problem/Failure, ,No,Category 3,300,300,40,0,6,VCP, 
817066,7/28/2015 6:45,37.98584223,-122.5152629,Marin,Root Intrusion, ,No,Category 3,1,1,0,0, , , 
817032,7/28/2015 9:15,37.889485,-122.527308,Marin,Root Intrusion,Roots in line. Line was still partially flowing but overflowing periodically during higher flows.,No,Category 3,50,50,0,0,6,VCP,60
817731,7/28/2015 10:00,38.52698889,-121.4373722,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
817136,7/28/2015 11:00,38.86037,-121.23543,Placer,Debris from Construction, ,No,Category 3,100,100,0,0,6,VCP,12
817732,7/28/2015 15:00,38.47950556,-121.4320139,Sacramento,Root intrusion,severe offset joint at manhole,No,Category 3,44,44,44,0, , , 
816919,7/28/2015 18:30,40.80152,-124.16821,Humboldt,Debris-General, ,No,Category 1,50,100,25,50, , , 
817329,7/28/2015 21:35,37.28308,-121.81798,Santa Clara,Root Intrusion, ,No,Category 3,12,12,12,0, , , 
817566,7/28/2015 21:38,37.72181,-122.02951,Alameda,Operator Error, ,No,Category 3,390,390,0,0, , , 
817170,7/29/2015 0:00,37.99281,-121.83889,Contra Costa,Root Intrusion, ,No,Category 3,7,13,13,0,4,vcp, 
817352,7/29/2015 9:00,39.04321,-120.12139,El Dorado,Root Intrusion, ,No,Category 3,100,100,40,0,4,clay,44
817003,7/29/2015 9:30,34.143701,-118.28939,Los Angeles,Debris-General, ,No,Category 3,51,51,51,0,8,VCP,31
817313,7/29/2015 18:18,38.663902,-121.778107,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0,4,Orangeburg, 
818173,7/30/2015 0:00,33.299036,-117.348607,San Diego,Pipe Structural Problem/Failure, ,No,Category 2,1532,2057,525,0, , , 
817119,7/30/2015 0:00,32.77129,-116.98894,San Diego,Root Intrusion, ,No,Category 3,170,170,170,0, , , 
817733,7/30/2015 7:00,38.40868611,-121.4174194,Sacramento,Debris-Rags, ,No,Category 3,34,715,683,0, , , 
817735,7/30/2015 7:00,38.68734444,-121.3777139,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817734,7/30/2015 8:30,38.717025,-121.2499778,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,1,0, , , 
817089,7/30/2015 13:00,40.54707,-120.81339,Lassen,Pump Station Failure-Mechanical, ,No,Category 3,500,500,100,0,4,,30
817116,7/30/2015 15:00,38.05569,-122.14363,Solano,Root Intrusion, ,No,Category 3,8,27,22,0,6,clay, 
817736,7/30/2015 15:30,38.49708611,-121.4499472,Sacramento,Root intrusion, ,No,Category 3,45,46,33,0, , , 
817177,7/30/2015 20:30,33.78443942,-118.3099291,Los Angeles,Root Intrusion, ,No,Category 1,0,3000,0,3000, , , 
817737,7/30/2015 23:00,38.62357778,-121.4723639,Sacramento,Debris-General, ,No,Category 3,22,22,13,0, , , 
817901,7/31/2015 0:00,35.3541,-120.84384,San Luis Obispo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Re-bar puncture from trail construction.,No,Category 3,50,50,0,0, ,liquid, 
817098,7/31/2015 8:50,33.89377,-117.55636,Riverside,Grease Deposition (FOG), ,No,Category 3,0,50,50,0,8, , 
817239,7/31/2015 8:56,37.92746,-122.35307,Contra Costa,Grease Deposition (FOG), ,No,Category 3,3,3,3,0, , , 
817738,7/31/2015 12:00,38.46239167,-121.3883111,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
817070,7/31/2015 12:21,38.06257,-120.53669,Calaveras,Debris-General, ,No,Category 3,75,75,8,0,4,concrete,450
817356,7/31/2015 13:30,39.09677,-120.16433,Placer,Other (specify below),"A contractor working for Cal Trans damaged a 53  section of 6  sewer main while excavating to install a drainage interceptor.  The contractor then buried the main without notifying us of the issue.  The home at 100 Cherry St was the first lateral upstream of where the section of main was removed, and sewage from the main was heading up their 4  house lateral into the home.  The 6  main was excavated and repaired.  The mainline and house lateral were also CCTV'd to make sure of no further issues.  The inside of home and garage were cleaned by a contracted cleaning crew, and the underneath of the home was cleaned by a and disinfected by PUD staff.",No,Category 3,100,100,50,0,6,ACP,45
817739,7/31/2015 15:00,38.59772778,-121.2922139,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
817091,7/31/2015 18:15,37.81917,-122.26687,Alameda,Debris-General,8  VCP sanitary main sewer had plugged and overflowed out of the manhole in the street and into the gutter area. Staff blocked street curb and gutter. Staff flushed the sanitary main sewer to unplug stoppage and return the flow. Staff cleaned and returned all portions of the overflow back to the sewer collection system. Staff will CCTV the sanitary main sewer.,No,Category 3,86,86,86,0, , , 
817082,7/31/2015 18:20,34.03183,-117.1828,San Bernardino,Debris-General, ,No,Category 2,2200,2400,2400,0, , , 
817740,7/31/2015 21:00,38.59435556,-121.3022667,Sacramento,Root intrusion, ,No,Category 3,30,30,30,0, , , 
817208,8/1/2015 5:00,34.07766,-117.41645,San Bernardino,Debris-General, ,No,Category 3,125,125,0,0,8,VCP,30
817544,8/1/2015 9:45,37.43665,-122.128616,Santa Clara,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
817095,8/1/2015 10:00,38.2965,-122.26826,Napa,Root Intrusion, ,No,Category 3,2,2,0,0,4,ACP,58
818409,8/1/2015 10:00,38.41956944,-121.4116222,Sacramento,Root intrusion, ,No,Category 3,10,10,6,0, , , 
818408,8/1/2015 10:00,38.60267222,-121.3957917,Sacramento,Root intrusion, ,No,Category 3,15,15,5,0, , , 
817777,8/1/2015 13:42,37.46039,-122.19058,San Mateo,Debris-Rags, ,No,Category 3,105,105,105,0,8,vcp, 
821466,8/1/2015 15:13,37.827778,-122.373889,San Francisco,Grease Deposition (FOG), ,No,Category 3,394,394,394,0, , , 
818419,8/1/2015 19:00,38.54159444,-121.3697694,Sacramento,Root intrusion, ,No,Category 3,14,14,11,0, , , 
817139,8/1/2015 20:27,38.73459,-120.78443,El Dorado,Debris-General, ,No,Category 3,250,250,0,0, , , 
817099,8/2/2015 0:00,33.52819,-117.76555,Orange,Root Intrusion, ,No,Category 3,0,15,15,0,8,40,40
818410,8/2/2015 9:00,38.40044722,-121.4807833,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
818411,8/2/2015 9:00,38.51021111,-121.4659667,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
817093,8/2/2015 9:30,37.90821,-122.29363,Contra Costa,Debris-Rags,Wipes were caught up on defective manhole connection.  Manhole will be repaired/replaced.  Notices also issued to educate all residents upstream of overflow on the proper disposal of flushable wipes.,No,Category 3,6,6,0,0,6,HDPE, 
817545,8/2/2015 9:30,37.419915,-122.132888,Santa Clara,Root Intrusion,Addt'l Spill Cause: Pipe Structural Problem/Failure,No,Category 3,38,38,30,0, , , 
817083,8/2/2015 9:55,37.96059,-121.33442,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Leak in ARV valve fitting.,No,Category 2,0,12000,12000,0, , , 
817115,8/2/2015 12:30,33.90198,-118.39101,Los Angeles,Root Intrusion, ,No,Category 1,300,420,350,70,12,VCP,47
818412,8/2/2015 12:45,38.67870278,-121.3699444,Sacramento,Vandalism, ,No,Category 3,5,5,1,0, , , 
818413,8/2/2015 17:00,38.64780833,-121.3375611,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817127,8/3/2015 0:00,38.010044,-122.121045,Contra Costa,Other (specify below),FOG and Roots noted during cleaning,No,Category 3,314,314,0,0,6,vcp, 
817292,8/3/2015 5:30,38.812028,-121.271158,Placer,Debris-General, ,No,Category 3,13,13,6,0,6,VCP,25
817330,8/3/2015 7:30,38.700442,-121.184722,Sacramento,Root Intrusion, ,No,Category 3,3,3,1,0,4, , 
818414,8/3/2015 8:30,38.52595556,-121.4223306,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
817198,8/3/2015 9:00,37.290714,-121.979483,Santa Clara,Root Intrusion, ,No,Category 3,2,2,0,0,4,VCP, 
817820,8/3/2015 9:38,38.76256,-121.28339,Placer,Non-Dispersables, ,No,Category 3,13,13,11,0, , , 
817549,8/3/2015 11:55,33.793147,-117.498567,Riverside,Other (specify below),Air Vacuum and Air Release Valve failed to close.,No,Category 3,567,567,567,0,24, ,14
818416,8/3/2015 12:00,38.61126389,-121.4776694,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,18,18,10,0, , , 
818415,8/3/2015 12:40,38.46281111,-121.3884833,Sacramento,Root intrusion, ,No,Category 3,7,218,214,0, , , 
818417,8/3/2015 13:00,38.61113333,-121.3468056,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,0,0, , , 
817126,8/3/2015 16:00,35.1133,-118.56949,Kern,Debris-General, ,No,Category 3,500,500,0,0,4,Cast iron,12
817138,8/3/2015 20:00,37.8698,-122.50955,Marin,Grease Deposition (FOG), ,No,Category 1,0,864,28,836,8,PVC,18
817121,8/3/2015 20:00,37.80915,-122.20839,Alameda,Grease Deposition (FOG),8  VCP sanitary main sewer plugged due to grease and debirs and discharged sewage into house and out of property clean-out.  Staff rodded sanitary main sewer to restore flow to main sewer.  Staff did clean all effected areas.  Staff will CCTV sanitarty main sewer.,No,Category 3,160,160,0,0,8,VCP, 
818418,8/3/2015 20:00,38.50632222,-121.4797889,Sacramento,Root intrusion, ,No,Category 3,14,14,4,0, , , 
817142,8/3/2015 23:00,38.033237,-121.31757,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
817144,8/4/2015 0:00,36.61259,-121.91166,Monterey,Root Intrusion,Roots and paper towels in City main,No,Category 1,0,50,30,20, , , 
817279,8/4/2015 0:00,37.64809,-121.86682,Alameda,Root Intrusion, ,No,Category 3,0,30,30,0,8,PVC,13
817188,8/4/2015 0:00,34.40863,-119.70449,Santa Barbara,Root Intrusion,City staff on site conducting routine cleaning operations. Downstream manhole surcharged; caused was determined to be root intrusion which restricted flow.,No,Category 3,25,25,25,0, , , 
817200,8/4/2015 9:00,37.251919,-122.02475,Santa Clara,Root Intrusion, ,No,Category 3,261,261,261,0,6,VCP, 
817212,8/4/2015 11:05,37.37746,-122.21567,San Mateo,Other (specify below),"Gravity line replacement, CAl-Water USA Error mismarked watermain location off by 8-feet. Fresh water main break filled trench, flowed into gravity pipe to pump station, flow exceeded pump station capacity, freshwater overflow from wetwell hatch.",No,Category 2,1480,1480,1450,0,12,PVC,0
817211,8/4/2015 14:00,37.81759,-122.30574,Alameda,Other (specify below),Contractor was digging to install a 60  storm drain and struck the sewer main line.,No,Category 2,1000,1000,0,0, , , 
818420,8/4/2015 15:30,38.65231389,-121.2691472,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817628,8/4/2015 18:52,37.98541522,-122.554136,Marin,Root Intrusion,and Grease,No,Category 3,25,25,0,0, , , 
817221,8/5/2015 11:30,37.93404,-122.5353,Marin,Grease Deposition (FOG), ,No,Category 1,0,150,0,150,6,VCP,75
818488,8/5/2015 12:00,38.61215,-121.4159361,Sacramento,Debris-General, ,No,Category 3,44,44,5,0, , , 
817217,8/5/2015 12:20,37.54188,-122.28292,San Mateo,Debris-Rags, ,No,Category 3,0,32,32,0,10,vcp,70
818421,8/5/2015 13:40,38.64617222,-121.2487056,Sacramento,Root intrusion, ,No,Category 3,12,12,1,0, , , 
817176,8/5/2015 13:45,38.105714,-122.569239,Marin,Other (specify below),Root mass from lateral blocked channel outlet in manhole.,No,Category 3,15,15,0,0,6,ACP,48
817224,8/5/2015 18:20,35.272,-119.025,Kern,Other (specify below),Paper and portable pump failure.,No,Category 3,20,20,0,0,6,PVC, 
817223,8/6/2015 0:00,33.38107,-117.5771,San Diego,Pipe Structural Problem/Failure, ,No,Category 3,800,800,600,0, , , 
817619,8/6/2015 0:00,34.25012,-117.17686,San Bernardino,Root Intrusion, ,No,Category 3,30,30,10,0,6,Concrete,80
817408,8/6/2015 0:00,34.94972,-116.86481,San Bernardino,Debris-General,rocks,No,Category 3,100,100,100,0,4,tar paper,80
817282,8/6/2015 6:00,33.76364714,-118.4048512,Los Angeles,Root Intrusion, ,No,Category 1,16500,18000,16500,1500, , , 
818424,8/6/2015 7:00,38.48103889,-121.4178806,Sacramento,Root intrusion, ,No,Category 3,24,25,23,0, , , 
817280,8/6/2015 7:30,38.70068,-120.82272,El Dorado,Pipe Structural Problem/Failure, ,No,Category 2,1300,1300,1300,0, , , 
818422,8/6/2015 10:30,38.41348611,-121.4204389,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,1,0, , , 
818423,8/6/2015 13:30,38.60248056,-121.3651972,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
817235,8/6/2015 18:30,37.31937,-121.99409,Santa Clara,Grease Deposition (FOG), ,No,Category 1,0,1050,950,100, , , 
817470,8/7/2015 8:00,37.275045,-121.895799,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,17,17,17,0,6,CI,50
817389,8/7/2015 16:00,37.883225,-122.292211,Alameda,Other (specify below),Piece clay pipe in new line,No,Category 3,10,10,8,0,7,HDPE,2
818425,8/7/2015 18:00,38.66406944,-121.2766472,Sacramento,Root intrusion, ,No,Category 3,6,7,5,0, , , 
818426,8/8/2015 9:45,38.71548889,-121.2445389,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
817343,8/8/2015 10:35,33.91020035,-118.0236557,Los Angeles,Root Intrusion, ,No,Category 1,2000,12000,2000,10000, , , 
817230,8/8/2015 11:10,39.10048,-122.9044,Lake,Grease Deposition (FOG), ,No,Category 3,33,33,10,0,6, , 
817453,8/8/2015 12:31,33.58140895,-117.2442016,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,55,55,0,0, , , 
817391,8/8/2015 13:30,37.893544,-122.301951,Alameda,Root Intrusion, ,No,Category 3,5,5,4,0,4,VCP,40
818430,8/8/2015 14:00,38.52280556,-121.4278722,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
818427,8/8/2015 14:30,38.70310556,-121.3126056,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
817278,8/8/2015 15:00,33.839333,-117.796111,Orange,Root Intrusion, ,No,Category 1,0,250,50,200,8,VCP,32
817348,8/9/2015 10:20,38.72554,-120.79274,El Dorado,Debris-Rags, ,No,Category 1,0,1250,0,1250, , , 
818428,8/9/2015 10:45,38.55477222,-121.3839472,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
817253,8/9/2015 11:00,37.999167,-121.641389,Contra Costa,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,18000,18000,0,0,3,Cast Iron,36
817465,8/9/2015 11:07,33.98791,-118.03125,Los Angeles,Root Intrusion, ,No,Category 1,0,86,0,86, , , 
817344,8/9/2015 12:20,38.72554,-120.79274,El Dorado,Debris-Rags, ,No,Category 1,0,950,0,950, , , 
817381,8/9/2015 15:15,35.328,-119.036,Kern,Other (specify below),Grease and Paper,No,Category 3,35,35,0,0, ,Clay, 
817778,8/9/2015 15:55,37.42953,-122.21447,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,27,27,27,0, , , 
818429,8/9/2015 16:15,38.61454167,-121.3927556,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
817556,8/9/2015 16:17,33.55828,-114.92729,Riverside,Debris-Rags, ,No,Category 3,500,500,0,0, , , 
828368,8/10/2015 0:00,34.91932,-120.42227,Santa Barbara,Root Intrusion, ,No,Category 3,0,70,70,0,6,PVC,15
817298,8/10/2015 6:30,33.69462,-117.20814,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,12500,12500,8100,0, , , 
817256,8/10/2015 7:30,34.1064,-117.29861,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 1,0,900,0,900,8,vcp, 
817890,8/10/2015 7:40,38.255711,-122.040672,Solano,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
817341,8/10/2015 8:30,37.6669,-122.45005,San Mateo,Grease Deposition (FOG), ,No,Category 1,0,7031,7031,7031,6,VCP,60
817246,8/10/2015 9:50,34.094559,-118.418585,Los Angeles,Root Intrusion, ,No,Category 3,36,36,0,0,8,VCP,54
818246,8/10/2015 10:40,37.29584,-120.47308,Merced,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Caller did not see any wetness around manhole number 12M124 at 7am that morning. He did notice wetness but no overflow at 1230pm that same day. He called a city inspector who then contacted the city's collection division. At no time after 1230pm was any wastewater observed to overflow from manhole number 12M124. The spill end time was determined from the recorded pump time  for the upstream sewer lift station.,No,Category 3,102,102,102,0, , , 
818431,8/10/2015 12:00,38.41787222,-121.4298028,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,7,0, , , 
817351,8/10/2015 13:00,34.070049,-118.4397407,Los Angeles,Operator Error,Toilet paper clogged the toilet basin,No,Category 3,3,3,3,0, , , 
817257,8/10/2015 14:50,39.048889,-122.922778,Lake,Root Intrusion, ,No,Category 3,2,2,2,0,4,unknown,30
818443,8/10/2015 15:00,38.61305556,-121.3732139,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
818432,8/10/2015 18:00,38.61622778,-121.3217389,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
817390,8/10/2015 20:00,37.890267,-122.292663,Alameda,Debris-Rags,Too much used wipe inside line,No,Category 3,5,5,4,0,4,HDPE,10
817264,8/11/2015 0:00,36.59613,-121.89388,Monterey,Root Intrusion,Tree roots and paper towels in main line.,No,Category 1,0,300,150,150, , , 
817924,8/11/2015 0:00,32.675556,-117.169722,San Diego,Debris-General, ,No,Category 3,30,30,30,0, , , 
817921,8/11/2015 0:00,32.675556,-117.169722,San Diego,Debris-General, ,No,Category 3,10,10,10,0, , , 
817346,8/11/2015 0:45,37.65024,-122.44368,San Mateo,Debris-Rags,Baby Wipes and Grease,No,Category 3,76,76,76,0,6,VCP,75
818434,8/11/2015 7:00,38.648875,-121.2964694,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
818433,8/11/2015 8:30,38.47375278,-121.3929861,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,5,0, , , 
817324,8/11/2015 11:30,34.89567,-117.02093,San Bernardino,Debris from Construction, ,No,Category 3,900,900,0,0,8,vcp,57
818435,8/11/2015 14:00,38.66883611,-121.3454139,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
817310,8/11/2015 15:55,34.15712,-118.31602,Los Angeles,Debris-General,Burbank Water Reclamation Plant activities.,No,Category 3,175,175,175,0,24,VCP, 
817393,8/11/2015 17:10,37.80909,-122.25044,Alameda,Grease Deposition (FOG),8  VCP sanitary main sewer plugged due to grease and backed up into the building.,No,Category 3,200,200,200,0,8,VCP, 
818436,8/11/2015 18:15,38.53484722,-121.4248028,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
