SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
817311,8/11/2015 19:00,34.045418,-118.55485,Los Angeles,Root Intrusion, ,No,Category 3,78,78,78,0,8,VCP,14
817380,8/11/2015 20:15,35.355,-119.006,Kern,Other (specify below),Paper and Grease,No,Category 3,15,15,10,0,6,Clay, 
817359,8/12/2015 0:00,32.73056,-117.07935,San Diego,Root Intrusion, ,No,Category 3,385,385,385,0,6,VC, 
818437,8/12/2015 6:00,38.6243,-121.3521028,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
817317,8/12/2015 7:30,34.144805,-118.446848,Los Angeles,Debris-Rags, ,No,Category 3,79,79,79,0,8,VCP,85
817392,8/12/2015 8:00,37.79871,-122.25099,Alameda,Grease Deposition (FOG),8' sanitary main sewer plugged due to grease.,No,Category 2,1050,1050,1050,0,8,PVC, 
818438,8/12/2015 12:00,38.61787778,-121.4751583,Sacramento,Operator error, ,No,Category 3,3,3,3,0, , , 
818439,8/12/2015 12:00,38.66578611,-121.3253611,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818440,8/12/2015 16:00,38.68561944,-121.3741556,Sacramento,Root intrusion, ,No,Category 3,15,15,14,0, , , 
817750,8/12/2015 17:00,38.02087,-121.88628,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
817387,8/13/2015 0:00,36.31724,-121.23619,Monterey,Pump Station Failure-Controls,"gfi failed at lift station,",No,Category 2,1500,1500,0,0,8,pvc,12
817399,8/13/2015 7:45,33.67189,-117.84363,Orange,Pipe Structural Problem/Failure, ,No,Category 1,0,750,750,750,12,Ductile Iron Pipe,25
817656,8/13/2015 8:00,38.29757,-122.28022,Napa,Debris-General, ,No,Category 3,5,5,2,0,4,Plastic,2
817471,8/13/2015 8:30,40.57733,-122.3874,Shasta,Debris-Rags, ,No,Category 3,80,80,60,0,6,VCP,50
817779,8/13/2015 9:30,33.94935,-117.63477,San Bernardino,Construction Diversion Failure,Excavation process,No,Category 3,30,30,0,0,8, ,50
818441,8/13/2015 14:00,38.65514444,-121.2302806,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817383,8/13/2015 16:15,34.149637,-118.555129,Los Angeles,Debris-General, ,No,Category 3,142,142,142,0,8,VCP,53
817386,8/13/2015 22:05,34.286842,-118.55782,Los Angeles,Debris-General, ,No,Category 3,245,245,245,0,8,VCP,35
817552,8/13/2015 23:00,37.88413,-122.09725,Contra Costa,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
818052,8/14/2015 2:00,38.1247,-121.26478,San Joaquin,Grease Deposition (FOG), ,No,Category 3,112,115,115,0,6, , 
818442,8/14/2015 7:45,38.68250556,-121.3152139,Sacramento,Other (specify),Unknown,No,Category 3,3,25,25,0, , , 
817947,8/14/2015 8:00,37.3315,-121.90376,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,0,40,40,0, , , 
817579,8/14/2015 12:00,37.37567,-122.26039,San Mateo,Other (specify below),Plug in main line,No,Category 3,600,600,600,0,6,PVC,10
817421,8/14/2015 15:00,38.0523,-122.21279,Contra Costa,Debris-General, ,No,Category 1,0,4200,0,4200,6,VCP,91
818444,8/14/2015 15:00,38.60350556,-121.3604861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817434,8/14/2015 18:00,37.81376,-122.20532,Alameda,Pipe Structural Problem/Failure,Staff stopped overflow by using Power Rodder and removing broken pipe. Staff made repair on main sewer.,No,Category 3,100,100,25,0,8,VCP, 
817644,8/14/2015 22:30,37.615295,-122.382831,San Mateo,Debris-General, ,No,Category 3,219,221,221,0, , , 
817419,8/15/2015 0:00,36.97751,-121.95794,Santa Cruz,Debris-Rags, ,No,Category 1,0,325,75,250, , , 
817645,8/15/2015 7:07,37.614276,-122.384747,San Mateo,Debris-General,,No,Category 3,95,233,233,0, , , 
817554,8/15/2015 8:30,37.84313,-121.97283,Contra Costa,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
817401,8/15/2015 10:35,37.45854,-122.43961,San Mateo,Debris-Rags, ,No,Category 2,1875,1875,1875,0,6,pvc,10
817798,8/15/2015 12:00,37.476111,-122.198611,San Mateo,Other (specify below),"Debris, grease and heavy mortar material",No,Category 3,178,178,13,0, , , 
818445,8/15/2015 13:00,38.49288333,-121.4508722,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
818446,8/15/2015 15:00,38.52735556,-121.4297389,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
818448,8/15/2015 15:00,38.56679444,-121.3632889,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
818447,8/15/2015 23:30,38.71682222,-121.3766278,Sacramento,Root intrusion, ,No,Category 3,60,60,60,0, , , 
817522,8/16/2015 0:00,37.071745,-121.39364,Santa Clara,Root Intrusion, ,No,Category 3,10,10,8,0,6,VCP,40
817940,8/16/2015 0:00,34.25032,-117.22328,San Bernardino,Root Intrusion, ,No,Category 3,100,100,80,0,6,Concrete,75
818449,8/16/2015 10:00,38.44972778,-121.4400361,Sacramento,Debris-General, ,No,Category 3,12,12,12,0, , , 
817395,8/16/2015 10:20,34.097983,-118.346758,Los Angeles,Grease Deposition (FOG), ,No,Category 2,0,4344,4344,0,8,VCP,98
817394,8/16/2015 10:45,41.306967,-122.307975,Siskiyou,Debris-General, ,No,Category 1,50,250,50,200, , , 
818450,8/16/2015 12:00,38.51914167,-121.4353167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817962,8/16/2015 15:00,38.40894,-122.36079,Napa,Root Intrusion, ,No,Category 3,0,30,30,0,10,VCP,59
817443,8/16/2015 15:40,37.97897116,-122.5381444,Marin,Debris from Construction,After televising the line it was determined the debris removed from the manhole came from a recent repair upstream of the blockage.,No,Category 3,20,20,0,0, , , 
818451,8/16/2015 19:30,38.58467778,-121.4099139,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818456,8/17/2015 7:00,38.52939444,-121.422825,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
818452,8/17/2015 7:00,38.67417222,-121.1997861,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
817445,8/17/2015 9:00,33.79027,-118.21941,Los Angeles,Grease Deposition (FOG), ,No,Category 3,250,250,250,0,8,VCP, 
817406,8/17/2015 9:30,37.92819,-122.34482,Contra Costa,Grease Deposition (FOG),After CCTV investigation - determination was made that cause was grease,No,Category 3,173,173,173,0, , , 
817417,8/17/2015 9:45,34.132312,-118.344203,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0,8,VCP,77
817442,8/17/2015 9:52,38.63778,-121.43363,Sacramento,Grease Deposition (FOG), ,No,Category 3,9,9,4,0, , , 
818454,8/17/2015 10:00,38.59208889,-121.3943528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818453,8/17/2015 10:00,38.6046,-121.3573611,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818455,8/17/2015 11:45,38.59916111,-121.3783528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818458,8/17/2015 12:00,38.56148889,-121.3708611,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
817527,8/17/2015 12:30,37.6254,-120.97269,Stanislaus,Pump Station Failure-Mechanical, ,No,Category 3,45,45,45,0,8, , 
818457,8/17/2015 13:15,38.62701944,-121.2332944,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
817438,8/18/2015 7:00,38.048028,-122.139937,Solano,Debris-Rags, ,No,Category 3,145,280,280,0,6,Clay, 
817468,8/18/2015 19:45,35.387,-119.01,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,6,Clay, 
817514,8/19/2015 0:00,34.5331,-117.28122,San Bernardino,Debris-Rags, ,No,Category 1,0,1001,0,1001, , , 
821068,8/19/2015 3:00,36.43556,-119.68025,Fresno,Grease Deposition (FOG),Grease build up in gravity main line,No,Category 3,10,10,10,0,8,8,30
818459,8/19/2015 8:00,38.56010556,-121.371,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
817466,8/19/2015 8:05,37.89723,-122.27399,Alameda,Root Intrusion,heavy root in the invert of the manhole,No,Category 3,150,150,150,0, , , 
817559,8/19/2015 9:05,41.730692,-122.635092,Siskiyou,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,6,Plastic,45
817600,8/19/2015 10:00,38.688444,-121.140111,Sacramento,Root Intrusion, ,No,Category 3,3,3,1,0,4,ABS, 
818460,8/19/2015 11:15,38.68992222,-121.3047361,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
818462,8/19/2015 18:00,38.51648333,-121.4494722,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
817580,8/19/2015 18:30,37.825833,-122.375,San Francisco,Other (specify below),"Restoring power to several Lift & Pump Stations after maintenance shutdown, overwhelmed one of the LS, causing it to overflow into downstream PS and interior lines.",No,Category 3,400,400,400,0, , , 
817583,8/20/2015 1:30,41.948611,-121.47083,Siskiyou,Flow Exceeded Capacity (Separate CS Only), ,No,Category 2,3000,3000,3000,0,6,AS,35
818461,8/20/2015 7:00,38.60351667,-121.1486056,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817572,8/20/2015 8:00,37.436389,-122.248611,San Mateo,Root Intrusion, ,No,Category 1,53,11155,3551,11102, , , 
817535,8/20/2015 9:12,37.27179,-122.25552,San Mateo,Grease Deposition (FOG),Although grease was the primary source of blockage we found a lot of rags and paper.,No,Category 3,50,50,0,0,6,pvc, 
817520,8/20/2015 9:45,34.11047,-117.61284,San Bernardino,Vandalism,Crews removed rocks and debris when the blockage was cleared.  This sewer line had been cleaned thoroughly 5 months earlier with no history of problems. Crews also noted that the manhole showed signs of having been tampered with/opened. This area is scheduled to have the manholes upgraded to a more modern  type of locking manhole cover (8/25/2015),No,Category 3,10,260,260,0,8,vcp,30
817775,8/20/2015 9:50,37.595611,-122.403639,San Mateo,Root Intrusion, ,No,Category 3,30,30,30,0,6,VCP,60
817632,8/20/2015 10:30,34.0877,-117.28127,San Bernardino,Pump Station Failure-Mechanical,Allen lift station blubber line fail. bubble line leaking and not allowing pressure to build up to control level indicator and pressure switches.arrived and found leak cut and repaired. station checked operating ok.,No,Category 3,20,20,20,0, , , 
817513,8/20/2015 11:50,34.040327,-118.540071,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0,12,HDPE,68
817558,8/20/2015 14:30,38.40453,-122.82915,Sonoma,Debris-General, ,No,Category 3,28,28,28,0,4,ac,50
818465,8/21/2015 8:00,38.69120556,-121.3094556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818463,8/21/2015 8:30,38.62287778,-121.4750417,Sacramento,Grease deposition (FOG), ,No,Category 3,10,10,8,0, , , 
817657,8/21/2015 9:00,38.32893,-122.33066,Napa,Root Intrusion, ,No,Category 3,3,3,3,0,4,ACP,43
818466,8/21/2015 10:00,38.60304444,-121.3510833,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817649,8/21/2015 11:19,38.70936,-121.08672,El Dorado,Pipe Structural Problem/Failure - Installation,Rock under pipe,No,Category 2,0,22940,22940,0, , , 
818464,8/21/2015 11:30,38.65976667,-121.2968278,Sacramento,Other (specify),"Unknown, was cleared upon my arrival",No,Category 3,3,3,1,0, , , 
818467,8/21/2015 17:00,38.60690556,-121.3659694,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
817622,8/21/2015 18:30,33.9259765,-118.0099577,Los Angeles,Other (specify below),Roots and Grease,No,Category 1,300,500,300,200, , , 
817615,8/22/2015 0:00,38.69184,-121.15255,Sacramento,Debris-General,Building main clogged causing a back up,No,Category 3,50,50,50,0,3, , 
817546,8/22/2015 0:00,33.06091,-117.28981,San Diego,Root Intrusion, ,No,Category 2,8000,8000,0,0,8,VCP,40
817879,8/22/2015 7:00,37.32722,-122.06182,Santa Clara,Root Intrusion, ,No,Category 3,0,27,27,0,6, , 
818471,8/22/2015 7:00,38.67268056,-121.2785778,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
817553,8/22/2015 8:40,38.86847,-120.00009,El Dorado,Non-Dispersables, ,No,Category 3,40,40,40,0,6,asbestos cement, 
817791,8/22/2015 8:50,37.88708,-122.45647,Marin,Root Intrusion, ,No,Category 3,120,120,0,0, , , 
818468,8/22/2015 9:00,38.61159722,-121.3676806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817526,8/22/2015 12:00,34.28379,-119.21863,Ventura,Root Intrusion, ,No,Category 2,0,6500,6500,0, , , 
817598,8/22/2015 15:30,38.73459,-120.78443,El Dorado,Debris-General, ,No,Category 3,625,625,100,0, , , 
817587,8/22/2015 18:00,38.056031,-122.226765,Contra Costa,Grease Deposition (FOG), ,No,Category 2,2907,2907,0,0,8,HDPE,5
818473,8/22/2015 18:00,38.69337222,-121.3763194,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
818469,8/22/2015 18:30,38.68188056,-121.2265778,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
818470,8/22/2015 22:00,38.67733889,-121.370525,Sacramento,Root intrusion, ,No,Category 3,27,27,27,0, , , 
817569,8/23/2015 9:00,34.119097,-118.15305,Los Angeles,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Damage to pipe appears to be due to recent directional boring work for electrical conduit by Caltrans contractor.  Investigation is ongoing.,No,Category 1,0,48000,0,48000,10,vcp, 
817605,8/23/2015 9:30,37.220603,-121.888295,Santa Clara,Root Intrusion, ,No,Category 1,62,1905,962,943,6,VCP,40
818483,8/23/2015 10:00,38.47941389,-121.4414972,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
817573,8/23/2015 10:12,35.388,-119.027,Kern,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6, , 
817877,8/23/2015 10:53,37.97029,-121.79155,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4, , 
818472,8/23/2015 11:30,38.60521111,-121.4044472,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
817614,8/23/2015 20:10,37.6215,-122.43459,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,15,25,25,0,6,Cast,60
817585,8/24/2015 0:00,36.86256,-121.73253,Monterey,Grease Deposition (FOG), ,No,Category 3,45,45,45,0, , , 
818668,8/24/2015 0:00,35.2903,-120.67409,San Luis Obispo,Root Intrusion, ,No,Category 3,2,2,2,0,6,vcp, 
817591,8/24/2015 2:00,35.11317,-118.56892,Kern,Debris-Rags, ,No,Category 2,4000,4000,0,0,4,Cast Iron,45
817616,8/24/2015 6:15,38.49969,-121.09757,Sacramento,Debris from Construction,debris were asphalt grindings,No,Category 1,800,850,150,50,8,VCP, 
817538,8/24/2015 7:00,33.16256,-115.47815,Imperial,Debris-General, ,No,Category 3,25,25,0,0,2,cast iron,22
818477,8/24/2015 8:00,38.66978611,-121.3433917,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
817596,8/24/2015 8:17,38.57268,-121.46248,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,4,4,4,0, , , 
817627,8/24/2015 9:00,37.81864,-122.20835,Alameda,Debris-General,10'' main sewer plugged due to debris and roots in the main sewer.,No,Category 3,360,360,0,0,10, , 
818475,8/24/2015 9:00,38.47776667,-121.3843722,Sacramento,Root intrusion, ,No,Category 3,96,96,95,0, , , 
818476,8/24/2015 9:00,38.62983889,-121.2996361,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
818474,8/24/2015 10:00,38.54092778,-121.3562111,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
818478,8/24/2015 12:30,38.58100278,-121.3531861,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
817839,8/24/2015 12:45,38.660272,-121.108689,Sacramento,Root Intrusion, ,No,Category 3,3,3,1,0,4, , 
818479,8/24/2015 12:55,38.61509444,-121.4094083,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
817792,8/24/2015 13:30,37.88742,-122.46696,Marin,Debris-General, ,No,Category 3,60,60,0,0, , , 
818480,8/24/2015 14:00,38.41963056,-121.4604111,Sacramento,Root intrusion, ,No,Category 3,55,55,53,0, , , 
818481,8/24/2015 18:00,38.49169444,-121.4536083,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
818482,8/24/2015 18:00,38.71745556,-121.3776361,Sacramento,Debris-General, ,No,Category 3,4,4,4,0, , , 
817831,8/24/2015 18:25,33.67571,-118.00847,Orange,Other (specify below),Keystone Pacific Property Management contacted their plumbing company to service their sewer system.  When the plumber cut roots in the sewer laterals they failed to capture/remove all of the cuttings that entered the main line.  The cuttings caught items being flushed into the sewer which ultimately blocked the sewage flow and caused the SSO.,No,Category 3,400,500,400,0,4,Clay,50
817769,8/25/2015 0:00,37.92337,-122.38816,Contra Costa,Root Intrusion, ,No,Category 3,50,50,50,0,6, , 
818484,8/25/2015 7:00,38.62279444,-121.3584944,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
817788,8/25/2015 7:19,37.429509,-122.123319,Santa Clara,Debris-General,Addt'l Cause: Pipe Structural Problem/Failure,No,Category 3,54,54,34,0, , , 
817567,8/25/2015 7:30,37.9648,-120.23497,Tuolumne,Other (specify below),A utility knife was captured when relieving the blockage and is believed to be the cause of the spill.,No,Category 3,70,70,7,0,4,clay,45
818486,8/25/2015 8:00,38.67411944,-121.3710111,Sacramento,Root intrusion, ,No,Category 3,33,33,27,0, , , 
818485,8/25/2015 9:30,38.63383056,-121.2989111,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
817626,8/25/2015 10:30,37.35809,-120.61375,Merced,Grease Deposition (FOG), ,No,Category 3,180,180,180,0, , , 
817629,8/25/2015 11:00,34.0805,-117.30115,San Bernardino,Vandalism,Got called out sewer overflowing at Knoll Dr and Scenic Dr. Found Colton lift Station running on Generator power. due to transferring from Edison to backup power the milectronics level operating system glitched and didn't re-set causing the station to fail in sending out alarm. Colton lift station VANDALIZED. Edison power line cut from top of pole to Edison Meter. approximately 70 ft of electrical wire pulled wire theft.,No,Category 3,20,20,20,0,8,vcp, 
817630,8/25/2015 14:10,33.72686,-117.85318,Orange,Grease Deposition (FOG), ,No,Category 3,300,800,800,0,8,VCP,50
817749,8/26/2015 0:00,37.67595,-122.08978,Alameda,Other (specify below),"The main line had been extended pass an existing c/o, the street was overlayed,  which apparently cracked the lid, over time it failed and allowed debris to enter via that cleanout",No,Category 3,10,10,10,0,6,vcp,50
817624,8/26/2015 0:00,36.96778,-122.05485,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 3,20,20,0,0,6,vcp, 
822175,8/26/2015 1:40,38.22884,-122.64099,Sonoma,Debris-Rags,"4  sewer to small for multiple homes, on CIP list",No,Category 3,8,8,8,0,4,vcp/pvc, 
818490,8/26/2015 8:00,38.52557778,-121.4382056,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818487,8/26/2015 8:00,38.59858889,-121.3873861,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
817634,8/26/2015 8:40,34.011528,-118.431034,Los Angeles,Root Intrusion, ,No,Category 3,76,76,76,0,8,VCP,69
817646,8/26/2015 9:00,37.94942,-122.34672,Contra Costa,Grease Deposition (FOG), ,No,Category 3,130,130,130,0, , , 
818489,8/26/2015 10:30,38.59367222,-121.3511472,Sacramento,Root intrusion, ,No,Category 3,20,20,0,0, , , 
817789,8/26/2015 15:20,37.447425,-122.147882,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,37,37,35,0, , , 
817655,8/26/2015 16:00,33.971161,-118.181947,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,210,144,66, , , 
817780,8/26/2015 16:25,38.31313,-122.47776,Sonoma,Root Intrusion, ,No,Category 3,60,60,5,0,6,VCP, 
817829,8/26/2015 16:30,37.466944,-122.265278,San Mateo,Other (specify below),"Grease, roots",No,Category 3,853,853,752,0, , , 
817925,8/27/2015 0:00,32.688056,-117.179167,San Diego,Pipe Structural Problem/Failure, ,No,Category 3,50,50,50,0,6,clay, 
817742,8/27/2015 0:30,37.55753,-122.29531,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,0,525,525,0, , , 
818495,8/27/2015 6:00,38.52455278,-121.4537639,Sacramento,Root intrusion, ,No,Category 3,11,11,2,0, , , 
817650,8/27/2015 10:00,38.01609,-121.32367,San Joaquin,Debris-General, ,No,Category 3,151,151,151,0, , , 
818491,8/27/2015 10:00,38.66733056,-121.2945028,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
818492,8/27/2015 11:30,38.61231111,-121.3430361,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
818493,8/27/2015 12:30,38.53951667,-121.4229806,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
818175,8/27/2015 13:20,37.468056,-122.260278,San Mateo,Other (specify below),Grease and baby wipes,No,Category 3,162,172,100,0, , , 
818046,8/27/2015 15:00,37.89698,-122.17201,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
818494,8/27/2015 17:30,38.53103056,-121.4503861,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
818047,8/27/2015 19:45,37.92444,-122.07975,Contra Costa,Debris-Rags, ,No,Category 3,10,10,0,0, , , 
817743,8/28/2015 0:00,36.59575,-121.84978,Monterey,Grease Deposition (FOG),Lateral spill had already stopped rising/spilling out when sewer jet crews arrived.  Main line was clogged with grease.  Manhole was full but no sewage was released from it.,No,Category 3,50,50,0,0, , , 
817834,8/28/2015 0:00,34.43012,-119.69901,Santa Barbara,Root Intrusion,"City staff responded and initiated control, containment and recovery procedures.",No,Category 3,315,315,315,0, , , 
817941,8/28/2015 0:00,34.2685,-117.21568,San Bernardino,Root Intrusion, ,No,Category 3,500,500,500,0,8,ACP,40
817991,8/28/2015 7:30,34.066964,-118.442416,Los Angeles,Other (specify below),Unknown.  Nothing was pulled from the waste line.,No,Category 3,30,30,30,0, , , 
818497,8/28/2015 10:00,38.52605278,-121.4480694,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
818496,8/28/2015 12:00,38.62816389,-121.3125306,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
817781,8/28/2015 14:45,37.98634673,-122.5273185,Marin,Root Intrusion, ,No,Category 3,25,25,0,0, , , 
817759,8/28/2015 15:00,37.417958,-122.207264,San Mateo,Debris-General, ,No,Category 3,1,1,0,0, , , 
817747,8/29/2015 3:30,34.043414,-118.540986,Los Angeles,Debris-General, ,No,Category 3,90,90,0,0,8,HDPE,8
818498,8/29/2015 9:45,38.46703889,-121.4466889,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,2,0, , , 
817783,8/29/2015 10:00,34.12709,-117.27285,San Bernardino,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,8, , 
818499,8/29/2015 14:45,38.50591944,-121.4750278,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
817760,8/30/2015 6:00,37.61529,-122.38308,San Mateo,Other (specify below),Unknown,No,Category 3,25,25,25,0, , , 
818101,8/30/2015 9:54,37.30341,-122.28034,San Mateo,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
817748,8/30/2015 10:45,37.9607,-121.32396,San Joaquin,Root Intrusion, ,No,Category 3,47,47,47,0, , , 
818500,8/30/2015 12:30,38.58205278,-121.2996944,Sacramento,Grease deposition (FOG), ,No,Category 3,11,11,5,0, , , 
818501,8/30/2015 13:30,38.68890556,-121.2010028,Sacramento,Debris-General, ,No,Category 3,3,3,0,0, , , 
818502,8/30/2015 15:30,38.43823333,-121.4253556,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
818503,8/30/2015 17:00,38.64259722,-121.3120306,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
817751,8/30/2015 17:30,38.0269,-121.35919,San Joaquin,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
818045,8/30/2015 19:36,37.82727,-122.02407,Contra Costa,Root Intrusion, ,No,Category 3,176,176,0,0, , , 
818506,8/30/2015 21:00,38.69934722,-121.2816861,Sacramento,Root intrusion, ,No,Category 3,44,44,44,0, , , 
817764,8/31/2015 10:15,34.083041,-118.200279,Los Angeles,Grease Deposition (FOG), ,No,Category 3,707,707,707,0,8,VCP,99
818507,8/31/2015 11:00,38.61346944,-121.3497389,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
817776,8/31/2015 12:27,37.852267,-122.483728,Marin,Root Intrusion, ,No,Category 3,100,100,100,0,6,VCP,80
817952,8/31/2015 13:15,37.83936,-122.48697,Marin,Pipe Structural Problem/Failure,Internal and external corrosion of pipe caused four leaks to develop; bolted repair clamp around each area and tightened up; turned pumps back on.,No,Category 3,50,50,0,0,6,ductile iron,60
817782,8/31/2015 17:00,37.82249,-122.21588,Alameda,Root Intrusion,8 main sewer plugged due to tree roots.,No,Category 3,600,600,0,0,8,plastic, 
818504,8/31/2015 17:00,38.61071944,-121.4794778,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818505,8/31/2015 20:00,38.58208611,-121.4059528,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
820270,9/1/2015 0:00,36.85099,-121.38369,San Benito,Debris-Rags, ,No,Category 3,20,20,20,0, , , 
817830,9/1/2015 0:00,38.401597,-121.373072,Sacramento,Root Intrusion, ,No,Category 1,55,182,182,82, , , 
817800,9/1/2015 0:00,32.85936,-117.19998,San Diego,Other (specify below),PRIVATE CONTRACTOR PERFORMED CONTROLLED SHUT DOWN WHILE PERFORMING CIP WORK  WITHOUT MONITORING AREA.,No,Category 2,1580,1580,1180,0,8,VC, 
817802,9/1/2015 0:00,32.79282,-117.19966,San Diego,Root Intrusion,ROOT INTRUSION AT THE MANHOLE,No,Category 2,19500,19500,19500,0,10,VC, 
817923,9/1/2015 7:00,38.684598,-121.768505,Yolo,Root Intrusion, ,No,Category 3,6,6,6,0,4,Orangeburg, 
819108,9/1/2015 10:15,38.43913889,-121.4429389,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
818398,9/1/2015 10:20,39.087361,-121.560997,Yuba,Root Intrusion, ,No,Category 3,200,200,200,0,6,clay,30
817849,9/1/2015 13:40,35.388,-119.008,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,10,0,6,Clay, 
817858,9/1/2015 17:45,37.893017,-122.289755,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,5,5,0,0,4,VCP,80
817818,9/2/2015 0:00,35.11722,-120.59908,San Luis Obispo,Root Intrusion, ,No,Category 3,120,120,0,0,8,VCP,42
817853,9/2/2015 0:00,32.73213,-117.16996,San Diego,Pipe Structural Problem/Failure,BROKEN PIPE,No,Category 3,505,505,505,0,8,VC, 
817876,9/2/2015 9:00,39.14676,-121.67579,Sutter,Operator Error,City staff found discharge valve in closed position,No,Category 3,1,1,0,0, , , 
818048,9/2/2015 9:28,37.89311,-122.19065,Contra Costa,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
817832,9/2/2015 10:06,37.54221,-122.35875,San Mateo,Root Intrusion,"Crew was doing maintenance two sections up from where SSO occurred, when they noticed manhole just downstream started to overflow. Something might have gotten past the catch basket which caused the SSO. Afte CCTV the main looked to be in good condition.",No,Category 3,54,54,52,0,6,VCP,55
819147,9/2/2015 12:00,38.52129722,-121.4369444,Sacramento,Root intrusion, ,No,Category 3,300,300,295,0, , , 
819067,9/2/2015 13:00,33.97933,-117.32713,Riverside,Root Intrusion, ,No,Category 3,5,5,0,0,4,Clay,70
819109,9/3/2015 9:00,38.58701389,-121.3534861,Sacramento,Debris-General, ,No,Category 3,10,10,5,0, , , 
818082,9/3/2015 11:00,36.787187,-119.795717,Fresno,Root Intrusion, ,No,Category 3,25,25,0,0,8,VCP,67
818273,9/3/2015 19:00,38.28421,-122.29604,Napa,Root Intrusion, ,No,Category 3,3,3,3,0,4,Clay, 
818061,9/4/2015 0:00,37.438673,-122.15022,Santa Clara,Root Intrusion, ,No,Category 3,16,16,15,0, , , 
818039,9/4/2015 0:00,32.78226,-117.02874,San Diego,Root Intrusion, ,No,Category 3,25,25,25,0, , , 
817965,9/4/2015 7:15,37.974002,-121.292595,San Joaquin,Debris-General, ,No,Category 3,2,2,2,0, , , 
819110,9/4/2015 7:30,38.51753611,-121.42055,Sacramento,Other (specify),Unknown cause per crews log and tv,No,Category 3,2,2,1,0, , , 
817934,9/4/2015 8:45,35.407,-119.113,Kern,Pump Station Failure-Mechanical, ,No,Category 3,5,5,0,0, , , 
819114,9/4/2015 9:00,38.66331389,-121.4986028,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
819111,9/4/2015 9:00,38.59266667,-121.3969611,Sacramento,Root intrusion, ,No,Category 3,30,30,13,0, , , 
817987,9/4/2015 10:00,39.73663,-122.17144,Glenn,Damage by Others Not Related to CS Construction/Maintenance (Specify Below), ,No,Category 3,350,350,0,0, , , 
818215,9/4/2015 10:00,34.44185,-119.27423,Ventura,Debris-Rags,An offset joint with light roots caught multiple flushable wipes from an upstream neighborhood accumulating an causing a partial blockage.,No,Category 3,250,250,0,0,6,VCP,28
819112,9/4/2015 11:00,38.62843889,-121.3971944,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
817966,9/4/2015 12:00,37.59783,-122.06876,Alameda,Construction Diversion Failure, ,No,Category 3,53,53,53,0, , , 
819131,9/4/2015 16:00,38.49863611,-121.4575472,Sacramento,Root intrusion, ,No,Category 3,58,58,13,0, , , 
819113,9/4/2015 17:00,38.52916389,-121.4302306,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819116,9/4/2015 20:00,38.48461667,-121.4666083,Sacramento,Grease deposition (FOG), ,No,Category 3,6,6,3,0, , , 
817992,9/4/2015 20:45,36.29597,-119.21519,Tulare,Debris-Rags,Debris caused pump to clog.  Secondary pump overheated due to constant operation.,No,Category 3,75,75,50,0, ,Diapers, 
817878,9/4/2015 22:00,37.9456,-122.34748,Contra Costa,Other (specify below),Heavy gravel,No,Category 1,0,780,20,760, , , 
819115,9/5/2015 6:00,38.61789722,-121.3214611,Sacramento,Root intrusion, ,No,Category 3,15,15,5,0, , , 
819117,9/5/2015 8:15,38.60840278,-121.3925778,Sacramento,Root intrusion, ,No,Category 3,12,12,2,0, , , 
819118,9/5/2015 18:15,38.69779444,-121.2579194,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
817975,9/6/2015 0:00,36.59669,-121.89771,Monterey,Debris-General, ,No,Category 3,0,500,500,0,8,vcp, 
817969,9/6/2015 10:00,37.960032,-121.303367,San Joaquin,Root Intrusion, ,No,Category 3,46,46,46,0, , , 
817880,9/6/2015 10:35,34.14605,-118.472352,Los Angeles,Root Intrusion, ,No,Category 3,102,102,102,0,8,VCP,54
817920,9/6/2015 10:45,39.19384,-121.17904,Nevada,Pipe Structural Problem/Failure, ,No,Category 2,16336,16336,16000,0,2,PVC,18
818056,9/6/2015 11:00,38.40369,-122.82999,Sonoma,Pipe Structural Problem/Failure, ,No,Category 3,330,330,280,0,6,steel,60
819119,9/6/2015 11:30,38.40301667,-121.4440722,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,2,0, , , 
819120,9/6/2015 11:30,38.521175,-121.4214028,Sacramento,Grease deposition (FOG), ,No,Category 3,21,21,18,0, , , 
817881,9/6/2015 12:55,34.126386,-118.351578,Los Angeles,Root Intrusion, ,No,Category 3,69,69,69,0,8,VCP,89
817938,9/6/2015 13:20,37.847828,-122.480097,Marin,Debris-General,"Blockage occurred in sewer system item 110200 - 110000 it was a soft blockage mostly settled out solids, grease and paper.  The overflow was found slowly releasing between the manhole 110200 frame and the top of the manhole cone.  The seeping was intermittent and the line was viewed downstream partially flowing.  There was not a lot of the indicative signs of grey matted material but rather, sewage leaving the manhole at the point where the frame attaches to the cone.  It was flowing then partially clearing then intermittently flowing.",No,Category 1,0,500,0,500,6,CAS,60
819129,9/6/2015 14:00,38.38940556,-121.4471667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817944,9/6/2015 17:00,34.08040593,-117.801192,Los Angeles,Root Intrusion, ,No,Category 3,100,100,0,0, , , 
817926,9/6/2015 22:45,38.29641,-122.29231,Napa,Other (specify below),Note:  Spill was not caused by collection system failure or condition.    City potable water main broke lifting the street causing potable water and gravel backfill to be forced into the nearby manhole.  Potable water filled the manhole and overflowed into the street and over to the storm drain.  Potable water overflow was not active when District response person arrived.  Water department employee who witnessed the potable water overflow provided information to assist with volume estimation and start stop times.,No,Category 1,0,1500,0,1500,8,AC,49
818084,9/7/2015 0:00,33.421476,-117.568493,San Diego,Pipe Structural Problem/Failure - Installation, ,No,Category 2,3600,3600,3600,0,18,HDPE,0
817928,9/7/2015 6:00,38.74193,-121.1597,Placer,Root Intrusion, ,No,Category 1,0,2500,2000,2500,6,VCP,55
819121,9/7/2015 7:30,38.62066389,-121.3119889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817895,9/7/2015 10:30,37.93075,-121.62104,Contra Costa,Debris from Lateral, ,No,Category 3,0,150,150,0,10,PVC, 
818526,9/7/2015 11:30,39.06773,-120.13955,Placer,Debris-General, ,No,Category 3,3,3,2,0,4,ACP,46
817986,9/7/2015 11:55,37.70683,-122.09222,Alameda,Debris from Lateral, ,No,Category 3,0,185,185,0,6,VCP,60
817891,9/7/2015 13:00,37.88431,-122.295266,Alameda,Root Intrusion, ,No,Category 3,10,10,0,0,4,VCP,80
819132,9/7/2015 13:00,38.54400278,-121.3549917,Sacramento,Root intrusion, ,No,Category 3,32,32,32,0, , , 
819123,9/7/2015 14:00,38.47942222,-121.4360806,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
819122,9/7/2015 14:45,38.61366111,-121.4700167,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
818299,9/7/2015 15:42,38.72482,-121.23949,Placer,Root Intrusion, ,No,Category 3,19,21,21,0, , , 
819136,9/7/2015 17:00,38.66715278,-121.2924472,Sacramento,Root intrusion, ,No,Category 3,20,20,5,0, , , 
819124,9/7/2015 21:30,38.54614722,-121.3709861,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
818009,9/8/2015 0:00,34.43491,-119.70604,Santa Barbara,Pipe Structural Problem/Failure,Obtained sample for lab analysis; CCTV and dye tested to confirm public sewer seepage.,No,Category 3,50,50,50,0, , , 
819125,9/8/2015 5:00,38.55936111,-121.3281278,Sacramento,Debris-General, ,No,Category 3,23,23,23,0, , , 
819128,9/8/2015 5:30,38.65937778,-121.1999194,Sacramento,Root intrusion, ,No,Category 3,14,14,14,0, , , 
819126,9/8/2015 7:00,38.44331944,-121.4250444,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818683,9/8/2015 8:30,34.01202,-117.67868,San Bernardino,Construction Diversion Failure, ,No,Category 2,4200,4200,4000,0,12,Clay,50
819127,9/8/2015 9:00,38.50023333,-121.4574056,Sacramento,Root intrusion, ,No,Category 3,16,16,16,0, , , 
818607,9/8/2015 11:15,32.9731,-115.54362,Imperial,Debris-General, ,No,Category 3,15,15,30,0, , , 
819133,9/8/2015 11:30,38.48504722,-121.4519806,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
819130,9/8/2015 11:30,38.46404722,-121.3947389,Sacramento,Root intrusion, ,No,Category 3,7,8,4,0, , , 
817946,9/8/2015 11:50,37.74835,-122.15577,Alameda,Root Intrusion,8 vcp main sewer was plugged due to roots and debris.  Staff rodded and flushed main sewer to restore flow.,No,Category 3,10,10,10,0,8,vcp, 
818242,9/8/2015 12:01,35.318,-119.071,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,15,0,6,Clay, 
818229,9/8/2015 14:45,38.01426,-121.81196,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,vcp, 
817945,9/8/2015 17:30,37.97739,-122.3001,Contra Costa,Root Intrusion, ,No,Category 2,1275,1275,0,0,6,pvc,3
818065,9/9/2015 0:00,37.431679,-122.152696,Santa Clara,Debris-General, ,No,Category 3,16,16,0,0, , , 
819134,9/9/2015 7:00,38.42231944,-121.3482361,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
819135,9/9/2015 7:30,38.59576389,-121.3135472,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
817927,9/9/2015 8:40,38.49301,-121.09956,Sacramento,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Contractor, JD Pasquetti, nicked sewer force main during excavation",No,Category 3,10,10,0,0, , , 
817971,9/9/2015 9:00,38.052029,-122.212949,Contra Costa,Pipe Structural Problem/Failure,Ex-filtration from broken sewer pipe was infiltrating into broken storm drain pipe.,No,Category 1,0,746,0,746,6,VCP,92
817963,9/9/2015 13:00,34.379785,-118.531248,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
819142,9/9/2015 13:30,38.65821944,-121.2792056,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
817955,9/9/2015 15:00,38.335649,-123.049694,Sonoma,Flow Exceeded Capacity (Separate CS Only), ,No,Category 3,10,10,0,0,3,pvc,30
819137,9/9/2015 16:00,38.52594444,-121.4128806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818049,9/9/2015 18:00,37.87886,-122.04126,Contra Costa,Root Intrusion, ,No,Category 3,972,972,0,0, , , 
818267,9/10/2015 0:00,34.95753,-120.42707,Santa Barbara,Other (specify below),"Contractor upsizing city sewer main bypass discharge line pulled away from manhole, causing material to go onto curb and gutter.",No,Category 3,300,300,300,0,6,Clay,40
817980,9/10/2015 0:01,35.14466,-119.44393,Kern,Other (specify below),mechanical failure of coupling at joint of two pipes.,No,Category 2,5000,5000,0,0,8, , 
818040,9/10/2015 1:48,37.73845,-121.14135,San Joaquin,Root Intrusion, ,No,Category 3,45,300,300,0,6,Clay,30
818168,9/10/2015 8:30,37.99043,-121.80563,Contra Costa,Root Intrusion, ,No,Category 3,96,96,96,0,4,vcp, 
818172,9/10/2015 9:00,37.94739,-122.55896,Marin,Debris-Rags, ,No,Category 3,235,235,0,0,6,VCP,60
819151,9/10/2015 9:00,38.66988611,-121.2247778,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
819143,9/10/2015 9:30,38.60635833,-121.541725,Sacramento,Debris-General, ,No,Category 3,6,6,4,0, , , 
819138,9/10/2015 10:00,38.48314167,-121.4412917,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
817964,9/10/2015 10:15,34.04481,-118.49436,Los Angeles,Root Intrusion,Mass of roots in City mainline resulting in SSO from City manholes.,No,Category 2,500,1200,1200,0, , , 
819139,9/10/2015 11:00,38.71664722,-121.2479222,Sacramento,Root intrusion, ,No,Category 3,17,17,17,0, , , 
819140,9/10/2015 12:45,38.65876944,-121.3155528,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
818007,9/10/2015 13:15,37.30065,-121.77286,Santa Clara,Other (specify below),Contractor inserted a plug and failed to monitor allowing sewage into sanitary sewer for a point repair upstream,No,Category 1,0,20500,0,20500, , , 
819141,9/10/2015 13:45,38.40030833,-121.4493056,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
819145,9/10/2015 18:00,38.71497222,-121.2719139,Sacramento,Debris-General, ,No,Category 3,20,20,0,0, , , 
819144,9/10/2015 19:00,38.43160278,-121.4297528,Sacramento,Root intrusion, ,No,Category 3,8,9,4,0, , , 
817985,9/10/2015 22:00,40.873991,-124.075962,Humboldt,Root Intrusion,"HSU's pool filter's were being backflushed, which results in significant flow to the line. The root intrusion caused the line to back-up and come out the manhole cover. Operators saw this and shut off pool backflush.",No,Category 1,0,50,0,50, , , 
819244,9/11/2015 0:00,36.99619,-122.06531,Santa Cruz,Other (specify below),Exact cause and location could not be determined.  May have been construction debris from recent building work.,No,Category 3,96,96,96,0, , , 
819165,9/11/2015 0:00,38.26470278,-121.4409444,Sacramento,Air Relief (ARV)/Blow-Off (BOV) Valve Failure,"ARV leaking , filled arv m/h and spilled over",No,Category 3,42,42,0,0, , , 
818569,9/11/2015 8:30,37.4725,-122.261389,San Mateo,Other (specify below),Roots and grease,No,Category 3,124,124,0,0, , , 
818275,9/11/2015 9:55,38.3019,-122.27133,Napa,Debris-General, ,No,Category 3,5,5,5,0, , , 
818005,9/11/2015 10:10,34.0732,-118.45235,Los Angeles,Other (specify below),Unknown.  Possibly paper towels.,No,Category 3,200,200,200,0, , , 
818015,9/11/2015 10:30,34.09962,-117.71663,Los Angeles,Debris-General, ,No,Category 1,0,10,0,10,8,concrete,90
818293,9/11/2015 11:37,37.68943,-122.07156,Alameda,Grease Deposition (FOG), ,No,Category 3,0,5,5,0,6,VCP,68
818571,9/11/2015 12:00,35.592044,-119.407092,Kern,Debris-General, ,No,Category 3,30,30,0,0, , , 
818907,9/11/2015 14:00,37.70917,-122.03548,Alameda,Construction Diversion Failure, ,No,Category 3,150,150,0,0,8,VCP,28
818093,9/11/2015 17:00,37.896874,-122.298252,Alameda,Root Intrusion, ,No,Category 3,5,5,4,0,4,VCP,40
818134,9/11/2015 20:00,37.96929427,-122.5350969,Marin,Debris-General,root intrusion and debris,No,Category 3,30,30,0,0, , , 
818068,9/12/2015 0:00,37.445832,-122.148925,Santa Clara,Root Intrusion,Addt'l Spill Cause: Pipe Structural Problem/Failure,No,Category 3,17,17,15,0, , , 
818088,9/12/2015 0:00,34.53325,-117.28123,San Bernardino,Pump Station Failure-Mechanical, ,No,Category 1,0,54,0,54,15,pvc,33
817996,9/12/2015 8:15,34.137112,-118.479089,Los Angeles,Root Intrusion, ,No,Category 3,174,174,174,0,8,VCP,61
818053,9/12/2015 9:30,34.159437,-118.215948,Los Angeles,Root Intrusion, ,No,Category 3,16,16,0,0,8,VCP,77
819146,9/12/2015 11:00,38.68454722,-121.278475,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
818001,9/12/2015 11:07,38.03684,-121.32724,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
818252,9/12/2015 12:00,37.77213,-122.21361,Alameda,Grease Deposition (FOG),Sanitary main sewer plugged due to heavy grease.,No,Category 3,150,150,150,0,6,VCP, 
845209,9/12/2015 12:10,39.25209,-121.02794,Nevada,Root Intrusion, ,No,Category 3,38,38,15,0, , , 
818002,9/12/2015 13:24,37.9577,-121.24167,San Joaquin,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
819064,9/12/2015 17:34,33.57131976,-117.2687799,Riverside,Root Intrusion, ,No,Category 3,65,65,65,0, , , 
818000,9/12/2015 17:45,34.1477,-119.17509,Ventura,Grease Deposition (FOG), ,No,Category 3,0,405,405,0,8,PVC,10
818038,9/13/2015 0:00,36.43154,-121.34005,Monterey,Other (specify below),"City crew was excavating a recycled water line, during the excavation, the 4 inch force main was struck causing a fracture in the force main",No,Category 3,200,200,200,0,4,C900 PVC,20
819148,9/13/2015 8:00,38.63035,-121.2583028,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
818171,9/13/2015 9:00,38.51398,-122.188,Napa,Grease Deposition (FOG),Additional cause of spill was the presence of rags and FOG combined,No,Category 3,0,200,200,0,8,ACP,48
818119,9/13/2015 9:00,37.32903,-121.77059,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,306,436,436,0, , , 
818369,9/13/2015 9:31,37.33601,-122.02386,Santa Clara,Root Intrusion,large offset found at point of connection with roots.,No,Category 3,0,30,30,0, , , 
818006,9/13/2015 10:00,37.90464,-122.29458,Contra Costa,Pipe Structural Problem/Failure,Debris got caught on a broken part of the mainline causing a blockage.  The mainline will be scheduled for repair by engineering.,No,Category 3,798,798,798,0, , , 
818245,9/13/2015 11:30,37.76989,-122.18388,Alameda,Grease Deposition (FOG),Sanitary main sewer plugged due to heavy grease.,No,Category 3,150,150,150,0,8,VCP, 
819160,9/13/2015 12:00,38.691325,-121.3697472,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818141,9/13/2015 13:01,37.983525,-120.386644,Tuolumne,Debris-Rags,debris from jail,No,Category 3,0,100,100,0, , , 
819152,9/13/2015 18:00,38.67000833,-121.2324222,Sacramento,Root intrusion, ,No,Category 3,55,55,53,0, , , 
818107,9/13/2015 19:22,38.73372,-120.81053,El Dorado,Debris-General, ,No,Category 3,30,30,0,0,4, , 
819149,9/13/2015 19:25,38.68310278,-121.2189222,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
818116,9/14/2015 0:00,34.548453,-117.321853,San Bernardino,Vandalism,"Sewer MH #143 frame & cover was removed and debris was deposited into the sewer MH by vandals, blocking the flow sewer.",No,Category 1,0,11360000,2000,1,15,PVC,30
819580,9/14/2015 0:00,32.683114,-117.170169,San Diego,Root Intrusion, ,No,Category 3,41,41,41,0,4, , 
819150,9/14/2015 6:00,38.45640556,-121.4336139,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
818050,9/14/2015 7:00,37.829167,-122.376667,San Francisco,Grease Deposition (FOG),"Besides grease clog, TIP personal found toilet paper, clogging the system.",No,Category 3,300,300,300,0, , , 
818064,9/14/2015 8:00,37.618069,-122.387772,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,30,30,30,0,4,steel, 
818140,9/14/2015 10:00,37.992178,-120.405263,Tuolumne,Debris-General, ,No,Category 3,20,20,10,0, , , 
818037,9/14/2015 10:25,34.07083,-118.376457,Los Angeles,Grease Deposition (FOG), ,No,Category 3,173,173,173,0,8,VCP,87
818022,9/14/2015 13:00,38.1039422,-121.3896122,San Joaquin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor dug and damaged pipe,No,Category 2,1200,1200,1200,0,6, , 
819156,9/14/2015 13:00,38.59793889,-121.3715944,Sacramento,Root intrusion, ,No,Category 3,21,21,18,0, , , 
819154,9/14/2015 15:00,38.60321667,-121.3962889,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
819153,9/14/2015 16:30,38.66283333,-121.2243,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
819155,9/14/2015 17:00,38.60953056,-121.3736611,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
819157,9/14/2015 19:30,38.47458333,-121.3841444,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
818318,9/15/2015 0:00,32.93768,-117.0663,San Diego,Pipe Structural Problem/Failure,Pipe damage in lower section of lateral near mainline connection.,No,Category 3,48,48,48,0,4,VCP,47
818132,9/15/2015 3:30,37.79522,-122.17406,Alameda,Root Intrusion,8  vcp main sewer plugged due to debris and root intrusion.  Staff rodded and restored flow to main sewer.,No,Category 3,930,930,0,0,8,vcp, 
818055,9/15/2015 6:00,38.03328,-121.36257,San Joaquin,Debris-General, ,No,Category 3,0,5,5,0, , , 
818151,9/15/2015 7:50,37.86221,-122.23805,Alameda,Root Intrusion, ,No,Category 3,650,650,0,0,8,VCP, 
818114,9/15/2015 8:32,38.72837,-120.76243,El Dorado,Debris-General,"6  main blocked approximately 116' from manhole 38-15 by F.O.G., roots and debris.  Spilled out 4  private clean out at 1589 Warren Ln.",No,Category 3,200,200,10,0,6, , 
819159,9/15/2015 9:00,38.42075556,-121.4274,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
818100,9/15/2015 10:30,37.92756,-122.38887,Contra Costa,Root Intrusion, ,No,Category 3,40,40,40,0, , , 
819158,9/15/2015 10:30,38.61280556,-121.4084139,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
818060,9/15/2015 14:50,40.87769,-124.077118,Humboldt,Debris-General, ,No,Category 3,1,6,5,0, , , 
818681,9/16/2015 0:00,35.27646,-120.65531,San Luis Obispo,Root Intrusion, ,No,Category 3,25,25,0,0, , , 
819162,9/16/2015 6:00,38.61511111,-121.4170306,Sacramento,Root intrusion, ,No,Category 3,23,23,23,0, , , 
819161,9/16/2015 9:00,38.65888056,-121.2195917,Sacramento,Root intrusion, ,No,Category 3,5,9,7,0, , , 
818067,9/16/2015 9:38,34.044966,-118.256394,Los Angeles,Grease Deposition (FOG), ,No,Category 3,112,112,112,0,6,VCP,108
818142,9/16/2015 10:00,38.051606,-122.212687,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"County Public Works replacing section of storm drain and backhoe broke nearby sewer main, causing sewage to flow into open storm drain pipe.",No,Category 1,0,157,0,157,6,VCP, 
818248,9/16/2015 13:00,37.92025,-122.33053,Contra Costa,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
819163,9/16/2015 14:00,38.66129444,-121.3222444,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
818087,9/16/2015 14:20,34.1615,-118.520351,Los Angeles,Root Intrusion, ,No,Category 3,81,81,81,0,8,VCP,81
819164,9/16/2015 19:45,38.52760833,-121.4307778,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
818371,9/17/2015 0:00,37.444606,-122.158928,Santa Clara,Debris-Rags, ,No,Category 3,13,13,11,0, , , 
818099,9/17/2015 0:00,33.57213,-117.76245,Orange,Debris-Rags,Accumulated disposable wipes,No,Category 1,40,50,50,10,6,pvc,10
818123,9/17/2015 8:00,37.20946,-121.86693,Santa Clara,Root Intrusion, ,No,Category 2,940,3000,3000,0, , , 
818367,9/17/2015 9:00,37.3129,-122.05134,Santa Clara,Debris from Lateral,roots and debris in lateral,No,Category 3,0,178,178,0,4, , 
819243,9/17/2015 10:30,37.58975,-122.410028,San Mateo,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
819166,9/17/2015 12:30,38.61175278,-121.5295139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819167,9/17/2015 14:00,38.70087222,-121.2456722,Sacramento,Debris-General, ,No,Category 3,2,2,0,0, , , 
818147,9/17/2015 14:30,37.806702,-122.40499,San Francisco,Pump Station Failure-Mechanical, ,No,Category 1,0,10,0,10, , , 
819168,9/17/2015 16:30,38.53450278,-121.4339806,Sacramento,Root intrusion, ,No,Category 3,11,11,3,0, , , 
819169,9/17/2015 18:00,38.71019444,-121.3594111,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
819172,9/17/2015 21:00,38.53887778,-121.4367722,Sacramento,Root intrusion, ,No,Category 3,13,13,10,0, , , 
818149,9/18/2015 0:00,34.40163,-119.70362,Santa Barbara,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
818277,9/18/2015 7:00,38.34772,-122.31561,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,ACP, 
819170,9/18/2015 8:45,38.61929722,-121.2790806,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
819171,9/18/2015 9:00,38.47946944,-121.3999639,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
818736,9/18/2015 10:00,35.135986,-118.450578,Kern,Grease Deposition (FOG), ,No,Category 3,500,500,0,0,8,VCP,25
818303,9/18/2015 15:00,38.684628,-121.768328,Yolo,Root Intrusion, ,No,Category 3,4,4,4,0,4,VCP,86
818281,9/18/2015 17:39,33.871341,-118.381367,Los Angeles,Other (specify below),CCTV following SSO identified sag in pipe with FOG blockage,No,Category 3,45,175,175,0, , , 
818243,9/18/2015 22:30,37.61556,-122.38298,San Mateo,Grease Deposition (FOG), ,No,Category 3,209,210,210,0,6, , 
