SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
818373,9/19/2015 0:00,37.424804,-122.137816,Santa Clara,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
818251,9/19/2015 7:00,37.79649,-122.17903,Alameda,Grease Deposition (FOG), ,No,Category 3,300,300,0,0,8,vcp, 
818514,9/19/2015 7:00,38.7279,-121.2739,Placer,Pipe Structural Problem/Failure, ,No,Category 3,12,14,14,0, , , 
819173,9/19/2015 9:00,38.436925,-121.4251528,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
818518,9/19/2015 11:40,38.89757,-121.06921,Placer,Root Intrusion, ,No,Category 3,35,35,35,0, , , 
819174,9/19/2015 14:00,38.61423333,-121.4193306,Sacramento,Root intrusion, ,No,Category 3,21,25,8,0, , , 
818280,9/19/2015 14:30,37.99762,-121.80628,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below), ,No,Category 2,1224,1224,404,0,10,vcp, 
818169,9/19/2015 16:30,33.6082,-117.85918,Orange,Root Intrusion, ,No,Category 3,150,150,150,0,8,VCP, 
818335,9/19/2015 17:00,37.34752,-121.81047,Santa Clara,Grease Deposition (FOG), ,No,Category 3,68,68,68,0, , , 
818325,9/19/2015 18:30,36.656992,-119.594415,Fresno,Operator Error, ,No,Category 2,2000,2000,1000,0, , , 
818220,9/19/2015 19:30,38.7495,-121.29401,Placer,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
819175,9/19/2015 20:00,38.70221944,-121.2930722,Sacramento,Root intrusion, ,No,Category 3,9,10,5,0, , , 
818366,9/20/2015 9:30,37.96838764,-122.540024,Marin,Root Intrusion,Root intrusion through connecting rod hole,No,Category 3,2,2,0,0, , , 
818164,9/20/2015 9:40,37.58703,-120.97492,Stanislaus,Pump Station Failure-Controls, ,No,Category 3,50,50,50,0,15,vcp,20
819176,9/20/2015 10:00,38.58298056,-121.3506361,Sacramento,Root intrusion, ,No,Category 3,15,15,5,0, , , 
818562,9/20/2015 11:45,37.886804,-122.294249,Alameda,Root Intrusion, ,No,Category 3,3,3,1,0,4,HDPE,5
818250,9/20/2015 14:32,34.087348,-118.371381,Los Angeles,Root Intrusion, ,No,Category 1,0,1500,200,1300, , , 
819180,9/20/2015 16:00,38.60502778,-121.34915,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
818509,9/20/2015 21:50,37.87707,-122.45495,Marin,Debris from Lateral, ,No,Category 3,170,170,0,0, , , 
818307,9/21/2015 0:00,38.051218,-122.212546,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 1,0,408,0,408,6,VCP, 
819177,9/21/2015 7:00,38.44216944,-121.4248806,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
818212,9/21/2015 7:21,37.94602,-121.26697,San Joaquin,Root Intrusion, ,No,Category 3,44,44,44,0, , , 
818259,9/21/2015 8:14,37.354769,-122.136644,Santa Clara,Debris-Rags,Non disposable wipes at OMH1049,No,Category 3,404,404,404,0,6,Asbestos cement, 
819178,9/21/2015 9:50,38.52409167,-121.4573278,Sacramento,Debris-General, ,No,Category 3,5,5,4,0, , , 
818295,9/21/2015 9:58,38.054026,-122.229126,Contra Costa,Debris-Rags, ,No,Category 3,20,20,0,0,4,VCP, 
818253,9/21/2015 10:45,37.81912,-122.19627,Alameda,Root Intrusion,8  vcp main sewer was plugged due to root intrusion and debris.  Staff rodded and restored flow to main sewer.,No,Category 3,930,930,200,0,8,vcp, 
818282,9/21/2015 11:00,38.31678,-122.32655,Napa,Debris-General, ,No,Category 3,2,2,2,0,4,ACP,44
819179,9/21/2015 12:00,38.62123056,-121.4887361,Sacramento,Root intrusion,offset joint,No,Category 3,3,3,1,0, , , 
818305,9/21/2015 15:00,38.103269,-122.56685,Marin,Root Intrusion, ,No,Category 3,8,8,0,0,6,VCP,66
819184,9/21/2015 16:00,38.47131111,-121.3214944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819182,9/21/2015 17:00,38.68726111,-121.3779972,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
819181,9/21/2015 18:15,38.55501111,-121.3551583,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819183,9/21/2015 21:00,38.59356667,-121.3757222,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,1,0, , , 
818374,9/22/2015 0:00,37.444606,-122.158928,Santa Clara,Pipe Structural Problem/Failure,Addt'l Cause: Debris-Rags,No,Category 3,18,23,21,0, , , 
818258,9/22/2015 6:30,34.28425,-118.43634,Los Angeles,Root Intrusion,,No,Category 1,0,500,250,250, , , 
818216,9/22/2015 7:50,34.147353,-118.595815,Los Angeles,Root Intrusion, ,No,Category 3,46,46,46,0,8,VCP,52
819188,9/22/2015 9:00,38.60773889,-121.349825,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818316,9/22/2015 12:45,37.905208,-122.546511,Marin,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,6,Clay, 
818256,9/22/2015 12:55,34.183642,-118.446531,Los Angeles,Debris-Rags, ,No,Category 3,187,187,187,0,8,VCP,88
819186,9/22/2015 13:00,38.56944722,-121.4113944,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
818283,9/22/2015 15:00,38.3194,-122.29969,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,ACP, 
819187,9/22/2015 15:30,38.69539722,-121.3774861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818551,9/22/2015 17:30,38.481601,-120.017573,Alpine,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),KW Emerson Inc. construction crew hit force main with backhoe while working on Forest Service parking lot project.,No,Category 3,100,100,100,0,4,PVC,35
818296,9/23/2015 0:00,35.144823,-120.641231,San Luis Obispo,Debris-General, ,No,Category 2,0,1225,1225,0, , , 
818891,9/23/2015 6:35,38.74489,-121.28594,Placer,Non-Dispersables, ,No,Category 3,10,10,6,0, , , 
818337,9/23/2015 8:00,37.274336,-121.969858,Santa Clara,Root Intrusion, ,No,Category 3,15,15,15,0,4,ABS, 
819189,9/23/2015 13:00,38.71706111,-121.4174361,Sacramento,Debris-General, ,No,Category 3,7,7,5,0, , , 
819191,9/23/2015 15:00,38.62218889,-121.4916472,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
819190,9/23/2015 15:00,38.60261944,-121.3614222,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
818308,9/23/2015 16:00,37.96341,-121.25493,San Joaquin,Debris-General, ,No,Category 3,0,102,102,0, , , 
819192,9/23/2015 18:00,38.60506111,-121.2379556,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
818329,9/23/2015 20:15,38.64357,-121.42737,Sacramento,Grease Deposition (FOG), ,No,Category 3,9,9,9,0, , , 
818375,9/24/2015 0:00,37.43309,-122.154217,Santa Clara,Debris-Rags, ,No,Category 3,91,91,81,0, , , 
818341,9/24/2015 0:00,38.5554,-121.74988,Yolo,Debris-General,,No,Category 3,0,348,348,0,8,VCP, 
819195,9/24/2015 6:00,38.68082778,-121.3432889,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
819194,9/24/2015 6:30,38.58646389,-121.3749611,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818320,9/24/2015 7:30,38.30515,-122.29513,Napa,Debris-General, ,No,Category 3,10,10,10,0,4,ACP,47
818988,9/24/2015 8:40,38.1216,-122.26192,Solano,Root Intrusion,"The blockage was caused by roots growing into the sewer main. The Storm Drain line the spill was going to was plugged containing the spill. The blockage was cleared with hand rods while other units were responding to stop the overflow. Responding units Vacuumed the spill and cleaned the street, curb, gutter and  storm system affected. then the Sewer main was root cut to prepare for CCTV follow up inspection. CCTV Inspection confirmed Root intrusion and a 6 month Root cutting schedule was added to the mainline.",No,Category 3,50,50,50,0, , , 
819228,9/24/2015 10:00,38.61739167,-121.3777694,Sacramento,Root intrusion, ,No,Category 3,201,201,31,0, , , 
819193,9/24/2015 11:00,38.64610278,-121.2214528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818330,9/24/2015 11:30,38.67512,-121.37978,Sacramento,Debris from Construction, ,No,Category 3,4,4,4,0, , , 
818314,9/24/2015 12:15,33.74543,-117.88532,Orange,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,12,PVC,6
818322,9/24/2015 13:30,38.28535,-122.29289,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,Variable,36
818327,9/24/2015 14:00,37.99585,-122.53446,Marin,Root Intrusion, ,No,Category 3,7,7,7,0,6,vcp,40
819197,9/24/2015 15:31,38.57028333,-121.3833889,Sacramento,Operator error, ,No,Category 3,20,20,20,0, , , 
818338,9/24/2015 15:53,33.92503,-118.42577,Los Angeles,Other (specify below),"One of the equipment accidentally punctured a small hole in the bypass hose during a sewer main construction.  The construciton crew immediately stopped pump, contained and recovered the spill, cleaned up the site, and fixed the hose.",No,Category 3,3,3,3,0,12,VCP,60
818564,9/25/2015 0:00,33.324606,-117.310307,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,27369,2423,27369,6,PVC, 
819196,9/25/2015 7:45,38.63691944,-121.3657472,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
845217,9/25/2015 8:25,39.25349,-121.0272,Nevada,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Tree company drop tree on line which cause line to break,No,Category 3,25,25,2,0, , , 
819198,9/25/2015 8:30,38.63103889,-121.38665,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
818888,9/25/2015 11:15,38.73752,-121.26732,Placer,Root Intrusion, ,No,Category 3,7,7,3,0, , , 
819185,9/25/2015 14:10,38.59930833,-121.2911278,Sacramento,Operator error, ,No,Category 3,2,2,0,0, , , 
818636,9/25/2015 14:15,38.00288,-121.88961,Contra Costa,Other (specify below),Un-flushable paper towels.,No,Category 3,1,1,1,0,4, , 
818354,9/25/2015 19:14,37.96962,-122.56975,Marin,Root Intrusion,Severe roots in the line.  Line was cleaned and a point repair was installed over the joint that had the blockage,No,Category 3,5,5,0,0,6,VCP,60
818512,9/26/2015 9:00,33.849789,-118.181873,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,500,0,500, , , 
818356,9/26/2015 12:00,37.33546,-119.66129,Madera,Grease Deposition (FOG), ,No,Category 2,1000,1000,300,0, , , 
819199,9/26/2015 12:30,38.61483056,-121.4796944,Sacramento,Root intrusion, ,No,Category 3,10,10,0,0, , , 
819200,9/26/2015 14:00,38.55077778,-121.3888444,Sacramento,Root intrusion, ,No,Category 3,11,12,6,0, , , 
818376,9/27/2015 0:00,37.42428,-122.132598,Santa Clara,Debris-General, ,No,Category 3,28,28,17,0, , , 
818342,9/27/2015 0:00,38.56021,-121.76358,Yolo,Debris-Rags, ,No,Category 3,0,50,50,0, , , 
818343,9/27/2015 0:00,38.603269,-121.394417,Sacramento,Debris-General, ,No,Category 1,4,112,112,108, , , 
818352,9/27/2015 0:00,33.02676,-117.272,San Diego,Other (specify below),Sewer Pipe Repair sleeve failure,No,Category 3,250,250,200,0,8,VCP,40
819201,9/27/2015 8:00,38.62028056,-121.4920611,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819086,9/27/2015 8:55,34.09463,-118.02599,Los Angeles,Pump Station Failure-Mechanical, ,No,Category 3,0,2,2,0, , , 
819202,9/27/2015 11:00,38.70011111,-121.281075,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818334,9/27/2015 11:45,37.63996,-122.41434,San Mateo,Debris-General, ,No,Category 3,0,10,10,0,6,Clay, 
818515,9/27/2015 12:30,38.02278,-121.34545,San Joaquin,Pipe Structural Problem/Failure,While pump station attendant was checking the pump station he noticed sewage start to wet the asphalt from the location of the discharge pipe and immediately shut the pumps off.,No,Category 3,15,15,15,0,8, , 
819203,9/27/2015 13:00,38.63451111,-121.4892917,Sacramento,Debris-General, ,No,Category 3,53,53,52,0, , , 
818795,9/27/2015 14:50,38.255969,-122.037689,Solano,Debris-General, ,No,Category 3,13,13,13,0, , , 
819204,9/27/2015 17:00,38.39323333,-121.4431472,Sacramento,Root intrusion, ,No,Category 3,8,9,4,0, , , 
819208,9/27/2015 19:00,38.48148056,-121.4488806,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
819213,9/27/2015 19:00,38.55473889,-121.3542944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818910,9/27/2015 19:00,38.76827,-121.34986,Placer,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
819205,9/27/2015 20:00,38.64501389,-121.2694417,Sacramento,Pipe Structural Problem/Failure,swail in lower lateral,No,Category 3,10,10,3,0, , , 
818377,9/28/2015 0:00,37.448819,-122.158565,Santa Clara,Root Intrusion, ,No,Category 3,146,146,143,0, , , 
818349,9/28/2015 0:00,33.12444,-117.06619,San Diego,Grease Deposition (FOG), ,No,Category 3,0,25,25,0, , , 
819207,9/28/2015 7:00,38.58444722,-121.3777306,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819206,9/28/2015 8:00,38.67398056,-121.2208361,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
818364,9/28/2015 8:18,37.92041,-122.3099,Contra Costa,Debris-General, ,No,Category 3,22,22,22,0, , , 
819209,9/28/2015 9:00,38.67096667,-121.3630278,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
819210,9/28/2015 10:00,38.6193,-121.4703056,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819211,9/28/2015 11:00,38.64995278,-121.2754361,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818508,9/28/2015 11:00,35.34789,-118.91485,Kern,Inappropriate Discharge to CS, ,No,Category 3,200,200,0,0,8,VCP,30
819212,9/28/2015 12:30,38.43903889,-121.3795667,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
818402,9/28/2015 13:38,38.86429,-121.09156,Placer,Pipe Structural Problem/Failure, ,No,Category 1,0,50,25,25, , , 
819214,9/28/2015 21:30,38.64371389,-121.2945472,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819231,9/29/2015 0:00,36.99767,-122.06635,Santa Cruz,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
819216,9/29/2015 6:00,38.60296667,-121.4117306,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819215,9/29/2015 6:30,38.57113611,-121.3433944,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
818391,9/29/2015 9:00,34.133615,-118.366022,Los Angeles,Root Intrusion, ,No,Category 3,100,100,100,0,8,VCP,53
840642,9/29/2015 9:28,37.96185,-121.98979,Contra Costa,Grease Deposition (FOG), ,No,Category 2,1552,1552,1000,0,8, , 
819217,9/29/2015 12:00,38.60243889,-121.3673028,Sacramento,Root intrusion, ,No,Category 3,23,23,3,0, , , 
818781,9/29/2015 13:00,38.642983,-121.151842,Sacramento,Debris from Construction, ,No,Category 3,3,3,0,0,6, , 
819218,9/29/2015 15:30,38.70139444,-121.2665167,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
819220,9/29/2015 16:30,38.71928889,-121.4087667,Sacramento,Root intrusion, ,No,Category 3,8,9,4,0, , , 
819219,9/29/2015 17:00,38.44889444,-121.4290556,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
818527,9/29/2015 19:00,39.234839,-121.057417,Nevada,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
819224,9/30/2015 6:00,38.413425,-121.4298472,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819221,9/30/2015 6:00,38.68527778,-121.3116917,Sacramento,Root intrusion, ,No,Category 3,9,9,9,0, , , 
819222,9/30/2015 7:00,38.62505278,-121.3101472,Sacramento,Grease deposition (FOG), ,No,Category 3,12,12,5,0, , , 
818657,9/30/2015 7:00,38.004084,-121.298488,San Joaquin,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
818557,9/30/2015 8:55,38.00512,-121.90197,Contra Costa,Root Intrusion, ,No,Category 3,32,32,32,0,4,VCP, 
819223,9/30/2015 9:00,38.44903611,-121.4273944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819225,9/30/2015 10:00,38.62981389,-121.3192694,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
819227,9/30/2015 12:00,38.59253611,-121.3701639,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
818522,9/30/2015 13:40,38.32387,-122.31963,Napa,Root Intrusion, ,No,Category 3,2,2,0,0,4,ACP,58
819226,9/30/2015 13:40,38.51975278,-121.4431806,Sacramento,Operator error, ,No,Category 3,4,4,4,0, , , 
818775,9/30/2015 19:35,37.75196,-122.16861,Alameda,Grease Deposition (FOG), ,No,Category 3,465,465,300,0,8,VCP, 
818777,9/30/2015 20:30,37.83571,-122.27278,Alameda,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,8,VCP, 
819066,10/1/2015 0:00,37.43309,-122.154217,Santa Clara,Debris-General, ,No,Category 3,19,19,16,0, , , 
818725,10/1/2015 10:00,37.80976,-122.24127,Alameda,Root Intrusion,8  vcp main sewer plugged due to root intrusion.,No,Category 3,360,360,300,0,8,vcp, 
818523,10/1/2015 11:15,38.696111,-121.163056,Sacramento,CS Mainentance Caused Spill/Damage,HCFIP Contractor damaged sewer line while digging,No,Category 3,600,600,500,0, , , 
818520,10/1/2015 11:22,33.86748,-117.92837,Orange,Construction Diversion Failure,"Contractor ?MIRAMONTES CONST. CO., INC.? had not been running their sewer bypass pump. They felt it was unnecessary at the time due to low flow rates. Unfortunately the contractor failed to continually monitor the bypass of the affected manholes causing the spill to occur.",No,Category 3,0,96,96,0,12,VCP,93
818538,10/1/2015 13:00,37.34005,-121.88995,Santa Clara,Pipe Structural Problem/Failure,"San Jose Water Company Water Line broke into and flooded sanitary sewer line with excess water debris, clogging sanitary sewer.",No,Category 2,1400,1400,1400,0, , , 
818540,10/1/2015 13:22,38.55979,-121.51341,Sacramento,Grease Deposition (FOG), ,No,Category 3,67,67,67,0, , , 
818567,10/1/2015 14:00,35.386,-119.023,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,10,0,8,Clay, 
819706,10/1/2015 14:30,38.68217778,-121.2786556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818529,10/1/2015 15:15,34.03419,-118.49882,Los Angeles,Root Intrusion,CCTV found roots emanating from the private lateral entering the City main.  Baby wipes got caught on the roots which help create the blockage.,No,Category 3,40,50,10,0, , , 
819607,10/1/2015 15:30,38.12932,-122.24692,Solano,Root Intrusion,BLOCKAGE CAUSED BY ROOTS.  TOTAL SPILL VOLUME RECOVERED FROM CURB AND CATCH BASIN.  LINE PUT ON PM SCHEDULE,No,Category 3,0,300,300,0, , , 
818642,10/1/2015 19:00,37.92993,-121.30166,San Joaquin,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
818568,10/2/2015 0:00,37.05969,-122.01032,Santa Cruz,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
818572,10/2/2015 0:00,35.143845,-120.638579,San Luis Obispo,Pipe Structural Problem/Failure, ,No,Category 3,300,300,300,0, , , 
818691,10/2/2015 7:00,37.92154,-121.29848,San Joaquin,Root Intrusion, ,No,Category 3,0,3,3,0, , , 
818582,10/2/2015 7:00,33.885,-118.22392,Los Angeles,Grease Deposition (FOG), ,No,Category 3,60,60,60,0,8,VCP,50
818644,10/2/2015 9:00,37.84792,-122.24018,Alameda,Root Intrusion, ,No,Category 3,210,210,210,0,8,vcp, 
819707,10/2/2015 9:30,38.67666389,-121.2541139,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
819710,10/2/2015 10:00,38.66285,-121.2547833,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
818570,10/2/2015 10:00,34.176972,-119.204233,Ventura,Root Intrusion, ,No,Category 1,500,1000,900,100,8,vcp,45
819709,10/2/2015 12:00,38.51576111,-121.464925,Sacramento,Root intrusion, ,No,Category 3,32,32,16,0, , , 
819708,10/2/2015 12:45,38.69056389,-121.3758111,Sacramento,Root intrusion, ,No,Category 3,16,16,8,0, , , 
819711,10/2/2015 15:00,38.64672222,-121.2962806,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819714,10/2/2015 15:00,38.69504722,-121.2164889,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819712,10/2/2015 16:30,38.67076944,-121.2834361,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
818703,10/2/2015 18:30,37.98011,-121.2969,San Joaquin,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
819713,10/2/2015 20:00,38.45984722,-121.3842278,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
818558,10/3/2015 0:00,36.617183,-121.912971,Monterey,Root Intrusion, ,No,Category 3,0,10,10,0, , , 
818637,10/3/2015 0:00,36.63249,-121.83271,Monterey,Other (specify below),Force main break,No,Category 2,50400,50400,0,0,10,cement/steel,50
819719,10/3/2015 10:00,38.68225556,-121.5208389,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819715,10/3/2015 10:00,38.69994444,-121.2720917,Sacramento,Root intrusion, ,No,Category 3,14,14,13,0, , , 
818634,10/3/2015 11:43,33.99418948,-118.3446829,Los Angeles,Other (specify below),Debris (rags and baby wipes),No,Category 1,500,2000,500,1500, , , 
818553,10/3/2015 13:45,34.0293,-118.281532,Los Angeles,Debris-General, ,No,Category 3,60,60,60,0,12,VCP,121
819716,10/3/2015 14:00,38.52094722,-121.4315639,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
819717,10/3/2015 15:00,38.56117222,-121.3705972,Sacramento,Root intrusion, ,No,Category 3,3,4,1,0, , , 
819718,10/3/2015 15:00,38.64506111,-121.2656639,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
818603,10/3/2015 19:30,35.210278,-118.923611,Kern,Other (specify below),Pump Controls- Failure  Pump Controls-Mechanical Failure,No,Category 2,1000,1000,750,0,30,PVC,7
819872,10/3/2015 19:45,37.57896,-122.35321,San Mateo,Debris-Rags, ,No,Category 3,25,25,25,0, , , 
819072,10/4/2015 0:00,37.413779,-122.102647,Santa Clara,Debris from Construction,"Spill cause, addt'l: Grease Deposition (FOG)",No,Category 3,104,254,240,0, , , 
818670,10/4/2015 0:00,35.29322,-120.67896,San Luis Obispo,Root Intrusion, ,No,Category 3,116,116,116,0, , , 
818633,10/4/2015 0:00,33.46995,-117.69925,Orange,Debris-Rags, ,No,Category 3,750,750,750,0, , , 
818552,10/4/2015 0:00,32.80696,-117.24549,San Diego,Root Intrusion, ,No,Category 2,2525,2525,2423,0,8,CP, 
818578,10/4/2015 7:00,37.84228,-122.23009,Alameda,Root Intrusion,8   Sanitary main sewer plugged due to root intrusion and overflowed out of the manhole in the rear of the property onto the ground.,No,Category 3,450,450,0,0,8,VCP, 
818560,10/4/2015 7:55,40.165833,-122.247778,Tehama,Grease Deposition (FOG), ,No,Category 2,5850,5850,150,0, , , 
819720,10/4/2015 9:00,38.59176111,-121.3108306,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819722,10/4/2015 10:00,38.6061,-121.2914556,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819721,10/4/2015 11:30,38.57963056,-121.3503,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
818554,10/4/2015 13:20,33.958131,-118.434004,Los Angeles,Root Intrusion, ,No,Category 3,102,102,102,0,8,VCP,1
818630,10/4/2015 16:10,37.97967,-121.32942,San Joaquin,Debris-General, ,No,Category 3,2,2,2,0, , , 
819051,10/4/2015 18:45,38.34015,-122.31847,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,ACP,57
818588,10/4/2015 19:15,37.74277,-121.14194,San Joaquin,Debris-General, ,No,Category 2,0,1350,1350,0,8,VCP,30
818573,10/5/2015 0:00,35.143845,-120.638579,San Luis Obispo,Pipe Structural Problem/Failure, ,No,Category 3,100,100,100,0, , , 
818584,10/5/2015 0:00,32.75825,-117.02,San Diego,Root Intrusion, ,No,Category 3,25,25,25,0, , , 
819723,10/5/2015 6:00,38.41419167,-121.4357528,Sacramento,Debris-General, ,No,Category 3,8,8,4,0, , , 
819724,10/5/2015 6:45,38.60425,-121.4273889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819725,10/5/2015 7:00,38.60420278,-121.2939222,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819052,10/5/2015 8:27,38.28448,-122.29498,Napa,Root Intrusion, ,No,Category 3,3,3,3,0,4,plastic,3
818575,10/5/2015 8:30,37.76898,-122.17941,Alameda,Grease Deposition (FOG),8 vcp main sewer was plugged due to heavy grease.,No,Category 3,300,300,300,0,8,vcp, 
818707,10/5/2015 9:13,38.02546,-121.31958,San Joaquin,Root Intrusion, ,No,Category 3,35,35,35,0, , , 
818898,10/5/2015 9:15,38.668486,-121.083925,El Dorado,Root Intrusion,Attempt to clear root intrusion caused blockage and SSO,No,Category 3,3,3,3,0, , , 
818684,10/5/2015 11:15,38.03017,-121.36187,San Joaquin,Grease Deposition (FOG), ,No,Category 3,1,1,1,0, , , 
819726,10/5/2015 11:30,38.65013889,-121.3761917,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818660,10/5/2015 14:29,38.03264,-121.31472,San Joaquin,Debris-General, ,No,Category 3,11,11,11,0, , , 
818577,10/5/2015 15:29,40.87636,-124.07947,Humboldt,Other (specify below),Spill came from a containment system on a visiting tour bus that parked on a slight hill,No,Category 3,5,5,5,0, , , 
819727,10/5/2015 20:00,38.51641944,-121.4582833,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
818717,10/6/2015 0:00,38.02158,-121.0841,San Joaquin,Other (specify below),Failed gasket,No,Category 3,50,50,50,0,0.666,C900,16
819728,10/6/2015 6:00,38.7058,-121.4415861,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
819729,10/6/2015 6:30,38.52374167,-121.4286028,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
818678,10/6/2015 7:05,33.861628,-118.125507,Los Angeles,Other (specify below),"The 4-inch cast iron force main of the Rocket Street Pumping Plant was found to have some evidence of internal corrosion.  However, the cause of the failure is attributed to differential settlement of the bedding/subgrade around the pipe, leading to a crack in the pipe.",No,Category 1,630,980,980,350,4,Cast Iron Pipe,888
818576,10/6/2015 9:12,34.02038,-118.422107,Los Angeles,Grease Deposition (FOG), ,No,Category 3,77,77,77,0,8,VCP,64
819509,10/6/2015 9:15,37.80398,-121.20988,San Joaquin,Root Intrusion, ,No,Category 3,186,186,186,0,6,clay,50
819731,10/6/2015 10:00,38.44635278,-121.4295083,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819730,10/6/2015 10:00,38.72506111,-121.3569861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819732,10/6/2015 11:00,38.46820278,-121.4334083,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
818643,10/6/2015 12:00,33.70795,-116.259333,Riverside,Other (specify below),A pin-sized hole developed in nipple attached to companion flange and 90? on air-vac service line.,No,Category 3,10,10,5,0,4,SCH 80,10
818709,10/6/2015 12:30,37.95701,-121.30008,San Joaquin,Root Intrusion, ,No,Category 3,47,47,47,0, , , 
819743,10/6/2015 14:00,38.51180556,-121.4539972,Sacramento,Debris-General, ,No,Category 3,11,11,4,0, , , 
819733,10/6/2015 14:00,38.59945833,-121.3630694,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
819734,10/6/2015 14:30,38.61643889,-121.4824889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818639,10/6/2015 14:30,35.305,-119.015,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,8,PVC, 
819735,10/6/2015 15:30,38.53322222,-121.4330028,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
818656,10/6/2015 17:30,37.95903,-122.33781,Contra Costa,Grease Deposition (FOG),Though there was a lot of grease in the line it is known that there is a belly in the line which attributed to the problem.,No,Category 1,0,8300,0,8300,10,VCP,50
818705,10/7/2015 0:00,32.77001,-117.0027,San Diego,Debris-Rags, ,No,Category 3,35,35,35,0, , , 
819736,10/7/2015 6:00,38.67507778,-121.2278972,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
819235,10/7/2015 6:40,37.32248,-122.30334,San Mateo,Root Intrusion,Root growth in downstream manhole.,No,Category 3,10,10,0,0, , , 
819737,10/7/2015 7:30,38.67630556,-121.22385,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
818631,10/7/2015 8:00,37.898536,-122.298015,Alameda,Root Intrusion, ,No,Category 3,5,5,3,0,4,VCP,80
819738,10/7/2015 8:00,38.49286111,-121.4514306,Sacramento,Root intrusion, ,No,Category 3,9,9,6,0, , , 
818615,10/7/2015 9:00,40.166667,-122.243056,Tehama,Other (specify below),Kids toys with a shoe blocked siphon,No,Category 2,3500,3500,100,0, , , 
818674,10/7/2015 11:45,37.96166,-122.32464,Contra Costa,Debris from Construction, ,No,Category 1,0,4000,1500,2500,6,VCP,56
819739,10/7/2015 13:00,38.71127222,-121.2621694,Sacramento,Damage by others not related to CS Const/Maint.,sefnco bored through our lower lateral,No,Category 3,16,16,16,0, , , 
818640,10/7/2015 14:00,35.381,-119.037,Kern,Other (specify below),Heavy grease and debris.,No,Category 3,15,15,0,0,8, , 
819740,10/7/2015 15:20,38.44311944,-121.3642583,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
819741,10/7/2015 16:00,38.71611944,-121.4099111,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819742,10/7/2015 18:45,38.55021389,-121.3643806,Sacramento,Root intrusion, ,No,Category 3,12,12,3,0, , , 
819746,10/7/2015 19:30,38.41705556,-121.4540861,Sacramento,Root intrusion, ,No,Category 3,28,29,9,0, , , 
818663,10/7/2015 19:45,33.668794,-116.303922,Riverside,Debris-Rags, ,No,Category 3,80,80,0,0,12,VCP,24
818778,10/7/2015 22:30,33.97331176,-117.8351112,Los Angeles,Other (specify below),Roots,No,Category 3,50,50,0,0, , , 
819074,10/8/2015 0:00,37.413723,-122.102703,Santa Clara,Debris from Construction, ,No,Category 3,271,271,260,0, , , 
819744,10/8/2015 8:00,38.42066111,-121.4223222,Sacramento,Root intrusion, ,No,Category 3,5,6,4,0, , , 
818776,10/8/2015 8:10,34.030179,-117.817101,Los Angeles,Other (specify below),Possible calcium build up in the mainline with debris and grease build up.,No,Category 1,100,600,200,400, , , 
818721,10/8/2015 8:35,34.08918,-117.30822,San Bernardino,Debris-General, ,No,Category 1,0,148,0,148,8,PVC,3
818679,10/8/2015 9:00,33.16412,-115.47792,Imperial,Pipe Structural Problem/Failure, ,No,Category 3,400,400,400,0,4,cast iron,24
818672,10/8/2015 10:00,36.732553,-120.060877,Fresno,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
818652,10/8/2015 10:30,38.541567,-121.75117,Yolo,Debris-Rags, ,No,Category 3,50,50,50,0,6, ,20
818667,10/8/2015 10:54,34.111366,-118.325842,Los Angeles,Root Intrusion, ,No,Category 3,114,114,114,0,6,Concrete,90
819745,10/8/2015 11:00,38.63951111,-121.2636111,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818712,10/8/2015 17:30,38.40293,-122.82935,Sonoma,Root Intrusion, ,No,Category 1,0,49,10,39,4,VCP,40
818685,10/8/2015 20:48,38.61919,-121.46472,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,8,8,0, , , 
818722,10/8/2015 21:33,33.78516,-118.19275,Los Angeles,Grease Deposition (FOG), ,No,Category 3,80,80,80,0,8,VCP,98
819081,10/9/2015 0:00,37.430727,-122.137412,Santa Clara,Root Intrusion, ,No,Category 3,76,76,66,0, , , 
818714,10/9/2015 0:00,37.127972,-121.653008,Santa Clara,Debris-Rags, ,No,Category 3,50,50,50,0, , , 
818731,10/9/2015 0:00,38.699744,-121.304061,Sacramento,Root Intrusion, ,No,Category 1,36,336,312,1, , , 
818720,10/9/2015 7:14,40.887612,-124.078603,Humboldt,Root Intrusion, ,No,Category 3,702,702,0,0, , , 
818801,10/9/2015 10:00,34.095,-117.70701,Los Angeles,Debris-General, ,No,Category 1,0,240,0,240,8,ACP,52
818697,10/9/2015 11:13,37.61556,-122.38298,San Mateo,Grease Deposition (FOG), ,No,Category 2,885,1185,1185,0, , , 
819747,10/9/2015 11:15,38.57036667,-121.3898139,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819319,10/9/2015 17:00,37.91714,-122.06808,Contra Costa,Root Intrusion, ,No,Category 3,0,770,770,0, , , 
819748,10/9/2015 21:00,38.65195278,-121.3804694,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819750,10/10/2015 7:00,38.52570833,-121.4332194,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819749,10/10/2015 8:00,38.51419444,-121.4610194,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
819752,10/10/2015 10:00,38.62977222,-121.2595972,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,15,15,4,0, , , 
818779,10/10/2015 10:08,38.06917,-122.20004,Solano,Pipe Structural Problem/Failure, ,No,Category 2,3700,3700,3700,0, , , 
819413,10/10/2015 11:55,38.15509,-121.13719,San Joaquin,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
818708,10/10/2015 12:30,37.95456,-121.27417,San Joaquin,Root Intrusion, ,No,Category 3,149,149,149,0, , , 
819751,10/10/2015 13:45,38.48709167,-121.4435806,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
819753,10/10/2015 14:00,38.61649444,-121.3710417,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819754,10/10/2015 16:00,38.71440556,-121.3770889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818851,10/10/2015 21:58,38.052523,-122.160486,Solano,Root Intrusion, ,No,Category 3,35,35,35,0,6,clay, 
819758,10/10/2015 22:30,38.70638056,-121.2562,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
819756,10/11/2015 0:00,38.67628333,-121.2786222,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
819645,10/11/2015 0:00,34.411596,-119.848666,Santa Barbara,Pump Station Failure-Power,Spill caused by pump station failure and alarm failure,No,Category 3,30,30,0,0, , , 
818799,10/11/2015 0:00,34.4555,-119.69295,Santa Barbara,Operator Error, ,No,Category 3,50,50,20,0, , , 
818728,10/11/2015 9:30,38.56944,-121.48132,Sacramento,Debris from Lateral, ,No,Category 3,21,21,21,0, , , 
819755,10/11/2015 9:45,38.66970556,-121.3057778,Sacramento,Root intrusion, ,No,Category 3,26,26,25,0, , , 
819757,10/11/2015 11:00,38.68159722,-121.5272611,Sacramento,Root intrusion, ,No,Category 3,12,17,9,0, , , 
819610,10/11/2015 11:59,38.12741,-122.23117,Solano,Root Intrusion, ,No,Category 3,0,915,915,0, , , 
819531,10/11/2015 13:00,39.32682,-120.18861,Nevada,Debris from Lateral, ,No,Category 3,10,10,4,0,6,PVC,15
818715,10/11/2015 19:19,34.047111,-118.317726,Los Angeles,Debris-General, ,No,Category 3,852,852,852,0,10,VCP,110
819759,10/11/2015 21:00,38.62306944,-121.3240361,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
818716,10/11/2015 21:30,33.79693,-118.18239,Los Angeles,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,8,VCP,96
819861,10/12/2015 0:00,35.25224,-120.67632,San Luis Obispo,Pipe Structural Problem/Failure, ,No,Category 3,20,20,20,0,6,transite,40
819305,10/12/2015 7:30,35.591922,-119.407883,Kern,Debris-Rags, ,No,Category 3,75,75,0,0, , , 
819245,10/12/2015 8:00,38.00444,-121.81482,Contra Costa,Root Intrusion, ,No,Category 3,18,18,15,0,4,vcp, 
819760,10/12/2015 9:00,38.71346111,-121.414275,Sacramento,Root intrusion, ,No,Category 3,18,18,6,0, , , 
819762,10/12/2015 10:30,38.580625,-121.3958694,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819761,10/12/2015 11:00,38.53181944,-121.4420861,Sacramento,Grease deposition (FOG), ,No,Category 3,10,11,5,0, , , 
818724,10/12/2015 11:00,37.95544,-121.32924,San Joaquin,Debris-General, ,No,Category 3,21,21,21,0, , , 
818732,10/12/2015 11:50,33.74313,-117.92934,Orange,Grease Deposition (FOG), ,No,Category 1,170,306,306,136,8,VCP,56
818763,10/12/2015 12:00,40.74155,-122.92814,Trinity,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor recently adjusted manhole lid and spilled concrete into flow channel causing plug.,No,Category 3,300,300,0,0,6, ,50
819053,10/12/2015 15:20,38.31356,-122.34382,Napa,Root Intrusion, ,No,Category 3,5,5,5,0,4,ACP,56
818740,10/12/2015 16:30,38.0001,-121.28236,San Joaquin,Root Intrusion, ,No,Category 3,9,9,9,0, , , 
819764,10/12/2015 18:00,38.62519722,-121.5095889,Sacramento,Debris-General, ,No,Category 3,6,8,5,0, , , 
819763,10/12/2015 18:15,38.464225,-121.4408722,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
818726,10/12/2015 18:30,38.02915,-121.31385,San Joaquin,Root Intrusion, ,No,Category 3,0,29,29,0, , , 
819765,10/12/2015 18:45,38.61821944,-121.2822139,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818787,10/12/2015 19:30,38.01001,-121.34133,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,362,362,0,0, , , 
818743,10/13/2015 0:00,37.9136,-122.522649,Marin,Grease Deposition (FOG), ,No,Category 3,25,25,0,0,6,Clay, 
818802,10/13/2015 7:30,37.30579,-121.92359,Santa Clara,Grease Deposition (FOG), ,No,Category 3,66,390,390,0, , , 
819343,10/13/2015 9:34,38.74889,-121.29609,Placer,Root Intrusion, ,No,Category 3,2,2,1,0, , , 
818753,10/13/2015 10:07,38.55982,-121.51175,Sacramento,Grease Deposition (FOG), ,No,Category 3,13,13,13,0, , , 
819766,10/13/2015 12:00,38.71298611,-121.280775,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
819499,10/13/2015 12:30,37.851219,-122.484358,Marin,Root Intrusion, ,No,Category 3,5,5,0,0,6,Terra Cotta,80
824737,10/13/2015 12:32,38.500842,-121.449897,Sacramento,Root Intrusion, ,No,Category 3,2,2,1,0, , , 
818744,10/13/2015 14:00,34.0398,-118.559192,Los Angeles,Debris-General, ,No,Category 3,748,748,748,0,8,VCP, 
818786,10/13/2015 15:28,37.83821,-122.21778,Alameda,Debris-Rags,8  plastic main on easement plugged by heavy rags and fine roots.,No,Category 3,8,8,0,0,8,plastic, 
818751,10/13/2015 15:55,38.06257,-120.53669,Calaveras,Non-Dispersables, ,No,Category 3,25,25,0,0,4, , 
818750,10/13/2015 18:17,34.072799,-118.388726,Los Angeles,Root Intrusion, ,No,Category 2,5122,5122,5122,0,12,VCP,9
819772,10/13/2015 21:00,38.61129722,-121.3725611,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
819767,10/13/2015 22:15,38.46108611,-121.4346056,Sacramento,Root intrusion, ,No,Category 3,26,26,26,0, , , 
818815,10/14/2015 0:00,41.312282,-122.306231,Siskiyou,Root Intrusion, ,No,Category 1,200,950,200,750, , , 
818796,10/14/2015 5:00,35.603061,-118.492352,Kern,Debris-Rags,"Rags clog pump, trips motor",No,Category 3,100,100,60,0, , , 
818989,10/14/2015 8:00,37.39387,-121.82701,Santa Clara,Debris-Rags,possible wipes and light roots,No,Category 3,0,440,440,0,6,VCP,56
819776,10/14/2015 8:00,38.65335278,-121.5352389,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,52,49,0, , , 
819768,10/14/2015 8:30,38.62385833,-121.5108833,Sacramento,Root intrusion, ,No,Category 3,6,7,3,0, , , 
818780,10/14/2015 9:45,37.99273,-120.386653,Tuolumne,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6,ACP, 
819769,10/14/2015 10:30,38.46598333,-121.4243944,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819770,10/14/2015 11:30,38.62179444,-121.4757833,Sacramento,Root intrusion, ,No,Category 3,8,8,7,0, , , 
819771,10/14/2015 12:00,38.62896111,-121.3579944,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819774,10/14/2015 15:00,38.68953056,-121.3777139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819773,10/14/2015 15:47,38.63765,-121.3489028,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
818803,10/15/2015 2:15,34.161909,-118.070365,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8, ,40
818788,10/15/2015 7:00,33.7416,-117.79933,Orange,Root Intrusion, ,No,Category 1,80,2253,80,2173,8,VCP,52
819775,10/15/2015 8:00,38.63761944,-121.3478611,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818814,10/15/2015 8:25,34.07558,-117.8748,Los Angeles,Debris-Rags, ,No,Category 3,0,250,250,0,6, , 
821069,10/15/2015 9:00,36.43306,-119.69365,Fresno,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,8,8,30
819777,10/15/2015 10:00,38.58258611,-121.3549444,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
818790,10/15/2015 10:00,33.16256,-115.48184,Imperial,Pump Station Failure-Power, ,No,Category 3,50,50,0,0,4,ABS,15
818791,10/15/2015 10:45,34.097773,-118.422404,Los Angeles,Root Intrusion, ,No,Category 3,159,159,159,0,8,VCP,88
818956,10/15/2015 12:01,38.682594,-121.776077,Yolo,Root Intrusion, ,No,Category 3,62,62,62,0,4,Clay, 
819778,10/15/2015 13:30,38.59744444,-121.3871139,Sacramento,Root intrusion, ,No,Category 3,4,51,51,0, , , 
818813,10/15/2015 13:30,33.75395,-117.454664,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,1173,1173,1173,0, , , 
818833,10/15/2015 14:30,33.77585,-118.12328,Los Angeles,Root Intrusion, ,No,Category 3,300,300,300,0,8,VCP,52
819022,10/15/2015 14:44,37.32379,-122.30105,San Mateo,Root Intrusion, ,No,Category 3,75,75,0,0, , , 
819327,10/15/2015 16:19,38.253919,-122.063975,Solano,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
819779,10/15/2015 17:30,38.53022778,-121.4509833,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
819092,10/15/2015 18:30,38.052329,-122.225358,Contra Costa,Root Intrusion, ,No,Category 3,164,164,0,0,4,VCP, 
819780,10/15/2015 20:00,38.59931944,-121.291725,Sacramento,Root intrusion, ,No,Category 3,23,23,16,0, , , 
818911,10/15/2015 20:31,37.6343,-122.45043,San Mateo,Construction Diversion Failure,New force main temp. plug pull rope gained entry into gravity main and caused temp. blockage. Rope and plug were used by Contractor who is re-building a new force main and pump station. Current project.,No,Category 3,5,5,5,0,6,Clay, 
818816,10/16/2015 0:00,36.559928,-121.915569,Monterey,Root Intrusion, ,No,Category 2,10474,10474,10200,0,6,VCP,70
818805,10/16/2015 7:00,39.415556,-123.357222,Mendocino,Root Intrusion,fine root intrusion at joint,No,Category 3,3,3,3,0,6,ACP,50
819783,10/16/2015 7:00,38.53476111,-121.4505278,Sacramento,Debris-General, ,No,Category 3,15,182,178,0, , , 
819782,10/16/2015 7:00,38.51390556,-121.4159444,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,0,0, , , 
819781,10/16/2015 7:55,38.65645556,-121.2369833,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
819784,10/16/2015 11:45,38.64429722,-121.3600278,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818877,10/16/2015 13:15,38.40774,-122.94779,Sonoma,Grease Deposition (FOG), ,No,Category 3,5,185,185,0,8,PVC,5
818844,10/16/2015 14:50,37.6525,-122.3874,San Mateo,Grease Deposition (FOG),mainline plug due to heavy grease and root intrusion.,No,Category 3,100,100,100,0, , , 
819785,10/16/2015 15:00,38.60771944,-121.3478639,Sacramento,Root intrusion, ,No,Category 3,36,39,37,0, , , 
819342,10/16/2015 15:43,38.75336,-121.28825,Placer,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
819786,10/16/2015 16:00,38.58502222,-121.399825,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818925,10/16/2015 16:58,38.0266,-121.35974,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,9,9,0, , , 
819089,10/16/2015 21:30,34.02148,-118.39763,Los Angeles,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP, 
818885,10/17/2015 5:00,38.687147,-121.297344,Sacramento,Operator Error, ,No,Category 1,0,188125,188125,188125, , , 
819787,10/17/2015 9:45,38.553975,-121.3842722,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
818895,10/17/2015 10:44,34.0954247,-117.9624208,Los Angeles,Other (specify below),Roots/Grease,No,Category 1,0,300,0,300, , , 
819788,10/17/2015 12:00,38.66280556,-121.3504361,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
819805,10/17/2015 12:00,38.71101111,-121.2970944,Sacramento,Root intrusion, ,No,Category 3,50,50,46,0, , , 
818830,10/17/2015 12:19,38.02345,-121.30458,San Joaquin,Debris-General, ,No,Category 3,0,43,43,0, , , 
818878,10/17/2015 12:45,35.38,-119.024,Kern,Grease Deposition (FOG), ,No,Category 3,30,30,0,0,10,Clay, 
819510,10/17/2015 12:46,37.77403,-121.21049,San Joaquin,Pipe Structural Problem/Failure,offset at drop manhole inlet,No,Category 3,62,62,62,0,6,plastic,10
819873,10/17/2015 17:00,37.58192,-122.37254,San Mateo,Debris-Rags, ,No,Category 3,7,7,7,0, , , 
818905,10/18/2015 0:00,33.46217,-117.66836,Orange,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Private plumbing contractor installed customer lateral lining into District sewer main that restricted flow, causing blockage and overflow.",No,Category 3,570,570,570,0,8,VCP, 
818828,10/18/2015 0:00,32.964885,-117.265047,San Diego,Other (specify below),"1  diameter rocks/gravel were found in the 8  Vitrified Clay Pipe, that caused a blockage and led to the spill...",No,Category 2,2750,2750,2750,0,8,VCP,51
818819,10/18/2015 7:40,34.039707,-118.559251,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,858,858,858,0,8,VCP,
818908,10/18/2015 7:45,34.43090531,-118.4302003,Los Angeles,Other (specify below),Roots and Rags,No,Category 3,500,500,300,0, , , 
818817,10/18/2015 9:10,34.095184,-118.262164,Los Angeles,Root Intrusion, ,No,Category 3,49,49,49,0,8,VCP,86
818818,10/18/2015 10:40,34.093762,-118.381118,Los Angeles,Root Intrusion, ,No,Category 3,569,569,569,0,8,VCP,86
818915,10/18/2015 12:20,34.25348,-119.06828,Ventura,Other (specify below),Heavy calcium build up at joints,No,Category 1,0,185,0,185,8,vcp, 
818971,10/18/2015 12:30,37.438333,-122.235556,San Mateo,Debris from Lateral,Paper rags,No,Category 3,144,144,0,0, , , 
819790,10/18/2015 13:00,38.62004722,-121.319975,Sacramento,Root intrusion, ,No,Category 3,23,25,15,0, , , 
818841,10/18/2015 13:15,38.388494,-120.806947,Amador,Debris from Lateral,Root Ball had come loose from lateral and blocked exit of Manhole.,No,Category 3,250,250,0,0, ,PVC,45
819789,10/18/2015 13:30,38.52328056,-121.4351667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
818820,10/18/2015 14:44,34.172217,-118.371083,Los Angeles,Grease Deposition (FOG), ,No,Category 3,745,745,745,0,8,VCP,13
819799,10/18/2015 18:00,38.47710556,-121.4477444,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
819791,10/18/2015 18:00,38.61619722,-121.3582361,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
819797,10/18/2015 19:30,38.68598056,-121.2868167,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
819793,10/18/2015 22:00,38.48373056,-121.3864972,Sacramento,Root intrusion, ,No,Category 3,42,42,2,0, , , 
819041,10/19/2015 0:00,37.904841,-122.556346,Marin,Root Intrusion, ,No,Category 3,250,250,5,0, , , 
818886,10/19/2015 0:00,38.00424,-122.120244,Contra Costa,Root Intrusion, ,No,Category 1,0,232,0,232,6,VCP, 
818842,10/19/2015 0:00,36.97751,-121.95794,Santa Cruz,Debris from Construction, ,No,Category 3,0,150,150,0, , , 
818852,10/19/2015 0:00,36.613708,-121.835714,Monterey,Grease Deposition (FOG),Roots and grease,No,Category 3,0,20,20,0, , , 
818843,10/19/2015 2:10,33.8946,-118.4161,Los Angeles,Debris-Rags, ,No,Category 3,70,70,70,0,6,Clay,75
819040,10/19/2015 5:30,37.908869,-122.540218,Marin,Root Intrusion, ,No,Category 3,50,50,0,0,6, , 
819792,10/19/2015 7:00,38.65135833,-121.3714806,Sacramento,Root intrusion, ,No,Category 3,19,19,19,0, , , 
819796,10/19/2015 9:00,38.69045278,-121.356375,Sacramento,Root intrusion, ,No,Category 3,16,16,16,0, , , 
819794,10/19/2015 9:30,38.62879722,-121.4860778,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
818832,10/19/2015 9:46,34.114216,-118.379093,Los Angeles,Root Intrusion, ,No,Category 3,358,358,358,0,8,VCP,87
818960,10/19/2015 10:30,37.550502,-122.296181,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,167,167,167,0, , , 
819795,10/19/2015 10:30,38.67304722,-121.1978028,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818881,10/19/2015 11:30,37.891091,-122.294615,Alameda,Debris-General, ,No,Category 3,5,5,3,0,4,VCP,80
819798,10/19/2015 13:00,38.6534,-121.3248028,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819830,10/19/2015 15:00,38.61276667,-121.5059139,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
818853,10/19/2015 15:01,39.04936,-122.47372,Lake,Debris-General, ,No,Category 3,200,200,200,0, , , 
819024,10/19/2015 16:11,37.507904,-122.467918,San Mateo,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
818912,10/19/2015 16:17,33.946363,-117.956582,Los Angeles,Other (specify below),Pump Station Malfunction (crew was already on the scene when overflow occurred)  Alarm (code 4) was received at 2:05 PM  Crew was notified at 2:15 PM  Crew arrived at 2:45 PM,No,Category 3,250,250,0,0, , , 
819800,10/19/2015 18:00,38.62627222,-121.5037306,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819801,10/19/2015 20:00,38.61911389,-121.4935917,Sacramento,Debris-General, ,No,Category 3,9,10,6,0, , , 
819063,10/20/2015 0:00,37.908626,-122.540467,Marin,Root Intrusion, ,No,Category 3,20,20,10,0, , , 
818882,10/20/2015 0:00,33.53858,-117.76048,Orange,Root Intrusion,Blockage in mainline causing manhole to surcharge,No,Category 3,2,2,2,0,8,Clay, 
818928,10/20/2015 0:00,32.778528,-117.072111,San Diego,Debris-General, ,No,Category 1,5000,5050,5000,50,4,PVC,40
819802,10/20/2015 7:00,38.45025833,-121.4316139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
818879,10/20/2015 9:55,34.19435,-118.32022,Los Angeles,Root Intrusion, ,No,Category 3,300,300,300,0,8,VCP, 
819303,10/20/2015 9:56,37.536389,-122.346111,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,723,723,0,0, , , 
819344,10/20/2015 11:25,38.74633,-121.28568,Placer,Root Intrusion, ,No,Category 3,5,5,1,0, , , 
819810,10/20/2015 12:00,38.64132222,-121.2557028,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
818900,10/20/2015 12:15,34.689946,-118.2366,Los Angeles,Debris from Construction, ,No,Category 2,1950,1950,100,0, , , 
819318,10/20/2015 16:45,38.02728,-121.88862,Contra Costa,Root Intrusion, ,No,Category 3,50,50,50,0,4,VCP, 
819806,10/20/2015 17:00,38.66775833,-121.3337417,Sacramento,Root intrusion, ,No,Category 3,12,12,5,0, , , 
818996,10/20/2015 21:00,37.253328,-122.000378,Santa Clara,Root Intrusion, ,No,Category 3,20,20,0,0,6,ACP, 
819069,10/21/2015 0:00,37.904902,-122.55709,Marin,Root Intrusion, ,No,Category 3,30,30,20,0, , , 
819376,10/21/2015 7:20,37.80898,-122.28101,Alameda,Root Intrusion,8  vcp main sewer plugged due to root intrusion.,No,Category 3,600,600,0,0,8,vcp, 
