SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
819603,11/22/2015 14:00,37.41437,-121.86242,Santa Clara,Grease Deposition (FOG), ,No,Category 3,101,281,281,0, , , 
819631,11/22/2015 14:12,38.250283,-122.057336,Solano,Debris-Rags, ,No,Category 3,1,1,1,0, , , 
820566,11/22/2015 14:30,38.63467778,-121.3370056,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820574,11/22/2015 15:00,38.63003611,-121.3907194,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820567,11/22/2015 15:30,38.65810556,-121.3239389,Sacramento,Debris-General, ,No,Category 3,15,16,16,0, , , 
820569,11/22/2015 19:00,38.535825,-121.4530472,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
820571,11/22/2015 21:00,38.66339167,-121.2593167,Sacramento,Root intrusion, ,No,Category 3,17,17,11,0, , , 
819613,11/23/2015 0:00,40.41583,-120.64322,Lassen,Debris-Rags, ,No,Category 1,100,110,50,10, , , 
819900,11/23/2015 5:00,37.6168,-121.0156,Stanislaus,Grease Deposition (FOG), ,No,Category 2,1256,1256,540,0,6,VCP, 
820570,11/23/2015 7:00,38.66846667,-121.2812028,Sacramento,Root intrusion, ,No,Category 3,7,11,9,0, , , 
819901,11/23/2015 8:00,37.862434,-122.495622,Marin,Root Intrusion, ,No,Category 1,0,2500,0,2500,5,poly liner,80
820572,11/23/2015 8:00,38.53608889,-121.4293528,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
819660,11/23/2015 8:30,36.809296,-119.884216,Fresno,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,6,VCP,40
819932,11/23/2015 8:34,36.14832,-119.05389,Tulare,Other (specify below),blockage in sewer main,No,Category 3,200,200,0,0,8,vcp,20
820573,11/23/2015 8:45,38.647,-121.322825,Sacramento,Root intrusion, ,No,Category 3,95,575,555,0, , , 
819927,11/23/2015 9:15,37.571354,-122.327843,San Mateo,Root Intrusion, ,No,Category 2,2797,2797,2797,0,6,VCP,85
819649,11/23/2015 9:55,33.96064,-118.00851,Los Angeles,Root Intrusion, ,No,Category 3,500,500,55,0, , , 
820575,11/23/2015 10:00,38.65110278,-121.3386528,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
819624,11/23/2015 10:00,38.03127,-121.31974,San Joaquin,Root Intrusion, ,No,Category 3,0,1,1,0, , , 
820242,11/23/2015 10:35,37.32837,-122.06896,Santa Clara,Grease Deposition (FOG), ,No,Category 3,345,345,80,0, , , 
819618,11/23/2015 12:15,37.9628,-122.34548,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,800,400,800,14,CI,62
819639,11/23/2015 12:15,38.01246,-121.32043,San Joaquin,Debris-General, ,No,Category 3,0,3,3,0, , , 
819620,11/23/2015 13:00,37.51275,-122.33325,San Mateo,Pipe Structural Problem/Failure,Sewage block up and backed up into manhole.,No,Category 3,37,37,35,0,6,plastic,1
819615,11/23/2015 13:48,34.013801,-118.434863,Los Angeles,Debris-General, ,No,Category 3,146,146,146,0,8,VCP,69
820324,11/23/2015 16:27,38.1027,-122.24785,Solano,Inappropriate Discharge to CS,BLOCKAGE CAUSED BY WET WIPES.  TOTAL SPILL VOLUME RECOVERED FROM GUTTER.  CCTV INSPECTION FOUND BROKEN PIPE CATCHING WIPES.  LINE WAS REPLACED ON 12-7-15,No,Category 3,5,5,5,0, , , 
820576,11/23/2015 18:00,38.40999722,-121.3676139,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
819675,11/23/2015 19:29,33.773297,-118.418445,Los Angeles,Other (specify below),Broken force main,No,Category 1,0,50,0,50, , , 
820284,11/24/2015 0:00,37.447227,-122.156802,Santa Clara,Root Intrusion, ,No,Category 3,168,168,168,0, , , 
819982,11/24/2015 8:00,37.546538,-122.325766,San Mateo,Root Intrusion, ,No,Category 2,1068,1068,1068,0,8,VCP,65
820578,11/24/2015 9:00,38.51452778,-121.4506528,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
820577,11/24/2015 9:15,38.67179167,-121.2837722,Sacramento,Root intrusion, ,No,Category 3,7,7,5,0, , , 
819658,11/24/2015 10:51,37.64754,-122.41564,San Mateo,Grease Deposition (FOG), ,No,Category 3,935,935,935,0,8,vcp, 
819957,11/24/2015 12:55,38.72591,-121.30382,Placer,Root Intrusion, ,No,Category 3,3,3,2,0, , , 
819643,11/24/2015 14:07,38.3017,-122.28631,Napa,Debris-General, ,No,Category 1,14,170,14,156, , , 
819669,11/24/2015 14:30,38.01532,-121.34997,San Joaquin,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
820235,11/24/2015 17:25,37.26018,-121.8141,Santa Clara,Grease Deposition (FOG), ,No,Category 3,0,240,240,0, , , 
820579,11/24/2015 18:00,38.62583056,-121.3740833,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
820584,11/24/2015 20:00,38.64494167,-121.3176306,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
820169,11/25/2015 8:00,37.94853,-122.51401,Marin,Root Intrusion, ,No,Category 3,46,46,0,0,6,VCP, 
820580,11/25/2015 8:00,38.49125278,-121.38895,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
819864,11/25/2015 8:20,33.72587,-117.85691,Orange,Root Intrusion, ,No,Category 3,110,110,110,0,8,VCP,56
820582,11/25/2015 9:00,38.43160556,-121.4297444,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
820581,11/25/2015 9:00,38.66897222,-121.2298972,Sacramento,Grease deposition (FOG), ,No,Category 3,31,31,31,0, , , 
820583,11/25/2015 10:00,38.60423056,-121.3291667,Sacramento,Root intrusion, ,No,Category 3,10,10,6,0, , , 
819670,11/25/2015 10:19,37.65567,-122.03998,Alameda,Other (specify below),"The manhole interior was being cleaned of roots and debris, during the cleaning a root mass was dropped and was wedged in the channel and downstream mouth.  This happened while we flushing a reservoir for Water Quality Control into our collection system which added head pressure to the mass holding it in place.  We setup a hydro at the downstream manhole but were unsuccessful in breaking the stoppage.  We then had another hydro setup at the upstream manhole which broke the stoppage.",No,Category 2,0,1500,1500,0,8,AC,48
820325,11/25/2015 11:00,38.875044,-121.141781,Placer,Root Intrusion, ,No,Category 3,33,33,33,0,4,Terracotta,90
820585,11/25/2015 11:30,38.55831389,-121.3569306,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
820586,11/25/2015 12:00,38.64516111,-121.2567944,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
820168,11/25/2015 12:24,37.95231,-122.52082,Marin,Pipe Structural Problem/Failure,Fused HDPE split on the easement and sewage dripped down.  There was no blockage.,No,Category 3,5,5,0,0,6,HDPE,19
819674,11/25/2015 12:55,37.54901,-122.25943,San Mateo,Grease Deposition (FOG),There was a grease blockage in the gravity mainline.,No,Category 3,0,360,360,0,8,VCP,30
820152,11/25/2015 13:00,37.86659,-122.06647,Contra Costa,Root Intrusion,Rags and grease build up as well,No,Category 3,50,50,0,0, , , 
820587,11/25/2015 14:00,38.69073889,-121.3064556,Sacramento,Debris-General, ,No,Category 3,16,17,14,0, , , 
819914,11/25/2015 14:30,37.80179,-122.27082,Alameda,Grease Deposition (FOG),8 vcp main sewer plugged due to grease and debris obstructing the line.  Staff rodded and flushed main line to restore flow.,No,Category 3,540,540,540,0,8,vcp, 
820588,11/25/2015 15:00,38.67160833,-121.2909972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819677,11/25/2015 15:05,34.230169,-118.480768,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,41,41,41,0,8,VCP,58
819868,11/25/2015 22:30,37.95154,-122.33471,Contra Costa,Grease Deposition (FOG),Initial investigation shows FOG. CCTV will determine if further work is required.,No,Category 3,2,2,2,0, , , 
820272,11/26/2015 0:00,36.83269,-121.38055,San Benito,Root Intrusion, ,No,Category 3,100,100,95,0, , , 
819882,11/26/2015 0:00,32.75821,-117.00473,San Diego,Debris-General, ,No,Category 3,42,42,42,0, , , 
819691,11/26/2015 3:48,38.2533,-122.96433,Marin,Pipe Structural Problem/Failure, ,No,Category 2,2600,2600,0,0,6,AC,44
819701,11/26/2015 7:45,38.13836,-120.46536,Calaveras,Root Intrusion, ,No,Category 3,360,360,0,0,4,clay,30
820213,11/26/2015 9:35,37.473889,-122.194722,San Mateo,Other (specify below),Grease and toilet paper,No,Category 3,422,422,0,0, , , 
819890,11/26/2015 9:40,37.29687,-121.94861,Santa Clara,Root Intrusion, ,No,Category 2,0,2500,2500,0,8,VCP, 
820589,11/26/2015 10:00,38.45551667,-121.3147139,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819916,11/26/2015 10:00,34.09695226,-117.9632482,Los Angeles,Root Intrusion, ,No,Category 3,200,200,180,0, , , 
819693,11/26/2015 10:10,37.92861,-121.26933,San Joaquin,Debris-General, ,No,Category 3,8,8,8,0, , , 
819679,11/26/2015 10:15,37.562658,-122.345494,San Mateo,Root Intrusion,See box 30,No,Category 1,0,1785,0,1785,6,clay,65
820171,11/26/2015 11:00,38.00441,-122.59432,Marin,Root Intrusion, ,No,Category 3,72,72,30,0,6,VCP, 
820590,11/26/2015 11:00,38.68819722,-121.4544694,Sacramento,Root intrusion, ,No,Category 3,8,8,1,0, , , 
820618,11/26/2015 12:00,38.59049444,-121.3765278,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,6,6,4,0, , , 
820591,11/26/2015 13:00,38.70539167,-121.2595111,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
820592,11/26/2015 15:00,38.54307222,-121.3556694,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819681,11/26/2015 17:00,38.00089,-122.55527,Marin,Debris-Rags,Paper Towels and wipes partially blocked (90%) of 6  main.,No,Category 3,217,984,984,0,6,VCP,45
820595,11/26/2015 22:30,38.66473611,-121.2921444,Sacramento,Debris-General, ,No,Category 3,15,255,252,0, , , 
819683,11/27/2015 0:00,34.4455,-119.68191,Santa Barbara,Other (specify below),Manole roots discharged and blocked downstream inlet in manhole.,No,Category 3,285,300,300,0, , , 
819682,11/27/2015 4:20,34.27947,-119.24253,Ventura,Root Intrusion, ,No,Category 3,250,250,250,0, , , 
820602,11/27/2015 8:30,38.55418333,-121.3710028,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
819696,11/27/2015 8:48,37.96604,-121.28891,San Joaquin,Root Intrusion, ,No,Category 3,12,12,12,0, , , 
820593,11/27/2015 9:00,38.44056944,-121.3751417,Sacramento,Debris-General, ,No,Category 3,27,123,121,0, , , 
820172,11/27/2015 10:00,39.80618,-120.50276,Plumas,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6,ac,50
820224,11/27/2015 10:45,37.64155,-120.94744,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,136,136,0,6,VCP, 
820019,11/27/2015 12:00,38.30467,-122.26427,Napa,Debris-General, ,No,Category 3,2,2,0,0,4, , 
820594,11/27/2015 12:00,38.63050278,-121.3304944,Sacramento,Root intrusion, ,No,Category 3,36,36,22,0, , , 
820596,11/27/2015 14:50,38.55429722,-121.3655556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820598,11/27/2015 15:00,38.59623611,-121.3693944,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
820597,11/27/2015 15:00,38.61982222,-121.3626556,Sacramento,Root intrusion, ,No,Category 3,14,15,4,0, , , 
820601,11/27/2015 16:15,38.66315833,-121.2585222,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
820599,11/27/2015 18:00,38.519475,-121.4542944,Sacramento,Root intrusion, ,No,Category 3,15,15,10,0, , , 
820220,11/27/2015 18:17,38.73514,-121.26693,Placer,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
820600,11/27/2015 19:00,38.64286944,-121.3122833,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
820603,11/28/2015 8:00,38.6881,-121.2884111,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
819697,11/28/2015 9:45,39.053,-122.92482,Lake,Debris-General,Likely a combination of roots and a grease blockage.,No,Category 3,50,50,50,0,6,PVC,25
819891,11/28/2015 11:30,37.2878,-121.98938,Santa Clara,Grease Deposition (FOG), ,No,Category 3,200,200,200,0, , , 
820604,11/28/2015 11:30,38.52715278,-121.4557194,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
820064,11/28/2015 13:10,34.14654,-118.25292,Los Angeles,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Construction at site immediately adjacent to 225 E. Broadway, 111 N.  Louise St. , damaged the main serving 225 E. Broadway resulting in introduction of slurry to the line and a subsequent blockage which produced the back-up and overflow.",No,Category 3,38,38,38,0,8, ,90
819876,11/28/2015 13:20,33.64671,-117.2936,Riverside,Pump Station Failure-Mechanical,The spill was caused by the contractors bypass system failure and the emergency pumps had a control failure.,No,Category 2,1955,1955,0,0,21,pvc,30
820033,11/28/2015 13:25,38.271286,-122.002453,Solano,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
820606,11/28/2015 15:00,38.49077778,-121.4460722,Sacramento,Root intrusion, ,No,Category 3,21,21,2,0, , , 
820605,11/28/2015 15:00,38.63827222,-121.3036861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820607,11/29/2015 7:30,38.71255278,-121.2383333,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
820308,11/29/2015 9:00,38.01511,-121.81573,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,17,21,21,0,4,VCP, 
820361,11/29/2015 9:28,39.240972,-120.024583,Placer,Root Intrusion,Blockage,No,Category 3,404,404,0,0,6,Clay,50
819694,11/29/2015 10:00,34.14618,-118.00117,Los Angeles,Grease Deposition (FOG), ,No,Category 3,500,500,500,0,6,VCP, 
820608,11/29/2015 10:30,38.51284167,-121.41235,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820609,11/29/2015 11:00,38.68589722,-121.3114028,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
819929,11/29/2015 11:00,34.0648,-118.1593,Los Angeles,Pump Station Failure-Power, ,No,Category 3,10,10,10,0, , , 
820326,11/29/2015 12:16,38.825961,-121.185575,Placer,Root Intrusion,Crews were unable to definitively determine responsibility.  The spill was not occurring upon arrival and the tissue paper on the lawn was dry.  SPMUD assumed responsibility because it was most likely caused by roots in the District-owned gravity main.  There were also roots in the private lateral.,No,Category 3,300,300,0,0,4,VCP,54
820617,11/29/2015 14:00,38.62254722,-121.4806444,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
820611,11/29/2015 14:00,38.58705,-121.4076139,Sacramento,Root intrusion, ,No,Category 3,26,36,19,0, , , 
820610,11/29/2015 14:00,38.67510556,-121.3173333,Sacramento,Root intrusion, ,No,Category 3,9,103,97,0, , , 
820616,11/29/2015 15:00,38.68630278,-121.2118639,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
820612,11/29/2015 23:00,38.66489722,-121.2007722,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
820218,11/30/2015 0:00,36.99998,-122.05432,Santa Cruz,Other (specify below),Exact cause is yet to be determined.  Construction is happening in the area and the cause may have been construction debris.  Line was unclogged with snake.,No,Category 3,1,1,1,0, , , 
820189,11/30/2015 0:00,35.68531,-121.16778,San Luis Obispo,Pump Station Failure-Mechanical, ,No,Category 3,300,300,0,0,6,pvc,29
819896,11/30/2015 0:00,32.88953,-117.20899,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,SEWAGE WAS SEEPING OUT OF THE ASPHALT CRAKS UNDER A 4 INCH AIR RELIEF VALVE.,No,Category 1,360,720,0,360,30,DI, 
820020,11/30/2015 7:00,38.31475,-122.28806,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,ACP, 
820613,11/30/2015 7:00,38.720125,-121.359575,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
819866,11/30/2015 7:05,37.50549,-122.267,San Mateo,Debris-General, ,No,Category 3,150,150,150,0, , , 
819698,11/30/2015 8:00,37.88103,-122.25456,Alameda,Root Intrusion, ,No,Category 3,75,75,75,0, , , 
820021,11/30/2015 9:00,38.2965,-122.26439,Napa,Debris-Rags, ,No,Category 3,1,1,1,0,4,ACP,37
820651,11/30/2015 9:00,37.964721,-121.363136,San Joaquin,Pipe Structural Problem/Failure,"Broken pipe, repaired clean out.",No,Category 3,5,5,5,0,4, , 
820341,11/30/2015 9:49,33.96277709,-118.1621192,Los Angeles,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
820614,11/30/2015 10:00,38.601975,-121.3568972,Sacramento,Operator error, ,No,Category 3,2,2,0,0, , , 
819881,11/30/2015 11:23,38.34873,-120.94203,Amador,Debris-General, ,No,Category 3,50,50,50,0,10,Clay,40
820615,11/30/2015 13:55,38.55046389,-121.3671028,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
820382,11/30/2015 14:00,33.95038,-117.5733,Riverside,Debris from Construction,Contractor left debris trap and a 2x4 in sewer manhole.,No,Category 3,130,130,130,0,8,VCP,1
819888,11/30/2015 16:21,37.356397,-122.031903,Santa Clara,Root Intrusion,Root intrusion and rags,No,Category 3,20,20,20,0,6, , 
819919,11/30/2015 17:00,37.29291,-121.88355,Santa Clara,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
821468,12/1/2015 5:00,38.53182778,-121.4136944,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
819980,12/1/2015 6:00,37.899415,-122.548538,Marin,Root Intrusion,Broken 3  Private lateral tap into district sewer allowed roots into pipe,No,Category 3,100,100,0,0,6,Plastic,20
819886,12/1/2015 7:31,37.87028,-122.30098,Alameda,Other (specify below),unknown,No,Category 3,10,10,10,0, , , 
820022,12/1/2015 7:50,38.30458,-122.27519,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,Clay, 
821475,12/1/2015 8:00,38.53891111,-121.3600833,Sacramento,Root intrusion, ,No,Category 3,12,12,11,0, , , 
820047,12/1/2015 8:30,38.676769,-121.16045,Sacramento,Root Intrusion, ,No,Category 3,2,2,1,0,4,clay, 
819965,12/1/2015 8:55,38.50662,-122.99546,Sonoma,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
821469,12/1/2015 9:15,38.69904444,-121.4608944,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
820221,12/1/2015 9:45,33.66898,-116.67688,Riverside,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP,35
821470,12/1/2015 10:00,38.69823889,-121.3462444,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
821472,12/1/2015 14:00,38.62124722,-121.5133944,Sacramento,Grease deposition (FOG), ,No,Category 3,7,9,6,0, , , 
821471,12/1/2015 14:30,38.52170833,-121.4507056,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
820023,12/1/2015 15:00,38.29758,-122.29674,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,Clay, 
819922,12/1/2015 15:00,37.96236,-121.29864,San Joaquin,Debris-General, ,No,Category 3,1,1,1,0, , , 
819928,12/1/2015 15:00,33.83062,-118.18202,Los Angeles,Root Intrusion, ,No,Category 3,90,90,90,0,8,VCP,77
819945,12/1/2015 15:15,37.63856,-122.45463,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,95,105,105,0, , , 
819921,12/1/2015 18:45,34.050597,-118.317438,Los Angeles,Grease Deposition (FOG), ,No,Category 3,25,25,25,0,8,8,101
820320,12/1/2015 21:30,33.982975,-118.383053,Los Angeles,Root Intrusion, ,No,Category 3,100,100,100,0,8,VCP, 
819997,12/1/2015 21:30,33.97361,-117.48101,Riverside,Pipe Structural Problem/Failure,External corrosion to CML / CMC Steel Pipe caused pipeline to rupture.,No,Category 2,79278,79278,2800,0,18,CML/MC,38
819983,12/2/2015 0:00,40.42281,-120.66031,Lassen,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
819970,12/2/2015 0:00,34.53318,-117.28123,San Bernardino,Pump Station Failure-Mechanical, ,No,Category 3,50,50,0,0, , , 
821111,12/2/2015 0:00,32.879432,-117.238053,San Diego,Root Intrusion, ,No,Category 3,20,20,15,0, , , 
819958,12/2/2015 0:00,32.88953,-117.20899,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,ADDITIONAL DAMAGE WAS DISCOVERED WHILE MAKING REPAIRS.,No,Category 3,100,100,0,0,4,PVC, 
821473,12/2/2015 2:30,38.46341389,-121.42665,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0, , , 
821474,12/2/2015 7:30,38.61668,-121.5084444,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,4,4,1,0, , , 
820985,12/2/2015 8:00,37.78593,-122.20807,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,135,135,135,0,8,VCP, 
821476,12/2/2015 8:00,38.61318611,-121.3621611,Sacramento,Other (specify),Unknown,No,Category 3,3,3,1,0, , , 
819937,12/2/2015 8:42,37.85701,-122.23761,Alameda,Root Intrusion, ,No,Category 3,150,150,150,0, , , 
819924,12/2/2015 9:20,35.1133,-118.56949,Kern,Debris-General,"Inmates flushed Paper towels and Rags into sewer system, causing contraband trap to clog",No,Category 3,200,200,200,0,4,Cast,55
819926,12/2/2015 9:55,33.77828,-117.79717,Orange,Root Intrusion, ,No,Category 1,140,512,140,372,8,vcp, 
819933,12/2/2015 10:15,37.998278,-122.336806,Contra Costa,Non-Dispersables,The line was plugged with a large amount of industrial paper towels,No,Category 3,0,900,900,0,8,VCP,62
820155,12/2/2015 10:17,37.89055,-122.08319,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
821319,12/2/2015 10:20,38.874975,-121.134358,Placer,Root Intrusion, ,No,Category 3,23,23,0,0,4,VCP,90
819938,12/2/2015 10:28,37.68349,-122.40528,San Mateo,Root Intrusion,Heavy root material found in jet rod debris removal.  Follow-up CCTV investigation will confirm the condition of the full main length.,No,Category 1,0,12,0,12, , , 
821477,12/2/2015 10:30,38.65403056,-121.2926861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
819960,12/2/2015 10:50,37.97409,-121.27463,San Joaquin,Root Intrusion,Root intrusion with a build up of rags and other material caused a blockage in the main line.,No,Category 3,6,6,6,0,6,vcp, 
821481,12/2/2015 11:00,38.59946111,-121.4371556,Sacramento,Debris-General, ,No,Category 3,16,16,14,0, , , 
821478,12/2/2015 11:00,38.66521389,-121.3032861,Sacramento,Root intrusion, ,No,Category 3,3,51,49,0, , , 
821479,12/2/2015 11:00,38.69541944,-121.2996833,Sacramento,Root intrusion, ,No,Category 3,6,7,4,0, , , 
821480,12/2/2015 12:30,38.59419167,-121.3037833,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
820344,12/2/2015 13:15,33.83150765,-118.0791581,Los Angeles,Other (specify below),Heavy rags/light grease,No,Category 1,0,600,100,500, , , 
820026,12/2/2015 16:00,38.311,-122.3448,Napa,Root Intrusion, ,No,Category 3,63,63,63,0,6,Clay,59
819975,12/2/2015 16:00,34.06278549,-118.0851633,Los Angeles,Other (specify below),Roots,No,Category 1,0,1000,200,800, , , 
819953,12/2/2015 21:50,37.579002,-122.316424,San Mateo,Grease Deposition (FOG), ,No,Category 3,324,324,324,0,6,VCP,94
820043,12/3/2015 0:00,36.97235,-122.03078,Santa Cruz,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
819978,12/3/2015 0:00,35.11722,-120.59908,San Luis Obispo,Pipe Structural Problem/Failure, ,No,Category 1,0,360,0,360,16,steel,42
819972,12/3/2015 7:00,33.88192,-117.89561,Orange,Pipe Structural Problem/Failure,There was blockage in sewer line and a minor crack in line allowed fluid to escape.,No,Category 3,5,10,6,0, , , 
819998,12/3/2015 8:30,37.9064,-122.5225,Marin,Other (specify below),Root ball that came from upstream caused the blockage.  It is assumed that the root ball broke loose as the result of sewer lateral cleaning upstream of the spill,No,Category 3,35,35,0,0,6,VCP,50
820025,12/3/2015 8:58,38.058894,-122.522014,Marin,Other (specify below),Insufficient air relief,No,Category 3,7,7,0,0,8,PVC,33
820034,12/3/2015 10:34,38.291786,-122.018567,Solano,Pipe Structural Problem/Failure, ,No,Category 3,7,7,7,0, , , 
821482,12/3/2015 10:50,38.58928611,-121.3737111,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
821483,12/3/2015 11:23,38.46449167,-121.4229722,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
821484,12/3/2015 11:30,38.44980278,-121.4044389,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
820045,12/3/2015 19:30,34.13997,-117.31871,San Bernardino,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,15,vcp, 
820365,12/4/2015 0:00,37.422709,-122.140525,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,14,14,12,0, , , 
820077,12/4/2015 0:00,34.40789,-119.70657,Santa Barbara,Root Intrusion, ,No,Category 3,15,15,0,0, , , 
820340,12/4/2015 0:00,34.24981,-117.19014,San Bernardino,Root Intrusion, ,No,Category 3,75,75,75,0,8,Concrete,60
821489,12/4/2015 1:30,38.46172222,-121.4431917,Sacramento,Root intrusion, ,No,Category 3,11,11,9,0, , , 
820153,12/4/2015 8:00,37.89305,-122.08754,Contra Costa,Root Intrusion, ,No,Category 3,2,2,0,0, , , 
820206,12/4/2015 9:15,37.8071,-122.22885,Alameda,Root Intrusion,8  vcp main sewer plugged due to root intrusion.  Staff rodded and restored flow to main sewer.,No,Category 3,285,285,0,0,8,vcp, 
819994,12/4/2015 9:25,37.566595,-122.306537,San Mateo,Debris-General, ,No,Category 3,23,23,23,0,6,VCP,76
819984,12/4/2015 9:30,37.230522,-121.974339,Santa Clara,Grease Deposition (FOG), ,No,Category 1,0,200,0,200,12,VCP,75
821485,12/4/2015 13:00,38.62026667,-121.4729389,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
821488,12/4/2015 14:30,38.66176667,-121.260275,Sacramento,Root intrusion, ,No,Category 3,15,15,0,0, , , 
821486,12/4/2015 15:00,38.47861944,-121.4485694,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
821487,12/4/2015 16:00,38.63774444,-121.3474472,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820122,12/5/2015 0:00,37.5705,-118.735,Mono,Root Intrusion, ,No,Category 1,30000,30200,0,200,6, ,16
820049,12/5/2015 0:00,34.01931,-117.65059,San Bernardino,Grease Deposition (FOG), ,No,Category 3,600,600,600,0,15,Truss, 
820048,12/5/2015 0:00,34.01931,-117.65059,San Bernardino,Grease Deposition (FOG), ,No,Category 3,600,600,600,0,15,Truss, 
821323,12/5/2015 5:00,38.872394,-121.133086,Placer,Root Intrusion, ,No,Category 3,600,600,0,0,6,terracotta,90
821490,12/5/2015 7:30,38.58261111,-121.3878806,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
820124,12/5/2015 8:00,37.80358,-122.19249,Alameda,Root Intrusion,Two hundred gallons spilled from an 8  VCP sewer main. Two hundred gallons soaked in the dirt at this location. Tree roots and grease was the cause of this spill. The spill occured on an easement.,No,Category 3,200,200,0,0, , , 
820091,12/5/2015 9:30,37.472222,-122.276944,San Mateo,Root Intrusion, ,No,Category 1,0,8550,0,8550, , , 
820003,12/5/2015 10:54,34.055854,-118.305328,Los Angeles,Root Intrusion, ,No,Category 3,423,423,423,0,8,VCP,101
820082,12/5/2015 11:00,37.36038,-120.59571,Merced,Grease Deposition (FOG), ,No,Category 3,720,720,720,0, , , 
821491,12/5/2015 14:00,38.63928056,-121.371775,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
820067,12/5/2015 16:00,38.008333,-122.290556,Contra Costa,Root Intrusion, ,No,Category 1,0,1500,0,1500, , , 
820306,12/5/2015 16:30,38.664264,-121.106425,Sacramento,Root Intrusion,City construction crew scheduled to repair the city clean out.,No,Category 3,10,10,8,0,4, , 
820366,12/5/2015 19:27,37.430973,-122.120897,Santa Clara,Root Intrusion, ,No,Category 3,35,35,35,0, , , 
820088,12/6/2015 0:00,35.09888,-120.60818,San Luis Obispo,Root Intrusion, ,No,Category 3,20,20,0,0,4,CLY,54
820117,12/6/2015 0:00,33.00897,-116.803,San Diego,Root Intrusion, ,No,Category 3,200,200,25,0,4,ABS,40
820086,12/6/2015 10:00,35.151474,-119.465298,Kern,Debris-General, ,No,Category 3,25,25,0,0, , , 
820150,12/6/2015 10:25,38.666567,-120.989328,El Dorado,Non-Dispersables, ,No,Category 3,120,120,0,0, , , 
820371,12/6/2015 11:39,37.428284,-122.123881,Santa Clara,Root Intrusion, ,No,Category 3,29,29,29,0, , , 
820070,12/6/2015 12:00,38.052044,-122.225435,Contra Costa,Root Intrusion, ,No,Category 3,25,25,0,0,4,VCP,95
820096,12/6/2015 13:15,33.73299002,-118.3437717,Los Angeles,Other (specify below),Roots,No,Category 1,0,1500,0,1500, , , 
820367,12/6/2015 15:35,37.432249,-122.123765,Santa Clara,Root Intrusion, ,No,Category 3,49,49,49,0, , , 
820372,12/6/2015 16:45,37.427312,-122.12896,Santa Clara,Root Intrusion, ,No,Category 3,66,66,66,0, , , 
821495,12/6/2015 18:00,38.72600556,-121.3622778,Sacramento,Root intrusion, ,No,Category 3,32,250,248,0, , , 
820127,12/7/2015 1:35,37.68119,-122.39468,San Mateo,Root Intrusion, ,No,Category 3,330,330,330,0, , , 
821492,12/7/2015 7:15,38.47559444,-121.4231639,Sacramento,Root intrusion, ,No,Category 3,25,25,23,0, , , 
820063,12/7/2015 7:30,34.169675,-118.146185,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0,8, , 
821497,12/7/2015 7:45,38.46977778,-121.3981028,Sacramento,Root intrusion, ,No,Category 3,10,11,5,0, , , 
844499,12/7/2015 10:00,33.64911,-117.58655,Orange,Grease Deposition (FOG), ,No,Category 3,20,20,10,0,4,pvc, 
821493,12/7/2015 10:15,38.551,-121.3840222,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
820227,12/7/2015 13:00,37.64138,-120.9972,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,135,135,0,6,VCP, 
821496,12/7/2015 14:00,38.63094722,-121.3769528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820093,12/7/2015 18:34,37.985278,-122.279444,Contra Costa,Root Intrusion, ,No,Category 1,0,1200,0,1200, , , 
820142,12/8/2015 0:00,36.58661,-119.45753,Fresno,Pipe Structural Problem/Failure,It is believed that the sewer line failed somewhere South of the site of discharge. Plug noticed at Manhole 886.,No,Category 1,81000,201000,160000,40000,21,RPC,41
820339,12/8/2015 0:00,34.25015,-117.19116,San Bernardino,Root Intrusion, ,No,Category 3,35,35,35,0,6,Concrete,60
820103,12/8/2015 0:00,33.140556,-117.145278,San Diego,Other (specify below),New construction solids line connection.The siphon surcharged back into the force main's open trench. Still under investigation.,No,Category 2,104100,104100,36500,0, , , 
821504,12/8/2015 6:00,38.67886944,-121.3077861,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
820052,12/8/2015 7:56,34.112164,-118.180841,Los Angeles,Root Intrusion, ,No,Category 3,7,7,0,0,8,VCP,105
821498,12/8/2015 10:00,38.67623611,-121.2070972,Sacramento,Root intrusion, ,No,Category 3,9,10,8,0, , , 
820874,12/8/2015 10:15,33.733509,-116.966838,Riverside,Root Intrusion, ,No,Category 3,0,50,50,0,4, , 
820123,12/8/2015 13:18,37.85412,-122.22828,Alameda,Grease Deposition (FOG),8  VCP overfowed due to tree roots and grease obstructing the pipe.Two hundred and two gallons spilled on to the ground at this location. Sewage soaked in to the ground at this location.,No,Category 3,202,202,0,0, , , 
821465,12/8/2015 13:30,33.97613,-117.32529,Riverside,Debris-Rags, ,No,Category 3,20,20,0,0,4,Clay,50
821464,12/8/2015 14:00,33.96833,-117.32663,Riverside,Debris-General, ,No,Category 3,15,15,0,0,6,Clay,50
820315,12/8/2015 15:16,38.247889,-122.042022,Solano,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
820354,12/8/2015 18:00,38.00726,-121.90032,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
820116,12/9/2015 0:00,34.56066,-117.29904,San Bernardino,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,0,5,0,5,8,DI,1
820094,12/9/2015 0:00,32.71185,-117.07452,San Diego,Debris-Rags,Rags caught on Ribloc lining,No,Category 3,760,760,700,0,8,VC, 
820331,12/9/2015 9:10,38.75235,-121.29337,Placer,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
820090,12/9/2015 9:57,34.08169,-118.41199,Los Angeles,Other (specify below),A mass of free roots pushed into our system from a sewer lateral,No,Category 3,40,100,100,0, , , 
820808,12/9/2015 10:20,38.28537,-122.26679,Napa,Root Intrusion, ,No,Category 3,8,8,1,0,4,ACP,60
821499,12/9/2015 10:30,38.52968889,-121.4509389,Sacramento,Root intrusion, ,No,Category 3,20,20,15,0, , , 
820268,12/9/2015 10:35,37.65129,-120.99996,Stanislaus,Grease Deposition (FOG), ,No,Category 3,594,594,594,0,6,VCP, 
820121,12/9/2015 10:57,38.0454509,-122.1355007,Solano,Debris-General,An accumulation of system solids built up in a vertical section of 6  mainline causing a back up in the nearest upstream failed joint.,No,Category 3,257,257,257,0,6,Clay, 
821403,12/9/2015 11:00,38.11459,-122.26003,Solano,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
821500,12/9/2015 11:00,38.40711667,-121.3605667,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,10,10,1,0, , , 
820397,12/9/2015 13:00,37.546679,-122.334944,San Mateo,Root Intrusion, ,No,Category 3,306,306,306,0,8,VCP,59
821501,12/9/2015 13:05,38.56163056,-121.3277472,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
821503,12/9/2015 14:00,38.62352778,-121.3777389,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,7,7,3,0, , , 
821502,12/9/2015 14:00,38.58125,-121.3235361,Sacramento,Root intrusion, ,No,Category 3,11,204,202,0, , , 
821511,12/9/2015 17:00,38.69382778,-121.3787806,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
821505,12/9/2015 19:00,38.71586944,-121.2720444,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
821509,12/9/2015 20:00,38.51928333,-121.4238917,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
820107,12/9/2015 21:15,37.57016,-122.27161,San Mateo,Pump Station Failure-Controls, ,No,Category 1,0,5000,4500,500, , , 
820158,12/10/2015 0:00,33.324606,-117.310307,San Diego,Pump Station Failure-Controls, ,No,Category 1,0,6464,0,6464, , , 
820114,12/10/2015 0:00,32.62347,-117.00731,San Diego,Root Intrusion, ,No,Category 3,800,800,750,0, , , 
821506,12/10/2015 7:30,38.585575,-121.3769278,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
821508,12/10/2015 8:00,38.51718333,-121.3899861,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
820112,12/10/2015 8:15,37.906334,-122.561123,Marin,Other (specify below),Paper and Grease,No,Category 3,5,5,5,0, , , 
820170,12/10/2015 8:20,38.69151,-121.15346,Sacramento,Other (specify below),Tree roots entered the mainline through manhole riser ring,No,Category 2,4673,16821,12148,0,14,Iron,29
821507,12/10/2015 8:45,38.62984722,-121.359125,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
820404,12/10/2015 10:15,37.556833,-122.331498,San Mateo,Root Intrusion, ,No,Category 3,750,750,750,0,6,VCP,79
821510,12/10/2015 11:00,38.65136944,-121.2901472,Sacramento,Root intrusion, ,No,Category 3,5,255,252,0, , , 
820310,12/10/2015 11:30,37.98246,-121.84087,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,20,20,20,0,4,VCP, 
820810,12/10/2015 17:05,38.30799,-122.34048,Napa,Root Intrusion, ,No,Category 3,10,10,10,0,4,ACP,59
820243,12/10/2015 17:45,36.58155,-119.45105,Fresno,Construction Diversion Failure,Operator watching diversion pump did not realize it was plugged or could not keep up with flow coming in.,No,Category 1,0,3750,1000,2750,21,SDR-35,41
821512,12/10/2015 21:00,38.42389167,-121.4437222,Sacramento,Root intrusion, ,No,Category 3,9,12,9,0, , , 
820184,12/11/2015 7:00,33.88117,-118.23836,Los Angeles,Vandalism, ,No,Category 3,150,150,150,0,8,VCP,50
821513,12/11/2015 9:00,38.48155833,-121.4579944,Sacramento,Root intrusion, ,No,Category 3,6,7,6,0, , , 
820275,12/11/2015 12:45,35.373,-119.038,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,0,0,4,Clay, 
821514,12/11/2015 13:25,38.55412222,-121.3712944,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
820185,12/11/2015 14:28,34.19568,-118.33827,Los Angeles,Debris-General,Dirt restricted flow.,No,Category 3,75,75,75,0, , , 
820141,12/12/2015 0:00,33.07233,-117.10731,San Diego,Pump Station Failure-Mechanical,upon arrival found pump station#77B clean out spilling at 5 gpm onto parking lot down to street. Units 718 & 754 set up containment at primary & secondary holding tanks. Unit 718 washed down and clean up affected area. Lost 750 gallons to environment and recovered 6200 gallons from secondary containment.,No,Category 3,750,750,0,0,20, , 
821515,12/12/2015 10:00,38.57890278,-121.3520306,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
820222,12/12/2015 10:03,38.666428,-121.789196,Yolo,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
820649,12/12/2015 12:00,33.852228,-118.067563,Los Angeles,Debris-Rags, ,No,Category 3,180,200,200,0,8,VCP,45
820148,12/12/2015 14:00,33.782113,-117.949807,Orange,Other (specify below),A broomstick dropped in the manhole caused a grease/rag blockage.,No,Category 3,378,378,378,0,8,VCP,61
821516,12/12/2015 15:30,38.46339444,-121.4282778,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
820301,12/13/2015 2:45,34.12097,-117.72815,Los Angeles,Debris-General,,No,Category 1,0,300,0,300,8,ACP,52
820144,12/13/2015 11:10,34.12584,-118.350823,Los Angeles,Root Intrusion, ,No,Category 3,447,447,0,0,8,VCP,89
820704,12/13/2015 13:43,37.473889,-122.202222,San Mateo,Other (specify below),"Grease, roots, heavy wipes, and operator error.",No,Category 3,105,105,105,0, , , 
820415,12/13/2015 14:00,37.74469,-122.14447,Alameda,Root Intrusion,"Sanitary main sewer plugged due to heavy root intrusion, Staff used Power Rodder to clear main sewer.",No,Category 3,600,600,0,0,8,VCP, 
821522,12/13/2015 17:00,38.51858889,-121.4360694,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
821521,12/13/2015 18:00,38.48674444,-121.3471639,Sacramento,Vandalism, ,No,Category 3,3,3,0,0, , , 
820188,12/14/2015 6:55,33.16357,-115.49317,Imperial,Debris-General, ,No,Category 3,400,400,0,0, , , 
820156,12/14/2015 7:48,37.597306,-122.401278,San Mateo,Root Intrusion, ,No,Category 3,0,189,189,0,6,V.C.P.,60
820207,12/14/2015 8:25,33.84713,-118.3457,Los Angeles,Root Intrusion, ,No,Category 3,0,300,300,0,8,vcp, 
820280,12/14/2015 11:00,39.516219,-121.533972,Butte,Root Intrusion,Roots originated from a private lateral upstream of spill point,No,Category 1,0,150000,0,150000,6,PVC,40
820179,12/14/2015 13:30,34.03232,-118.48539,Los Angeles,Debris-Rags, ,No,Category 3,100,200,200,0, , , 
820349,12/14/2015 14:15,33.85840877,-118.0777172,Los Angeles,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
845220,12/14/2015 16:06,39.25857,-121.02347,Nevada,Root Intrusion, ,No,Category 3,5,5,2,0, , , 
820246,12/14/2015 17:00,33.16357,-115.49317,Imperial,Debris-General, ,No,Category 2,1920,1920,0,0, , , 
821297,12/14/2015 19:45,37.58651,-122.37636,San Mateo,Root Intrusion, ,No,Category 3,70,270,270,0, , , 
820182,12/15/2015 0:00,33.248056,-117.331111,San Diego,Grease Deposition (FOG), ,No,Category 3,850,850,800,0,10,VCP,41
820214,12/15/2015 3:15,34.03663,-117.9483,Los Angeles,Debris-General, ,No,Category 3,12,12,5,0, , , 
820199,12/15/2015 7:00,34.16165,-118.00633,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0,6, , 
821530,12/15/2015 10:00,38.62956389,-121.3007778,Sacramento,Root intrusion, ,No,Category 3,10,10,0,0, , , 
821526,12/15/2015 10:45,38.40655278,-121.3666111,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
821527,12/15/2015 12:30,38.68589167,-121.3753861,Sacramento,Grease deposition (FOG), ,No,Category 3,3,3,1,0, , , 
820230,12/15/2015 14:00,33.1642,-115.47776,Imperial,Debris-General, ,No,Category 3,50,50,0,0,4,cast iron,23
820208,12/15/2015 16:00,34.04343,-118.49947,Los Angeles,Debris-General,Baby wipes,No,Category 3,40,120,120,0,8, , 
820226,12/16/2015 0:00,33.14,-117.02794,San Diego,Root Intrusion, ,No,Category 2,1125,1125,1000,0, , , 
820812,12/16/2015 10:10,38.29609,-122.28829,Napa,Root Intrusion, ,No,Category 3,16,16,16,0,4,Cast Iron,56
820217,12/16/2015 10:23,37.8879,-122.25209,Alameda,Debris from Construction, ,No,Category 3,200,200,200,0, , , 
828291,12/16/2015 12:00,36.14504,-119.51126,Tulare,Pump Station Failure-Controls, ,No,Category 2,48000,48000,48000,0, , , 
820785,12/16/2015 13:38,38.51386,-123.00159,Sonoma,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,5,5,0,0,2,pvc, 
821540,12/16/2015 19:00,38.45188611,-121.4420917,Sacramento,Root intrusion, ,No,Category 3,13,14,13,0, , , 
820391,12/17/2015 10:00,37.94551,-122.51242,Marin,Pipe Structural Problem/Failure, ,No,Category 3,25,25,25,0,4,PVC,40
821537,12/17/2015 11:00,38.67403056,-121.3376528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820795,12/17/2015 11:15,37.517922,-120.832672,Stanislaus,Debris from Construction, ,No,Category 3,30,30,30,0, , , 
820269,12/17/2015 13:05,37.64554,-121.00039,Stanislaus,Root Intrusion, ,No,Category 3,0,18,18,0,6,VCP, 
820717,12/17/2015 13:15,38.364389,-120.795278,Amador,Debris-General, ,No,Category 3,75,75,75,0, , , 
820265,12/17/2015 14:00,34.03878,-117.94928,Los Angeles,Grease Deposition (FOG), ,No,Category 3,250,275,275,0,8,vcp,60
820782,12/17/2015 14:43,38.267661,-122.021203,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
820245,12/17/2015 15:15,34.03148,-118.48651,Los Angeles,Debris-Rags,Disposable baby wipes caused blockage.,No,Category 3,10,50,50,0, , , 
821538,12/17/2015 16:00,38.63129444,-121.4853472,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
821539,12/17/2015 16:00,38.49819722,-121.4754583,Sacramento,Root intrusion, ,No,Category 3,7,10,7,0, , , 
821434,12/17/2015 18:12,37.93572,-122.52809,Marin,Debris-General, ,No,Category 3,100,100,0,0,6,VCP, 
821541,12/17/2015 18:30,38.62296111,-121.4926694,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
820338,12/17/2015 20:10,34.00373,-118.06231,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,245,0,245, , , 
820373,12/18/2015 0:00,37.416962,-122.118101,Santa Clara,Root Intrusion, ,No,Category 3,25,25,20,0, , , 
820277,12/18/2015 0:00,38.5458,-121.74035,Yolo,Pipe Structural Problem/Failure,There was no seal in clean out bell.,No,Category 3,10,10,10,0, , , 
820279,12/18/2015 0:00,35.316752,-120.716856,San Luis Obispo,Debris-Rags, ,No,Category 1,72000,78000,56000,6000,24,plastic,8
820333,12/18/2015 0:00,34.42132,-119.62691,Santa Barbara,Debris-Rags,Roots/Rags/Grease,No,Category 3,660,660,60,0, , , 
820414,12/18/2015 6:30,34.04479,-118.13485,Los Angeles,Root Intrusion, ,No,Category 3,540,540,540,0,8,clay,50
820369,12/18/2015 7:35,38.7343,-121.23684,Placer,Root Intrusion, ,No,Category 3,79,79,79,0, , , 
820673,12/18/2015 8:05,37.80305,-121.19934,San Joaquin,Grease Deposition (FOG), ,No,Category 3,81,81,81,0,6,clay,50
820362,12/18/2015 8:40,37.93532,-122.32334,Contra Costa,Pipe Structural Problem/Failure,Pipe Failure and Root intrusion,No,Category 3,8,8,8,0, , , 
821404,12/18/2015 8:48,38.10472,-122.25099,Solano,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
820283,12/18/2015 9:00,33.1642,-115.47776,Imperial,Debris-General, ,No,Category 3,30,30,0,0,4,cast iron,23
821542,12/18/2015 10:45,38.59621667,-121.2942611,Sacramento,Root intrusion, ,No,Category 3,26,26,24,0, , , 
820278,12/18/2015 11:30,33.92603,-117.91398,Orange,Debris-Rags, ,No,Category 1,720,800,660,60,8,VCP, 
821543,12/18/2015 12:00,38.64393611,-121.3466722,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
821544,12/18/2015 12:00,38.63315556,-121.3138944,Sacramento,Root intrusion, ,No,Category 3,10,10,0,0, , , 
820285,12/18/2015 12:00,34.14665,-117.28769,San Bernardino,Debris from Construction,Contractor raising manhole within the city. dropped large asphalt chunks in the 8 inch sewer line and didn't recover them.sewer line backed up due to this debris left.,No,Category 1,0,78,0,78,8,vcp, 
820661,12/18/2015 14:49,37.414901,-122.126401,Santa Clara,Other (specify below),Root Intrusion and Belly,No,Category 3,5,5,5,0, , , 
820289,12/18/2015 15:00,33.6269,-117.73105,Orange,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
821545,12/18/2015 15:30,38.62299444,-121.3583389,Sacramento,Debris-General, ,No,Category 3,33,34,7,0, , , 
820709,12/18/2015 16:30,37.85205,-122.15304,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
820681,12/18/2015 20:00,32.82152,-115.78573,Imperial,Debris-General, ,No,Category 3,200,200,0,0,4,Cast Iron,21
820281,12/19/2015 0:00,32.72148,-117.04983,San Diego,Root Intrusion,,No,Category 2,1740,1740,1600,0, , , 
820813,12/19/2015 8:00,38.31807,-122.28594,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,ACP,33
821546,12/19/2015 8:00,38.48906389,-121.4427861,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
821547,12/19/2015 8:00,38.69480278,-121.2349389,Sacramento,Grease deposition (FOG), ,No,Category 3,20,20,20,0, , , 
820304,12/19/2015 11:30,37.6859,-121.7729,Alameda,Root Intrusion, ,No,Category 3,0,12,12,0, , , 
820294,12/20/2015 0:00,37.04612,-122.02006,Santa Cruz,Debris-General,"Grease, roots, debris",No,Category 3,150,150,0,0, , , 
820291,12/20/2015 0:00,36.62874,-121.81274,Monterey,Root Intrusion, ,No,Category 3,20,20,0,0,6,clay,50
820282,12/20/2015 0:00,32.85752,-117.1947,San Diego,Debris-Rags,Paper Towels,No,Category 3,60,60,0,0, , , 
820659,12/20/2015 12:00,37.417051,-122.126459,Santa Clara,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
821552,12/20/2015 13:00,38.58555556,-121.3879333,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
820416,12/20/2015 14:15,37.67455,-121.04013,Stanislaus,Debris-Rags, ,No,Category 2,0,1750,1750,0,6,VCP, 
820314,12/20/2015 14:30,35.348,-119.155,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,0,0,8,PVC, 
820302,12/20/2015 15:30,37.64183,-120.76994,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,35,35,0, , , 
821554,12/20/2015 17:30,38.61510278,-121.2932306,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
821555,12/20/2015 22:30,38.60518889,-121.4206222,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
820668,12/21/2015 0:00,34.25323,-117.17598,San Bernardino,Root Intrusion, ,No,Category 3,15,15,0,0,6,Concrete,70
821557,12/21/2015 8:00,38.52695556,-121.4481417,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
820409,12/21/2015 9:30,36.485888,-119.2582164,Tulare,Pump Station Failure-Controls,"Due to a power failure at the lift station and a PLC alarm glitch, wastewater backed up in the collection systems and spilled out of the lowest point, being the clean out on the south lateral of APN 050-200-003.",No,Category 3,500,500,0,0,4, , 
821562,12/22/2015 9:00,38.71324722,-121.2930389,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
821573,12/22/2015 16:00,38.5938,-121.4075278,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
821564,12/22/2015 16:30,38.51465278,-121.4492333,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820360,12/22/2015 21:45,33.78071,-118.1666,Los Angeles,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,8,VCP,92
820412,12/23/2015 0:00,36.63681,-121.81566,Monterey,Root Intrusion, ,No,Category 3,40,40,0,0,6,clay,40
820356,12/23/2015 8:30,38.483048,-121.078762,Sacramento,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Possible freeze / thaw damage,No,Category 1,0,150,0,150,1,PVC,25
821568,12/23/2015 10:00,38.61793056,-121.4069417,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,4,4,2,0, , , 
821570,12/23/2015 11:10,38.70795833,-121.3003389,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
820376,12/23/2015 19:48,34.142112,-118.543895,Los Angeles,Root Intrusion, ,No,Category 3,153,153,153,0,8,VCP,9
820406,12/24/2015 0:00,38.55918,-121.73487,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,15,15,15,0, , , 
820435,12/24/2015 0:00,37.65648,-120.94752,Stanislaus,Grease Deposition (FOG), ,No,Category 1,0,3058,200,3058,6,VCP, 
820402,12/24/2015 0:00,34.96823,-120.57386,Santa Barbara,Debris-Rags,A line blockage,No,Category 3,500,500,400,0,24, ,15
820417,12/24/2015 2:05,34.04495,-118.13647,Los Angeles,Root Intrusion, ,No,Category 3,90,90,90,0,8,clay,50
821577,12/24/2015 9:00,38.68270278,-121.5335611,Sacramento,Root intrusion, ,No,Category 3,10,10,9,0, , , 
820645,12/24/2015 9:00,36.72723,-119.769844,Fresno,Grease Deposition (FOG), ,No,Category 3,561,561,561,0,6,CIP,41
820380,12/24/2015 9:22,33.61079,-117.87784,Orange,Root Intrusion, ,No,Category 1,200,2000,200,1800,8,vcp, 
820443,12/24/2015 11:10,34.12086,-117.72845,Los Angeles,Debris from Construction, ,No,Category 1,0,225,0,225,8,VCP,1
820403,12/25/2015 0:00,33.235904,-117.131511,San Diego,Grease Deposition (FOG), ,No,Category 3,600,600,0,0,4,Plastic,25
820431,12/25/2015 5:00,37.67639,-120.97416,Stanislaus,Grease Deposition (FOG), ,No,Category 2,16704,16704,127,0,6,VCP, 
820624,12/25/2015 9:45,33.75153489,-118.3177641,Los Angeles,Other (specify below),Roots,No,Category 1,0,500,50,450, , , 
821579,12/25/2015 11:45,38.51771389,-121.4394167,Sacramento,Grease deposition (FOG), ,No,Category 3,2,18,17,0, , , 
820975,12/25/2015 14:30,38.75066,-121.29821,Placer,Grease Deposition (FOG), ,No,Category 3,65,65,12,0, , , 
821581,12/25/2015 16:00,38.48951389,-121.450125,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
821582,12/25/2015 17:00,38.60485556,-121.3330333,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
820410,12/26/2015 0:00,38.55747,-121.75522,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
820399,12/26/2015 6:15,33.89269,-117.94633,Orange,Debris-Rags, ,No,Category 3,250,250,100,0, , , 
821584,12/26/2015 9:00,38.40574722,-121.3579556,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
821583,12/26/2015 9:30,38.72344722,-121.3914056,Sacramento,Root intrusion, ,No,Category 3,17,19,15,0, , , 
820401,12/26/2015 9:30,39.9425,-120.921667,Plumas,Grease Deposition (FOG), ,No,Category 3,200,200,0,0,6,SDR35PVC,18
821586,12/26/2015 10:00,38.63471389,-121.3185972,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
