SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
821585,12/26/2015 10:45,38.42810833,-121.4155778,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
820419,12/26/2015 10:55,33.64671,-117.2936,Riverside,Pump Station Failure-Controls,contractors bypass pumps at the B-1 liftstation failed to pump due to rags per Jesus forman for Genisis Contractor and an Edison spike caused the controls at the liftstation under construction to fail the VFD's and disabling the back up pumps.,No,Category 2,26261,26261,6631,0, , , 
821588,12/26/2015 11:00,38.65080278,-121.3376972,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
820896,12/26/2015 11:43,37.444353,-122.120872,Santa Clara,Other (specify below),"Root Intrusion, Debris Rags and FOG",No,Category 3,12,14,14,0, , , 
821587,12/26/2015 12:00,38.50250833,-121.4439361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
821589,12/26/2015 12:35,38.60192222,-121.3859889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820677,12/26/2015 13:30,38.917566,-121.062616,Placer,Root Intrusion, ,No,Category 3,365,365,150,0,6,ACP,41
820837,12/26/2015 16:53,37.371861,-122.168056,Santa Clara,Root Intrusion, ,No,Category 3,15,15,0,0,6,VCP, 
821593,12/26/2015 17:00,38.41231389,-121.4354333,Sacramento,Root intrusion, ,No,Category 3,18,18,17,0, , , 
821590,12/26/2015 17:00,38.60529167,-121.4211972,Sacramento,Root intrusion, ,No,Category 3,11,11,11,0, , , 
821591,12/26/2015 17:00,38.50347778,-121.4158778,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
821592,12/26/2015 17:30,38.62399722,-121.4036444,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
820759,12/26/2015 22:30,37.26869,-121.73848,Santa Clara,Grease Deposition (FOG), ,No,Category 3,350,350,350,0, , , 
820796,12/27/2015 11:42,37.494171,-120.851376,Stanislaus,Debris-Rags, ,No,Category 3,75,75,75,0, , , 
821258,12/27/2015 12:00,37.31307,-122.03986,Santa Clara,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
821406,12/27/2015 12:22,38.11443,-122.24783,Solano,Non-Dispersables, ,No,Category 3,25,25,25,0, , , 
821594,12/27/2015 16:00,38.48358889,-121.4483556,Sacramento,Root intrusion, ,No,Category 3,19,19,12,0, , , 
821595,12/27/2015 17:00,38.6108,-121.3748667,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
821596,12/27/2015 18:15,38.4565,-121.3860778,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
820423,12/28/2015 0:00,36.58866,-121.87793,Monterey,Debris-Rags,Rags in main,No,Category 3,100,100,0,0, , , 
820430,12/28/2015 0:00,32.86902,-117.215,San Diego,Grease Deposition (FOG),COMBINATION OF GREASE AND GRAVEL,No,Category 3,830,830,0,0,8,PVC, 
822163,12/28/2015 3:00,38.2237,-122.64938,Sonoma,Root Intrusion, ,No,Category 3,15,15,5,0,6,vcp, 
820823,12/28/2015 5:15,33.93027,-117.60405,Riverside,Other (specify below),SSO was caused by failing bar screens at the Headworks,No,Category 3,100,100,100,0, , , 
820424,12/28/2015 6:30,35.13219,-118.44897,Kern,Debris-Rags, ,No,Category 2,15000,15000,0,0,8,PVC,25
820438,12/28/2015 8:40,38.0036,-121.81915,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,50,100,100,0,4,VCP, 
821597,12/28/2015 9:00,38.52962222,-121.4155,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
820829,12/28/2015 10:00,37.32997,-121.9266,Santa Clara,Grease Deposition (FOG), ,No,Category 3,75,75,75,0, , , 
820449,12/28/2015 10:00,34.07054,-118.1374,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,900,1120,900,220,8,CIP,55
820688,12/28/2015 10:34,39.24983,-121.19636,Nevada,Grease Deposition (FOG), ,No,Category 1,150,200,0,50,6,vcp,45
820452,12/28/2015 10:45,33.87036,-117.9243,Orange,Debris-Rags, ,No,Category 3,275,275,225,0, , , 
820418,12/28/2015 11:00,33.798783,-117.77235,Orange,Root Intrusion, ,No,Category 1,61,693,61,632,8,VCP,40
820815,12/28/2015 12:00,38.33581,-122.30305,Napa,Debris-Rags, ,No,Category 3,20,20,20,0,4,ACP,38
820439,12/28/2015 12:00,37.98863,-121.81368,Contra Costa,Debris-General, ,No,Category 3,25,50,50,0,4,VCP, 
821603,12/28/2015 15:00,38.46993611,-121.4362972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820437,12/28/2015 15:20,37.995828,-121.296434,San Joaquin,Root Intrusion, ,No,Category 3,88,88,88,0, , , 
821600,12/28/2015 16:00,38.71892222,-121.2775139,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
821599,12/28/2015 16:00,38.67609167,-121.1949722,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
820814,12/28/2015 16:30,38.32783,-122.29277,Napa,Root Intrusion, ,No,Category 3,10,10,10,0,4,ACP, 
820726,12/28/2015 17:00,40.59928,-122.39001,Shasta,Root Intrusion,Spill caused by buildup of non-disposable wipes behind a minimal amount of root intrusion.,No,Category 3,1,1,1,0,6,AC,50
821601,12/28/2015 18:15,38.69976111,-121.3023278,Sacramento,Root intrusion, ,No,Category 3,4,6,3,0, , , 
820816,12/28/2015 20:05,38.32799,-122.3346,Napa,Debris-General, ,No,Category 3,5,5,5,0,4,ACP,43
821428,12/28/2015 23:30,37.98326,-122.57988,Marin,Debris from Construction, ,No,Category 3,1,1,0,0,6,VCP,60
820456,12/29/2015 0:00,33.18411,-117.24291,San Diego,Other (specify below),BEST ESTIMATION OF SPILL CAUSE IS ROOTS COMING FROM LATERALS AND/OR JOINTS.  TELEVISING LINE FOR OFFICIAL CONFIRMATION OF EXACT CAUSE OF SPILL,No,Category 3,615,615,400,0,8,VCP,37
820455,12/29/2015 7:00,38.15196,-121.69168,Solano,Pump Station Failure-Mechanical, ,No,Category 1,0,1500,0,1500, , , 
821602,12/29/2015 7:00,38.65294444,-121.2276028,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
820459,12/29/2015 10:00,37.96134,-121.319964,San Joaquin,Debris from Lateral, ,No,Category 3,13,13,13,0, , , 
820442,12/29/2015 10:08,38.95918,-122.64203,Lake,Grease Deposition (FOG),Root intrusion factored into the blockage as well,No,Category 3,80,80,60,0,6, , 
820783,12/29/2015 10:29,38.270333,-122.060975,Solano,Other (specify below),Plug stuck in lower lateral,No,Category 3,7,7,7,0, , , 
820632,12/29/2015 11:00,34.39224058,-118.4791415,Los Angeles,Other (specify below),Stoppage was caused by mineral deposits and rags.,No,Category 1,50,300,50,250, , , 
820446,12/29/2015 11:34,34.037974,-118.332468,Los Angeles,Debris-General, ,No,Category 3,137,137,137,0,8,VCP,90
820861,12/29/2015 12:31,37.496389,-122.278056,San Mateo,Root Intrusion, ,No,Category 3,0,17,17,0, , , 
820460,12/29/2015 13:15,37.946441,-121.267128,San Joaquin,Debris from Lateral, ,No,Category 3,14,14,14,0, , , 
820650,12/29/2015 13:15,34.19042,-119.19981,Ventura,Grease Deposition (FOG), ,No,Category 3,50,325,325,0,8,vcp, 
821299,12/29/2015 13:50,37.60056,-122.37544,San Mateo,Grease Deposition (FOG), ,No,Category 3,60,60,60,0, , , 
821604,12/29/2015 15:00,38.55217778,-121.3600778,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
821605,12/29/2015 16:00,38.682925,-121.3736306,Sacramento,Root intrusion, ,No,Category 3,5,53,52,0, , , 
821606,12/29/2015 17:00,38.42127778,-121.429825,Sacramento,Vandalism, ,No,Category 3,9,15,15,0, , , 
820982,12/29/2015 22:00,34.11493,-117.27208,San Bernardino,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,10,vcp, 
821607,12/29/2015 23:00,38.52833333,-121.4317917,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
820652,12/30/2015 0:00,33.54483,-117.77873,Orange,Root Intrusion,Roots from a private lateral pushed into the city main by an unknown plumbing company caused the manhole to surcharge.,No,Category 3,400,400,400,0,8,Clay, 
820627,12/30/2015 0:00,32.80127,-117.19837,San Diego,Root Intrusion, ,No,Category 3,20,20,20,0,8,VC, 
820881,12/30/2015 7:45,37.66046,-120.92655,Stanislaus,Debris-Rags, ,No,Category 3,40,40,40,0,6,VCP, 
821134,12/30/2015 9:51,37.407395,-122.137356,Santa Clara,Root Intrusion, ,No,Category 3,27,27,19,0, , , 
821608,12/30/2015 10:00,38.62270556,-121.3626778,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820669,12/30/2015 10:30,37.73191,-122.18623,Alameda,Grease Deposition (FOG),18  plastic main sewer plugged due to grease and wooden boards obstructing the line.  Staff rodded and removed boards to restore flow to main sewer.,No,Category 3,60,60,60,0,18,plastic, 
820990,12/30/2015 11:20,40.742789,-124.199308,Humboldt,Root Intrusion, ,No,Category 1,50,500,50,450, , , 
821609,12/30/2015 11:20,38.63175833,-121.3549222,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
821610,12/30/2015 11:30,38.51041667,-121.4206139,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
820648,12/30/2015 11:42,37.90594,-121.30012,San Joaquin,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,6,PVC,15
821612,12/30/2015 12:00,38.51304722,-121.4622389,Sacramento,Debris-General, ,No,Category 3,51,51,11,0, , , 
821611,12/30/2015 12:19,38.60403056,-121.2969389,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
821613,12/30/2015 13:00,38.61646111,-121.4067222,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
821354,12/30/2015 14:00,38.787883,-121.225658,Placer,Inappropriate Discharge to CS,Cleanout plug from 4410 Rocklin Rd pushed into District pipe by plumber attempting to remove a problem in the privately owner sewer,No,Category 3,260,260,100,0,6,HDPE,33
820643,12/30/2015 15:00,34.13799,-118.87791,Ventura,Root Intrusion, ,No,Category 3,420,420,0,0,8,VCP,30
821614,12/30/2015 17:00,38.67178056,-121.1970028,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
820827,12/30/2015 20:38,37.23006,-121.78278,Santa Clara,Grease Deposition (FOG), ,No,Category 3,273,273,273,0, , , 
821941,12/30/2015 23:00,34.06983,-118.02684,Los Angeles,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
820852,12/31/2015 0:00,36.594703,-121.946628,Monterey,Debris-Rags, ,No,Category 3,200,200,0,0, , , 
821616,12/31/2015 8:00,38.63741111,-121.3326361,Sacramento,Debris-General, ,No,Category 3,14,110,108,0, , , 
821615,12/31/2015 10:04,38.44323056,-121.4245361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820654,12/31/2015 12:00,37.35131,-122.10397,Santa Clara,Debris-Rags,Rags.,No,Category 1,670,720,720,50,6,VCP,60
821617,12/31/2015 12:15,38.47925278,-121.4485972,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
822005,12/31/2015 12:45,38.656958,-121.290747,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
821621,12/31/2015 13:00,38.62917222,-121.3246722,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
820878,12/31/2015 13:21,37.67479,-120.97172,Stanislaus,Root Intrusion, ,No,Category 3,100,100,25,0,6,VCP, 
821618,12/31/2015 14:30,38.51406111,-121.4482194,Sacramento,Root intrusion, ,No,Category 3,36,36,36,0, , , 
820784,12/31/2015 15:00,37.72,-122.2025,Alameda,Pump Station Failure-Controls,"The pump station fuse failed, causing the pumps to shut off.",No,Category 3,100,100,40,0,8, , 
821620,12/31/2015 15:45,38.68839444,-121.3665806,Sacramento,Root intrusion, ,No,Category 3,21,215,211,0, , , 
821619,12/31/2015 16:00,38.55039722,-121.3996222,Sacramento,Root intrusion, ,No,Category 3,130,130,40,0, , , 
820695,12/31/2015 16:00,37.95803,-121.29667,San Joaquin,Root Intrusion, ,No,Category 3,111,111,111,0, , , 
821623,12/31/2015 21:00,38.40525833,-121.4770167,Sacramento,Root intrusion, ,No,Category 3,24,119,101,0, , , 
821622,12/31/2015 21:45,38.61258889,-121.2935194,Sacramento,Root intrusion, ,No,Category 3,15,19,10,0, , , 
821625,12/31/2015 22:00,38.48738611,-121.4099611,Sacramento,Root intrusion, ,No,Category 3,12,12,12,0, , , 
821624,12/31/2015 22:30,38.70656389,-121.3237361,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
845222,1/1/2016 8:40,39.25387,-121.02685,Nevada,Root Intrusion, ,No,Category 3,150,150,20,0, , , 
821677,1/1/2016 9:00,37.87614,-122.46219,Marin,Root Intrusion, ,No,Category 3,24,24,0,0, , , 
822345,1/1/2016 9:00,38.57853611,-121.3037389,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
820655,1/1/2016 9:00,34.25037,-116.93804,San Bernardino,Debris-General, ,No,Category 1,550,650,400,100,8,vcp,50
822339,1/1/2016 10:45,38.62273611,-121.5040222,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
820676,1/1/2016 11:30,37.66988,-122.07987,Alameda,Debris-Rags,Baby wipes,No,Category 3,0,180,180,0,6,vcp,69
822340,1/1/2016 12:00,38.60937778,-121.4903556,Sacramento,Root intrusion, ,No,Category 3,13,13,10,0, , , 
822338,1/1/2016 12:00,38.69193611,-121.3429778,Sacramento,Debris-General, ,No,Category 3,5,6,5,0, , , 
821832,1/1/2016 13:00,37.31569,-122.07416,Santa Clara,Root Intrusion, ,No,Category 3,50,50,6,0,6,vcp, 
822337,1/1/2016 13:30,38.52236667,-121.4293917,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820897,1/1/2016 14:30,37.429462,-122.123248,Santa Clara,Debris-Rags, ,No,Category 3,23,23,23,0, , , 
820797,1/1/2016 16:10,33.9737,-118.01833,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,50,400,0,350, , , 
822341,1/1/2016 19:20,38.40428056,-121.3563972,Sacramento,Root intrusion, ,No,Category 3,53,63,63,0, , , 
821023,1/1/2016 20:00,37.36313,-121.81447,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,115,115,115,0, , , 
822342,1/1/2016 21:30,38.50291111,-121.4194806,Sacramento,Root intrusion, ,No,Category 3,18,289,277,0, , , 
820742,1/2/2016 0:00,37.897631,-122.54054,Marin,Root Intrusion,and grit and gravel,No,Category 3,185,185,0,0,6,cast iron, 
820657,1/2/2016 0:00,32.84596,-117.2508,San Diego,Root Intrusion, ,No,Category 2,2090,2090,1600,0,8,VC, 
820656,1/2/2016 5:23,34.28172,-119.25606,Ventura,Root Intrusion, ,No,Category 3,200,200,200,0,6, , 
822343,1/2/2016 9:00,38.62164167,-121.4764278,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
822367,1/2/2016 10:00,38.51837778,-121.4615528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820778,1/2/2016 10:00,35.156301,-119.452624,Kern,Grease Deposition (FOG), ,No,Category 3,105,105,95,0, , , 
822344,1/2/2016 11:00,38.46478056,-121.389775,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
820672,1/2/2016 11:00,33.790461,-117.953923,Orange,Grease Deposition (FOG), ,No,Category 3,17,17,17,0,8,VCP,63
820776,1/2/2016 11:30,35.410058,-119.470887,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,4,0, , , 
822348,1/2/2016 12:00,38.47664444,-121.4481611,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
822346,1/2/2016 12:00,38.74107778,-121.2863528,Sacramento,Root intrusion, ,No,Category 3,4,55,55,0, , , 
822347,1/2/2016 12:45,38.67157778,-121.2137278,Sacramento,Root intrusion, ,No,Category 3,19,27,13,0, , , 
822349,1/2/2016 16:00,38.58822778,-121.3702667,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
822356,1/2/2016 19:00,38.59089167,-121.3893806,Sacramento,Debris-General, ,No,Category 3,22,22,18,0, , , 
822350,1/2/2016 21:00,38.65387222,-121.3024722,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
820743,1/3/2016 0:00,37.918835,-122.539655,Marin,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
820728,1/3/2016 0:00,38.55997,-121.73552,Yolo,Debris-General, ,No,Category 3,50,50,50,0, , , 
820762,1/3/2016 0:00,36.42388,-121.3219,Monterey,Root Intrusion, ,No,Category 3,20,20,20,0,4,clay,25
820971,1/3/2016 0:00,39.07727,-120.15766,Placer,Debris-General,Customer at 5700 Lagoon was aware of a backup on 1/3/16 but did not notify District.  Neighbor also noted backup on 1/4/16 due to this lateral being a joint lateral and hired a plumber to clear.  Blockage was cleared by this plumber before TCPUD was notified of the spill.  Another plumber responded to 5700 Lagoon on 1/6/16 and discovered sewage in lower laundry area and notified District.  District confirmed the spill and CCT'v'd the joint lateral.  There were no significant structural issues or other potential causes of the backup evident.  A cleanup crew was hired to clean up house. District replaced the connection point of the joint lateral.,No,Category 3,30,30,30,0,4,ACP,46
820706,1/3/2016 0:00,32.82791,-116.93737,San Diego,Root Intrusion, ,No,Category 3,90,90,0,0,8,vcp, 
821286,1/3/2016 2:50,37.67957,-121.7695,Alameda,Debris-Rags,Debris-Rags held up by offset in pipe line.    Spill had ended when homeowner called City @3:00,No,Category 3,6,6,6,0, , , 
822352,1/3/2016 8:00,38.69326389,-121.2952278,Sacramento,Root intrusion, ,No,Category 3,10,10,9,0, , , 
822351,1/3/2016 9:40,38.60348056,-121.3319194,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
822353,1/3/2016 10:00,38.63489167,-121.3686472,Sacramento,Root intrusion, ,No,Category 3,10,211,202,0, , , 
821678,1/3/2016 10:30,37.86592,-122.4635,Marin,Root Intrusion, ,No,Category 3,45,45,0,0, , , 
822355,1/3/2016 13:00,38.59191389,-121.3772528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
822354,1/3/2016 15:00,38.70921944,-121.2677944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820771,1/3/2016 15:45,33.86410588,-118.1235179,Los Angeles,Other (specify below),Grease and Roots,No,Category 3,500,500,0,0, , , 
822357,1/3/2016 16:00,38.40524167,-121.4265083,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
820703,1/3/2016 16:35,38.695717,-121.078681,El Dorado,Debris-General,Sewer service lateral damaged by water line break at Tam O'Shanter Court. Debris pushed into main line.,No,Category 1,0,495,0,495, , , 
822361,1/3/2016 18:00,38.61102222,-121.4961778,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
822358,1/3/2016 18:45,38.53549722,-121.4248361,Sacramento,Root intrusion, ,No,Category 3,55,106,75,0, , , 
822363,1/3/2016 22:32,38.59747222,-121.2902417,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
822186,1/4/2016 0:00,37.00011,-122.05542,Santa Cruz,Pipe Structural Problem/Failure - Installation, ,No,Category 3,151,151,0,0, , , 
822359,1/4/2016 7:15,38.61619444,-121.3573417,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
821129,1/4/2016 8:30,37.882222,-122.536111,Marin,Debris from Lateral,,No,Category 3,40,40,20,0,6,ACP,50
822360,1/4/2016 10:00,38.55360833,-121.3718556,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
820821,1/4/2016 13:45,34.017177,-118.42562,Los Angeles,Debris-General, ,No,Category 1,0,1230,0,1230,8,VCP,55
822362,1/4/2016 15:00,38.64634167,-121.3226472,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
821255,1/4/2016 15:15,37.286925,-121.950708,Santa Clara,Root Intrusion, ,No,Category 3,200,200,200,0,4,CI, 
820710,1/4/2016 16:04,33.92667,-117.21695,Riverside,Root Intrusion, ,No,Category 3,200,200,100,0, , , 
820741,1/4/2016 16:41,38.695283,-120.999142,El Dorado,Root Intrusion, ,No,Category 1,0,763,0,763, , , 
821694,1/4/2016 22:30,37.30899,-121.88613,Santa Clara,Grease Deposition (FOG), ,No,Category 3,562,562,562,0, , , 
820736,1/5/2016 0:00,33.54203,-117.76716,Orange,Root Intrusion,The cause of the spill was roots/rags in the mainline.,No,Category 1,0,200,0,200,8,VCP,30
820786,1/5/2016 0:00,32.75544,-117.08393,San Diego,Other (specify below),CONTRACTOR NEGLIGENCE - HEAVY PIECES OF ASPHALT AND CEMENT LEFT IN MANHOLE AT THE TIME OF THE STREET RESURFACE,No,Category 3,250,250,0,0,10,PVC, 
820826,1/5/2016 2:00,34.04173,-118.12937,Los Angeles,Root Intrusion, ,No,Category 3,254,254,254,0,8,clay,50
820961,1/5/2016 9:00,37.865267,-122.502333,Marin,Root Intrusion, ,No,Category 3,20,20,10,0,6,VCP,60
822364,1/5/2016 9:30,38.51889722,-121.4621556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
822365,1/5/2016 11:00,38.68585278,-121.4570139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
820774,1/5/2016 22:00,35.39288,-118.97858,Kern,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
820766,1/5/2016 23:54,34.164914,-118.495718,Los Angeles,Grease Deposition (FOG), ,No,Category 3,268,268,268,0,8,VCP,62
820864,1/6/2016 1:00,38.13836,-120.46536,Calaveras,Root Intrusion, ,No,Category 3,350,350,0,0,6,clay,30
822375,1/6/2016 11:00,38.47230556,-121.3238361,Sacramento,Vandalism, ,No,Category 3,23,234,220,0, , , 
820819,1/6/2016 15:50,37.90461,-122.51418,Marin,Root Intrusion, ,No,Category 3,25,25,0,0,6,clay,50
822372,1/6/2016 21:00,38.61900833,-121.2505278,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
821943,1/6/2016 22:30,36.727269,-119.829653,Fresno,Vandalism,"Video inspection showed sticks to be the cause of the blockage.  In most cases, vandals place sticks in the manhole, through the pick hole.",No,Category 3,940,940,520,0,6,VCP,43
822335,1/7/2016 0:00,39.207778,-120.094444,Placer,Debris from Construction, ,No,Category 3,30,30,0,0,6, , 
822371,1/7/2016 10:45,38.493075,-121.4508972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820885,1/7/2016 12:00,34.163036,-118.233456,Los Angeles,Root Intrusion, ,No,Category 1,216,1023,93,807,8,VCP,532
820822,1/7/2016 12:36,34.043505,-118.350801,Los Angeles,Grease Deposition (FOG), ,No,Category 3,181,181,181,0,10,VCP,89
820820,1/7/2016 12:50,38.055293,-122.150061,Solano,Other (specify below),Blockage still under investigation.  Update:1-12-2016 CCTV revealed structure deficiencies and root intrusion in public main.,No,Category 3,131,131,131,0,6,clay, 
820836,1/8/2016 0:00,34.236835,-118.450332,Los Angeles,Grease Deposition (FOG), ,No,Category 3,110,110,110,0,8,VCP,62
820855,1/8/2016 0:00,32.8275,-116.93463,San Diego,Root Intrusion, ,No,Category 3,540,540,0,0,8,vcp, 
820979,1/8/2016 7:00,37.79917,-122.17429,Alameda,Grease Deposition (FOG),8  vcp main sewer was plugged due to grease and roots obstructing theline.  Staff rodded and restored flow to main sewer.,No,Category 3,60,60,60,0,8,vcp, 
820840,1/8/2016 7:00,33.1642,-115.47775,Imperial,Debris-General, ,No,Category 3,100,100,0,0,4,Cast iron,24
820842,1/8/2016 9:00,39.022361,-122.692536,Lake,Root Intrusion, ,No,Category 3,50,50,10,0,6,asbestos/cement,40
820854,1/8/2016 12:25,39.04731,-122.92243,Lake,Root Intrusion, ,No,Category 3,10,10,10,0,4,ABS,25
820880,1/8/2016 13:00,33.88967,-117.56996,Riverside,Debris-General, ,No,Category 1,0,300,300,100,8,VCP,30
822384,1/8/2016 21:00,38.69055556,-121.3715056,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
820857,1/9/2016 0:00,32.75335,-117.19585,San Diego,Debris from Construction,Contractor repaving the street dropped asphalt and rocks in the manhole and overflowed.,No,Category 3,160,160,160,0,8,pvc, 
820888,1/9/2016 11:15,35.376396,-118.963843,Kern,Debris-General, ,No,Category 3,700,700,70,0, , , 
821757,1/9/2016 11:39,37.79955,-121.20512,San Joaquin,Grease Deposition (FOG), ,No,Category 3,23,23,23,0,6,clay,40
820923,1/9/2016 15:00,37.32651,-119.56959,Madera,Debris-General, ,No,Category 3,50,50,0,0, , , 
821762,1/9/2016 16:00,37.80346,-121.19478,San Joaquin,Grease Deposition (FOG), ,No,Category 3,198,198,198,0,6,clay,50
822389,1/9/2016 19:00,38.6451,-121.5462972,Sacramento,Vandalism, ,No,Category 3,4,4,2,0, , , 
822017,1/10/2016 0:00,38.12037,-121.26339,San Joaquin,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6, , 
822399,1/10/2016 8:00,38.673275,-121.1994222,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
820863,1/10/2016 10:30,34.00203,-118.47701,Los Angeles,Root Intrusion,Discharge emanated from a manhole pick-hole on 5th Street and Ashland Avenue. 200 gallons was released to a nearby stormdrain. The blockage was caused by root intrusion. This stormdrain is connected to a diversion (LA County Ashland Diversion) that collects dry weather flow. All of the spill was returned to the sanitary sewer.,No,Category 3,0,200,200,0, , , 
822392,1/10/2016 11:00,38.68966944,-121.3590639,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
822390,1/10/2016 11:15,38.70498611,-121.4416528,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
820879,1/10/2016 11:35,38.010608,-121.300541,San Joaquin,Debris from Lateral, ,No,Category 3,5,5,5,0, , , 
822391,1/10/2016 11:45,38.60203056,-121.3661583,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
822396,1/10/2016 12:00,38.61910278,-121.4714111,Sacramento,Root intrusion, ,No,Category 3,25,25,20,0, , , 
822564,1/10/2016 12:11,33.5818534,-117.2113309,Riverside,Grease Deposition (FOG), ,No,Category 3,0,915,915,0, , , 
822508,1/10/2016 13:26,37.99864,-122.57498,Marin,Root Intrusion, ,No,Category 3,50,50,0,0,6,VCP, 
822394,1/10/2016 14:45,38.69664722,-121.3329556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
822395,1/10/2016 15:00,38.466675,-121.44515,Sacramento,Grease deposition (FOG), ,No,Category 3,47,47,47,0, , , 
821004,1/10/2016 15:00,35.382,-119.048,Kern,Other (specify below),Grease and paper.,No,Category 3,15,15,0,0,6,Clay, 
822393,1/10/2016 15:10,38.63115833,-121.3932611,Sacramento,Grease deposition (FOG), ,No,Category 3,25,189,189,0, , , 
820991,1/10/2016 16:00,37.85313,-122.02732,Contra Costa,Other (specify below),Manhole structural failure,No,Category 1,0,18975,0,18975, , , 
822397,1/10/2016 19:30,38.549375,-121.3641889,Sacramento,Root intrusion, ,No,Category 3,11,11,10,0, , , 
820927,1/10/2016 22:35,38.0259,-121.35081,San Joaquin,Debris-General, ,No,Category 3,23,23,23,0, , , 
821064,1/11/2016 1:45,38.01065,-121.81156,Contra Costa,Pipe Structural Problem/Failure,Broken wye connecting public lateral to main line,No,Category 3,10,11,11,0,4,VCP, 
821063,1/11/2016 7:35,37.98407,-121.82074,Contra Costa,Other (specify below),Sewer Main Back Up,No,Category 3,13,16,16,0,6,VCP, 
822398,1/11/2016 9:00,38.60310278,-121.3626472,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
820873,1/11/2016 9:00,34.154138,-118.147793,Los Angeles,Root Intrusion, ,No,Category 2,750,1500,1500,0,8, , 
822400,1/11/2016 10:00,38.59955,-121.3006056,Sacramento,Root intrusion, ,No,Category 3,23,23,3,0, , , 
820932,1/11/2016 11:35,38.01528,-121.28358,San Joaquin,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
820912,1/11/2016 12:00,34.236778,-118.652917,Los Angeles,Debris-General, ,No,Category 3,500,500,500,0,6, , 
822403,1/11/2016 13:00,38.60246111,-121.4103139,Sacramento,Root intrusion, ,No,Category 3,10,42,35,0, , , 
821009,1/11/2016 14:00,37.61993,-122.38802,San Mateo,Grease Deposition (FOG), ,No,Category 3,12,12,12,0, , , 
822563,1/11/2016 15:10,33.58990638,-117.2354405,Riverside,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
822401,1/11/2016 18:00,38.67503889,-121.2922528,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
822406,1/11/2016 18:00,38.70371944,-121.2859083,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
821372,1/11/2016 18:55,38.7893,-121.27115,Placer,Root Intrusion, ,No,Category 3,40,40,40,0, , , 
822402,1/11/2016 21:00,38.68635278,-121.3251028,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
821802,1/12/2016 0:00,37.442912,-122.153731,Santa Clara,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
820922,1/12/2016 0:00,38.54762,-121.74231,Yolo,Debris-General, ,No,Category 3,25,25,25,0, , , 
820929,1/12/2016 0:00,34.68931,-118.14066,Los Angeles,Grease Deposition (FOG), ,No,Category 2,1250,1250,1250,0, , , 
820925,1/12/2016 0:00,33.12668,-117.09343,San Diego,Grease Deposition (FOG), ,No,Category 1,0,200,0,200, , , 
821335,1/12/2016 6:30,37.90746,-122.18754,Contra Costa,Root Intrusion, ,No,Category 3,412,412,20,0, , , 
820934,1/12/2016 8:30,37.98227507,-122.5416965,Marin,Root Intrusion,During the process of routine cleaning of this line our crews created a blockage of root as they pushed the tool up the line thus causing the manhole to overflow.,No,Category 3,220,220,220,0, , , 
820938,1/12/2016 8:30,37.850536,-122.480094,Marin,Root Intrusion, ,No,Category 1,0,500,5,495,6,CT,80
821007,1/12/2016 9:07,34.13512336,-117.8615344,Los Angeles,Other (specify below),Roots,No,Category 1,280,300,280,20, , , 
821679,1/12/2016 9:54,37.87261,-122.45792,Marin,Root Intrusion, ,No,Category 3,126,126,0,0, , , 
822412,1/12/2016 10:00,38.66487778,-121.2945556,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
820993,1/12/2016 10:15,33.6413439,-117.907537,Orange,Root Intrusion, ,No,Category 3,59,59,59,0,8,VCP,63
822404,1/12/2016 10:30,38.62546944,-121.3474083,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
820910,1/12/2016 10:45,38.03844,-120.533333,Calaveras,Pipe Structural Problem/Failure, ,No,Category 1,47703,71554,0,23851,6,pvc,2
822405,1/12/2016 12:00,38.61030833,-121.3001139,Sacramento,Root intrusion, ,No,Category 3,15,15,13,0, , , 
822407,1/12/2016 16:30,38.64249722,-121.3327417,Sacramento,Root intrusion, ,No,Category 3,39,134,131,0, , , 
821292,1/12/2016 19:04,37.66653,-121.00226,Stanislaus,Debris-Rags, ,No,Category 3,0,68,68,0,6,VCP, 
821779,1/13/2016 0:00,39.16627,-120.14818,Placer,Root Intrusion, ,No,Category 3,30,30,30,0,4,clay,48
820996,1/13/2016 8:00,37.473889,-122.264167,San Mateo,Other (specify below),Roots and heavy paper towels,No,Category 1,465,3780,464,3315, , , 
822410,1/13/2016 8:00,38.71143056,-121.2857833,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
821174,1/13/2016 8:10,33.73877266,-118.3403326,Los Angeles,Other (specify below),"Debris, grease, and roots.",No,Category 1,200,400,200,200, , , 
822408,1/13/2016 9:00,38.64237778,-121.2298111,Sacramento,Debris-General, ,No,Category 3,10,10,5,0, , , 
820974,1/13/2016 10:34,37.98189102,-122.5439982,Marin,Root Intrusion, ,No,Category 3,910,910,685,0, , , 
820967,1/13/2016 12:00,35.1133,-118.56949,Kern,Debris-General, ,No,Category 3,600,600,0,0,4,Orangeberg,60
822418,1/13/2016 13:00,38.59318611,-121.3844222,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
821101,1/13/2016 13:45,37.9851454,-120.3863807,Tuolumne,Root Intrusion, ,No,Category 3,30,457,427,0,6,VCP, 
822409,1/13/2016 14:00,38.66480278,-121.2844861,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
822411,1/13/2016 14:30,38.44880278,-121.3605833,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
822413,1/13/2016 15:00,38.71205,-121.2509861,Sacramento,Debris-General, ,No,Category 3,8,8,2,0, , , 
821008,1/13/2016 17:30,34.13003,-117.72689,Los Angeles,Root Intrusion, ,No,Category 3,300,300,0,0,8,ACP,53
821351,1/13/2016 19:00,38.257775,-122.046464,Solano,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
821803,1/14/2016 0:00,37.441802,-122.12039,Santa Clara,Root Intrusion, ,No,Category 3,44,74,74,0, , , 
821047,1/14/2016 0:00,38.645667,-121.237456,Sacramento,Grease Deposition (FOG), ,No,Category 1,4,50,47,46, , , 
821702,1/14/2016 0:00,34.895,-120.429167,Santa Barbara,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
821017,1/14/2016 0:00,32.55521,-117.0484,San Diego,Grease Deposition (FOG),HEAVY GREASE,No,Category 3,700,700,700,0,8,VC, 
821016,1/14/2016 8:00,37.81115,-122.20315,Alameda,Debris-General,8  sanitary main sewer plugged due to debris and root intrusion intering the main sewer from a open side sewer lateral which caused the main sewer to  overflowed out of the manhole and onto the ground.,No,Category 3,240,240,0,0,8,VCP, 
822414,1/14/2016 9:30,38.64023889,-121.3271472,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
821195,1/14/2016 10:00,40.180278,-122.227778,Tehama,Pipe Structural Problem/Failure, ,No,Category 3,25,25,25,0, , , 
820997,1/14/2016 10:10,34.109505,-118.319566,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,66,66,0,0,6,VCP,94
822415,1/14/2016 12:00,38.68601944,-121.2270778,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
821352,1/14/2016 13:40,33.781134,-118.311578,Los Angeles,Other (specify below),Private line root obstruction,No,Category 1,0,80,0,80, , , 
821056,1/14/2016 14:20,35.367,-119.021,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,15,0,6,Clay, 
822416,1/14/2016 16:00,38.62951667,-121.3259389,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
821060,1/15/2016 0:00,32.93106,-117.07846,San Diego,Root Intrusion,,No,Category 3,54,54,54,0,8,pvc, 
822080,1/15/2016 7:54,38.605377,-122.863784,Sonoma,Debris-General, ,No,Category 3,5,5,5,0,6,VCP,60
821062,1/15/2016 10:30,34.115977,-118.344988,Los Angeles,Root Intrusion, ,No,Category 2,1531,1531,1531,0,8,VCP,88
822417,1/15/2016 11:45,38.44852778,-121.4358722,Sacramento,Grease deposition (FOG), ,No,Category 3,6,6,2,0, , , 
822420,1/15/2016 19:00,38.52163889,-121.4297417,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
822419,1/15/2016 20:00,38.70941111,-121.3038222,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
821139,1/15/2016 20:00,33.784069,-117.835636,Orange,Grease Deposition (FOG),,No,Category 1,5,124,5,119,8,VCP,59
821687,1/15/2016 21:00,38.01343,-121.89882,Contra Costa,Grease Deposition (FOG), ,No,Category 3,3,3,3,0,4,VCP, 
821206,1/16/2016 0:00,36.43549,-121.32095,Monterey,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,8,PVC,20
821700,1/16/2016 1:50,37.515046,-120.840125,Stanislaus,Debris from Construction, ,No,Category 3,25,25,25,0, , , 
822019,1/16/2016 5:36,38.13247,-121.27012,San Joaquin,Grease Deposition (FOG), ,No,Category 3,15,23,23,0,6, , 
822421,1/16/2016 9:00,38.49283333,-121.46285,Sacramento,Debris-General, ,No,Category 3,85,90,90,0, , , 
822422,1/16/2016 9:00,38.62854167,-121.3113194,Sacramento,Root intrusion, ,No,Category 3,23,23,3,0, , , 
822424,1/16/2016 11:00,38.67981944,-121.4413694,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
821086,1/16/2016 12:19,34.088598,-118.416087,Los Angeles,Debris-General,Combination of paper debris and roots.,No,Category 3,170,170,0,0,8,Concrete, 
822423,1/16/2016 12:29,38.39205556,-121.3683028,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
821723,1/17/2016 0:00,32.79256,-117.0369,San Diego,Vandalism,Found section of 4x4 wood and debris,No,Category 2,1210,1210,1210,0,8,VC, 
821095,1/17/2016 8:00,37.91735,-122.32751,Contra Costa,Debris-Rags,Rags/wipes collected at manhole.,No,Category 2,1275,1275,0,0, , , 
821065,1/17/2016 9:15,34.06177,-117.03897,San Bernardino,Root Intrusion,Root intrusion which gathered flushable wipes cause blockage,No,Category 3,600,600,600,0,8,VCP,30
822426,1/17/2016 9:30,38.53910556,-121.4334028,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
822427,1/17/2016 9:30,38.70932222,-121.3015306,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
821270,1/17/2016 9:45,38.661619,-121.768315,Yolo,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
821178,1/17/2016 10:04,37.065278,-120.818611,Merced,Pump Station Failure-Power, ,No,Category 3,0,861,861,0, , , 
821766,1/17/2016 10:15,33.784564,-117.854197,Orange,Non-Dispersables,,No,Category 3,1,1,1,0,6,VCP,105
821104,1/17/2016 12:00,37.96961,-121.27366,San Joaquin,Root Intrusion, ,No,Category 3,31,31,31,0, , , 
821066,1/17/2016 14:00,37.96413,-121.28818,San Joaquin,Debris-General, ,No,Category 3,15,15,15,0, , , 
821108,1/18/2016 0:00,37.82623,-122.21055,Alameda,Grease Deposition (FOG),8  vcp sanitary sewer main overflowed due to grease and root intrusion.,No,Category 1,0,900,100,800,8,vcp, 
821067,1/18/2016 0:00,33.57585,-117.27065,Riverside,Debris from Construction, ,No,Category 1,0,450,20,430,8,VCP,30
821859,1/18/2016 8:00,37.30895,-122.04812,Santa Clara,Grease Deposition (FOG), ,No,Category 3,31,31,13,0,4,VCP, 
821167,1/18/2016 12:00,33.8513,-118.35734,Los Angeles,Grease Deposition (FOG), ,No,Category 1,20,50,50,30,8, , 
822430,1/18/2016 12:30,38.46860278,-121.4325611,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
826607,1/19/2016 0:00,32.97946,-117.25745,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Damaged during construction of an adjacent recycled water line pipe.,No,Category 2,15000,15000,15000,0,12,ACP,40
822090,1/19/2016 7:50,37.58085,-122.35415,San Mateo,Root Intrusion, ,No,Category 3,5,5,5,0,6, , 
821367,1/19/2016 9:15,38.075958,-122.541389,Marin,Construction Diversion Failure,Bypass pumping overwhelmed downstream sewer system.,No,Category 3,150,150,0,0,24,Concrete,43
821144,1/19/2016 10:00,34.155832,-118.237048,Los Angeles,Grease Deposition (FOG), ,No,Category 1,213,1080,213,867,8,VCP,90
822434,1/19/2016 13:10,38.69300833,-121.4403583,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
821135,1/19/2016 13:23,37.8275,-122.369444,San Francisco,Pipe Structural Problem/Failure,"Contact person, Derek, received a call from an unknown person stating they heard sounds coming from the PS #17 area. The sound was likely the initial SSO water going into the dry pit. Later it was discovered the fitting had broke.",No,Category 1,18842,19684,1000,842,3,Steel,2
821136,1/19/2016 21:30,33.8138,-118.1913,Los Angeles,Grease Deposition (FOG), ,No,Category 3,120,120,120,0,8,VCP,60
821237,1/20/2016 0:00,37.31861,-122.31013,San Mateo,Pipe Structural Problem/Failure,Although we were notified of a wet spot on Vallemar st at 14:00 we did not see an overflow until 15:35.,No,Category 3,625,625,400,0,12,Duct iron, 
821253,1/20/2016 7:47,33.61737,-117.86411,Orange,Root Intrusion, ,No,Category 2,3000,3000,0,0,8,VCP, 
821860,1/20/2016 11:45,37.3373,-122.01603,Santa Clara,Debris-Rags,wipes found,No,Category 3,0,12,12,0,4,vcp, 
821424,1/20/2016 12:00,38.614792,-121.421472,Sacramento,Grease Deposition (FOG), ,No,Category 2,260,1800,1760,0, , , 
859471,1/20/2016 12:30,38.368353,-122.008239,Solano,Debris-General, ,No,Category 3,80,80,80,0,8,VCP, 
821856,1/20/2016 13:30,37.5311,-121.91909,Alameda,Root Intrusion, ,No,Category 3,350,350,50,0,6,VCP, 
821265,1/20/2016 14:35,37.554869,-122.285083,San Mateo,Grease Deposition (FOG),Build up of FOG and Rags,No,Category 1,0,2170,170,2000,6,vcp,62
821257,1/21/2016 0:00,34.539283,-117.26349,San Bernardino,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,PVC, 
821276,1/21/2016 7:30,34.15124,-118.23643,Los Angeles,Grease Deposition (FOG), ,No,Category 1,619,2174,619,1555,8,VCP,90
821442,1/21/2016 11:30,37.74667,-122.14321,Alameda,Root Intrusion, ,No,Category 3,120,120,120,0,8,VCP, 
821689,1/21/2016 20:00,37.99878,-121.89382,Contra Costa,Root Intrusion, ,No,Category 3,32,32,32,0,4,VCP, 
821954,1/22/2016 6:00,38.30508,-122.303,Napa,Grease Deposition (FOG),Excessive grease build up in lateral caused by belly in line,No,Category 2,3675,3675,3491,0,4,Plastic,5
821671,1/22/2016 8:15,35.592033,-119.407128,Kern,Debris-Rags, ,No,Category 3,900,900,0,0, , , 
831413,1/22/2016 10:00,38.52819,-121.96851,Yolo,Debris-General, ,No,Category 3,100,100,98,0,6,PVC,25
821262,1/22/2016 11:10,34.07681,-118.40592,Los Angeles,Debris from Lateral, ,No,Category 3,0,50,50,0,8,VCP,18
822446,1/22/2016 11:30,38.70928889,-121.3052389,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
822501,1/22/2016 12:10,37.9672089,-121.36328,San Joaquin,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
821772,1/22/2016 14:15,35.303,-119.016,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,10,Clay, 
822566,1/22/2016 17:10,33.58103693,-117.2364199,Riverside,Root Intrusion, ,No,Category 3,24,24,24,0, , , 
821376,1/22/2016 19:00,34.10839,-118.17199,Los Angeles,Root Intrusion, ,No,Category 3,180,180,180,0,8,VCP, 
821279,1/22/2016 21:10,34.071039,-118.162146,Los Angeles,Other (specify below),Mechanical Failure,No,Category 1,1400,1500,1000,100,6,Rubber Hose,1
821280,1/23/2016 0:00,38.724219,-121.369286,Sacramento,Grease Deposition (FOG), ,No,Category 1,0,1825,1825,1825, , , 
821724,1/23/2016 7:00,37.41057,-121.84714,Santa Clara,Root Intrusion, ,No,Category 2,1800,1800,0,0, , , 
821363,1/23/2016 9:15,34.15123297,-118.7598098,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,11717,0,11717, , , 
821764,1/23/2016 13:55,37.79708,-121.23936,San Joaquin,Grease Deposition (FOG), ,No,Category 3,144,144,144,0,6,plstc,25
821415,1/23/2016 14:20,33.99441,-118.06054,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,0,200,0,200, , , 
821326,1/23/2016 17:45,37.76533,-122.17549,Alameda,Grease Deposition (FOG),8  vcp sewer main plugged due to grease and debris obstructing the line.,No,Category 3,285,285,285,0,8,vcp, 
821775,1/24/2016 0:00,38.24553918,-122.7921834,Sonoma,Root Intrusion, ,No,Category 2,9900,9900,0,0,8,Clay,50
821278,1/24/2016 0:00,33.52976,-117.7692,Orange,Root Intrusion,Lateral roots intruding into the city mainline,No,Category 1,0,550,0,550,8,Lined Clay,40
821277,1/24/2016 0:00,34.240681,-117.285881,San Bernardino,Root Intrusion, ,No,Category 3,750,750,250,0,8,ABS Truss,41
822450,1/24/2016 7:30,38.60913611,-121.4788056,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,0,0, , , 
822464,1/24/2016 8:00,38.46040833,-121.4380083,Sacramento,Root intrusion, ,No,Category 3,43,472,465,0, , , 
821273,1/24/2016 9:30,34.054342,-118.423607,Los Angeles,Root Intrusion, ,No,Category 3,112,112,112,0,8,Concrete,89
822453,1/24/2016 9:45,38.53237222,-121.4387028,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
822452,1/24/2016 10:15,38.70175556,-121.2880833,Sacramento,Grease deposition (FOG), ,No,Category 3,10,18,14,0, , , 
821341,1/24/2016 15:00,37.567453,-122.331493,San Mateo,Root Intrusion, ,No,Category 2,20,3191,3191,0,6,VCP,86
821306,1/24/2016 15:35,33.913333,-118.368611,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,27,27,0,8,vcp, 
821293,1/24/2016 15:40,37.919498,-122.557589,Marin,Other (specify below),"Paper, Grease, Grit/Gravel",No,Category 3,100,100,100,0,6,steel, 
822047,1/24/2016 19:00,37.89606,-122.14271,Contra Costa,Root Intrusion, ,No,Category 3,26,26,0,0, , , 
821331,1/25/2016 0:00,38.588889,-121.413611,Sacramento,Grease Deposition (FOG), ,No,Category 1,49,1940,1931,1740, , , 
821305,1/25/2016 0:00,32.74767,-116.96923,San Diego,Root Intrusion, ,No,Category 3,30,30,0,0,8,vcp, 
822455,1/25/2016 6:45,38.51883889,-121.4543778,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
821329,1/25/2016 8:00,37.79689,-122.19277,Alameda,Root Intrusion,8  vcp man sewer was plugged due to root intrusion.,No,Category 3,125,125,125,0,8,vcp, 
821285,1/25/2016 9:10,37.552367,-122.336596,San Mateo,Root Intrusion, ,No,Category 3,13,64,64,0,6,vcp,92
822463,1/25/2016 10:00,38.69305,-121.2898056,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
821751,1/25/2016 12:50,37.703556,-122.167556,Alameda,Pipe Structural Problem/Failure - Installation, ,No,Category 3,0,594,594,0,10,Transite,40
822460,1/25/2016 13:00,38.71685278,-121.4094472,Sacramento,Debris-General, ,No,Category 3,6,45,44,0, , , 
822461,1/25/2016 16:00,38.53860556,-121.4566111,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
821304,1/25/2016 18:45,37.57514,-122.37616,San Mateo,Debris-Rags,See above,No,Category 1,0,2750,0,2750,6,VCP,60
821419,1/26/2016 0:00,36.41745,-121.32142,Monterey,Grease Deposition (FOG), ,No,Category 3,250,250,250,0,6,clay,40
821780,1/26/2016 0:00,36.20764,-121.13241,Monterey,Grease Deposition (FOG), ,No,Category 1,50,200,200,100,8,clay,50
821340,1/26/2016 0:00,40.41729,-120.6635,Lassen,Grease Deposition (FOG), ,No,Category 3,15,15,0,0, , , 
821332,1/26/2016 0:00,34.43478,-119.67868,Santa Barbara,Root Intrusion, ,No,Category 3,300,300,300,0, , , 
821368,1/26/2016 0:00,34.2457,-117.22792,San Bernardino,Debris-Rags,Rags accumulated on a flow monitor in the manhole that is aiding the District in searching for sources of I&I,No,Category 1,75,2250,75,2175,8,SDR35,30
821981,1/26/2016 5:00,37.898808,-122.548843,Marin,Debris-General,"Accumulation of grit, possibly from upstream break in pipe. Stoppage was just outside of outlet of MH.",No,Category 3,100,100,0,0,6,Plastic,10
821658,1/26/2016 5:25,38.123286,-122.5212,Marin,Operator Error, ,No,Category 3,2,2,0,0, , , 
822462,1/26/2016 7:00,38.68923889,-121.4517139,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,0,0, , , 
821337,1/26/2016 7:10,37.98449085,-122.5282087,Marin,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
822031,1/26/2016 8:45,37.815162,-121.289738,San Joaquin,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,PVC,20
821774,1/26/2016 9:15,35.329,-119.074,Kern,Grease Deposition (FOG), ,No,Category 3,60,60,50,0,6,Clay, 
825476,1/26/2016 9:30,37.803402,-122.40109,San Francisco,Pipe Structural Problem/Failure, ,No,Category 1,0,10,0,10, , , 
821362,1/26/2016 9:37,37.996641,-121.302513,San Joaquin,Debris from Lateral, ,No,Category 3,0,5,5,0, , , 
822073,1/26/2016 11:39,38.271308,-122.04865,Solano,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
821322,1/26/2016 13:00,39.066688,-122.900153,Lake,Debris-General, ,No,Category 1,17,20,17,3,4,pvc, 
822465,1/26/2016 14:00,38.60988889,-121.4726944,Sacramento,Debris-General, ,No,Category 3,40,40,28,0, , , 
822466,1/26/2016 17:00,38.55713611,-121.2349167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
821804,1/27/2016 0:00,37.412689,-122.132081,Santa Clara,Debris-Rags, ,No,Category 3,33,33,19,0, , , 
821353,1/27/2016 0:00,36.59403,-121.89107,Monterey,Debris-Rags,Streets crews pulled out concrete and rags.,No,Category 3,500,550,450,0, , , 
821633,1/27/2016 5:50,37.825833,-122.375,San Francisco,Other (specify below),"Unknown reason, PS #12 lost power. TIP crew noticed no power & high alarm condition on their computer screens to the PS and initiated the SSO call.",No,Category 2,9695,9695,9695,0, , , 
822472,1/27/2016 8:00,38.67360833,-121.2249806,Sacramento,Debris-General, ,No,Category 3,5,5,4,0, , , 
822467,1/27/2016 8:31,38.53907778,-121.4237444,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
822468,1/27/2016 9:00,38.59383611,-121.3849667,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
831364,1/27/2016 10:09,37.958667,-121.998558,Contra Costa,Grease Deposition (FOG),grease blockage in main 6 inch sewer,No,Category 3,825,825,825,0,6,vcp, 
821378,1/27/2016 10:30,37.78505,-122.21179,Alameda,Debris-General,6  vcp main sewer plugged due to debris obstructing the line.,No,Category 3,10,10,10,0,6,vcp, 
822471,1/27/2016 15:00,38.67072222,-121.2285833,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
822470,1/27/2016 15:30,38.61869722,-121.3604,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
822474,1/27/2016 19:00,38.72729722,-121.3771222,Sacramento,Root intrusion, ,No,Category 3,20,20,20,0, , , 
822479,1/27/2016 21:00,38.56349444,-121.3638667,Sacramento,Root intrusion, ,No,Category 3,8,8,7,0, , , 
821463,1/28/2016 0:00,38.109735,-122.595251,Marin,Root Intrusion, ,No,Category 1,0,270,100,170,6,vcp,61
821799,1/28/2016 0:00,37.43635,-122.122625,Santa Clara,Root Intrusion, ,No,Category 3,10,10,6,0, , , 
821668,1/28/2016 0:00,32.76698,-117.03703,San Diego,Debris-General, ,No,Category 3,0,50,50,0, , , 
821408,1/28/2016 7:57,37.44732,-122.18209,San Mateo,Debris-Rags, ,No,Category 3,15,15,15,0,6,vcp, 
821405,1/28/2016 10:00,37.911997,-122.550935,Marin,Other (specify below),Grit/Gravel,No,Category 3,15,15,15,0,8,clay, 
822475,1/28/2016 11:30,38.69671944,-121.4445972,Sacramento,Debris-General, ,No,Category 3,4,43,41,0, , , 
821640,1/28/2016 12:00,38.69155,-121.140319,Sacramento,Root Intrusion, ,No,Category 3,2,10,10,0,4,ABS, 
822480,1/28/2016 14:00,38.68433333,-121.3484306,Sacramento,Root intrusion, ,No,Category 3,57,100,76,0, , , 
821435,1/28/2016 14:00,36.770135,-119.728563,Fresno,Debris-Rags, ,No,Category 2,1246,1246,601,0,8,VCP,39
845223,1/28/2016 15:00,39.25089,-121.02773,Nevada,Root Intrusion, ,No,Category 3,25,25,15,0, , , 
821664,1/28/2016 15:10,37.64193,-120.76944,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,20,20,0, , , 
821414,1/28/2016 15:21,38.24442,-120.94859,Amador,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),MGE Underground was hired by PG&E to relocate some underground lines. They miscalculated their depth and hit the force main.,No,Category 2,1500,1500,1500,0, , , 
822477,1/28/2016 15:27,38.66663056,-121.5084139,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
822478,1/28/2016 17:50,38.60096944,-121.3896028,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
821693,1/28/2016 18:23,33.78724,-118.1235,Los Angeles,Grease Deposition (FOG), ,No,Category 3,600,600,600,0,15, , 
821801,1/29/2016 0:00,37.445479,-122.131793,Santa Clara,Root Intrusion,and Debris Rags.,No,Category 3,18,18,17,0, , , 
821655,1/29/2016 7:30,37.48384,-122.26208,San Mateo,Grease Deposition (FOG), ,No,Category 3,60,60,60,0,6,VCP, 
821636,1/29/2016 7:50,37.81362,-122.23575,Alameda,Root Intrusion,8 vcp main sewer plugged due to root intrusion.  Staff rodded and restored flow to main sewer.,No,Category 3,210,210,10,0,8,vcp, 
821467,1/29/2016 8:45,38.418869,-120.827683,Amador,Debris-Rags,Personal Wipes got hung up on rock at manhole exit and then proceeded to get stopped by grease deposits.,No,Category 1,100,500,20,400,6,PVC,43
821864,1/29/2016 10:45,37.31976,-122.01845,Santa Clara,Debris-Rags, ,No,Category 3,7,7,7,0, , , 
