SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
822481,1/29/2016 13:50,38.63655556,-121.3380861,Sacramento,Root intrusion, ,No,Category 3,24,212,195,0, , , 
822541,1/30/2016 0:00,35.5124009,-120.677269,San Luis Obispo,Debris-General, ,No,Category 3,175,175,125,0,8,SDR 35,10
821659,1/30/2016 0:00,34.414769,-119.865503,Santa Barbara,Grease Deposition (FOG),Grease accumulation from apartment complexes that connect to this sewer line.,No,Category 1,0,300,50,250,6,VCP,56
821670,1/30/2016 0:00,34.42101,-119.70194,Santa Barbara,Debris-General, ,No,Category 3,130,136,136,0, , , 
821663,1/30/2016 0:00,33.196111,-117.404444,San Diego,Root Intrusion, ,No,Category 3,0,305,305,0,8,VCP, 
821743,1/30/2016 8:00,37.23373,-121.81696,Santa Clara,Root Intrusion, ,No,Category 3,838,838,6,0, , , 
821626,1/30/2016 9:07,37.5364,-122.35145,San Mateo,Root Intrusion,See above.,No,Category 1,0,1760,0,1760,6,VCP,44
821635,1/30/2016 9:30,34.15433,-118.13687,Los Angeles,Debris from Construction,unknown materials appears to be concrete or mortar illicit discharge or dumped into line.,No,Category 2,5000,5950,5850,0,12, , 
859473,1/30/2016 11:00,38.343194,-121.953853,Solano,Debris-General, ,No,Category 3,0,50,50,0,8,VCP, 
821725,1/30/2016 12:50,37.35264,-121.81425,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 1,2,360,2,358, , , 
821638,1/30/2016 13:23,33.87714,-117.81781,Orange,Root Intrusion, ,No,Category 3,156,156,0,0,8,VCP,42
821637,1/30/2016 13:38,33.87717,-117.81784,Orange,Root Intrusion, ,No,Category 3,3,3,0,0,8,VCP,2
821688,1/30/2016 13:40,38.01881,-121.87639,Contra Costa,Root Intrusion, ,No,Category 3,15,15,15,0,4,VCP, 
822484,1/30/2016 14:00,38.41576944,-121.3388528,Sacramento,Vandalism, ,No,Category 3,4,5,4,0, , , 
821639,1/30/2016 14:48,37.68044,-122.4012,San Mateo,Root Intrusion, ,No,Category 1,0,132,0,132,6,VCP, 
821662,1/31/2016 0:00,33.60412,-117.72157,Orange,Grease Deposition (FOG), ,No,Category 3,20,20,0,0, , , 
821881,1/31/2016 2:30,37.36052,-120.57685,Merced,Pump Station Failure-Power, ,No,Category 3,150,150,150,0, , , 
821627,1/31/2016 6:40,34.0759,-118.455544,Los Angeles,Root Intrusion, ,No,Category 3,334,334,334,0,8,VCP,78
821641,1/31/2016 10:25,37.620509,-122.387369,San Mateo,Other (specify below),"Per Airfield Operations, overflow was due to high volume of passengers coming in for Super Bowl week.",No,Category 3,78,78,78,0, , , 
821674,1/31/2016 14:00,37.507549,-122.472766,San Mateo,Root Intrusion, ,No,Category 3,120,120,100,0,6,vcp, 
821936,1/31/2016 16:00,38.28556,-122.30668,Napa,Debris-Rags, ,No,Category 3,10,10,10,0,3,Plastic,40
821682,1/31/2016 18:00,37.97952018,-122.5372196,Marin,Root Intrusion, ,No,Category 3,200,200,0,0, , , 
821667,2/1/2016 0:00,38.56287,-121.72907,Yolo,Debris-General, ,No,Category 3,10,10,10,0, , , 
821665,2/1/2016 0:00,33.53231,-117.76721,Orange,Debris from Lateral,Staff identified the private laterals that service 746 and 742 Rembrandt Drive and rags as the possible cause of the blockage in this eight-inch section of lined pipe.,No,Category 3,200,200,200,0,8,Lined, 
821673,2/1/2016 4:30,36.534336,-119.611014,Fresno,Construction Diversion Failure, ,No,Category 3,100,100,75,0,24,Concrete,50
821642,2/1/2016 7:40,37.620509,-122.387369,San Mateo,Other (specify below),"Per Airfield Operations, overflow was due to high volume of passengers coming in for Super Bowl week. This is a continued occurance from the previous day's SSO (CIWQS # 821641).",No,Category 3,135,135,135,0, , , 
821685,2/1/2016 8:30,32.75388,-115.59179,Imperial,Debris-General, ,No,Category 3,20,20,0,0, , ,13
823382,2/1/2016 9:00,38.46895278,-121.4304861,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
821706,2/1/2016 10:15,33.85004,-118.18518,Los Angeles,Grease Deposition (FOG), ,No,Category 3,90,90,90,0,12,VCP,79
822070,2/1/2016 11:00,37.236444,-121.973844,Santa Clara,Debris-Rags, ,No,Category 3,238,238,238,0,6,ABS, 
823996,2/1/2016 11:30,35.592572,-119.40665,Kern,Debris-General, ,No,Category 3,800,800,0,0, , , 
821680,2/1/2016 13:00,37.87503,-122.45358,Marin,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
821695,2/1/2016 13:35,37.96514,-121.29903,San Joaquin,Debris-General, ,No,Category 3,25,25,25,0, , , 
821721,2/1/2016 15:30,37.79462,-122.26939,Alameda,Debris-General,8  VCP Sanitary sewer main overflowed due to debris obstructing the main line.One thousand eighty gallons spilled at this location onto the curb and gutter. One thousand eighty gallons was captured and returned to collection system.,No,Category 2,1080,1080,1080,0, , , 
821669,2/1/2016 20:00,34.0484,-118.397562,Los Angeles,Root Intrusion, ,No,Category 3,121,121,121,0,8,VCP,1
822048,2/1/2016 23:00,38.00013,-122.04851,Contra Costa,Grease Deposition (FOG), ,No,Category 3,431,431,431,0, , , 
822162,2/2/2016 7:25,37.94624,-122.54559,Marin,Grease Deposition (FOG),Grease and rocks.,No,Category 1,0,800,0,800,6,vcp, 
821745,2/2/2016 7:30,37.620509,-122.387369,San Mateo,Other (specify below),"Per Airfield Operations, overflow was due to high volume of passengers coming in for Super Bowl week. This is a continued occurance from the previous 1/31/2016 SSO (CIWQS # 821641).",No,Category 3,200,200,200,0, , , 
822050,2/2/2016 7:45,37.89915,-122.12,Contra Costa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,25,25,0,0, , , 
822213,2/2/2016 12:15,37.85016,-122.23522,Alameda,Root Intrusion,8  VCP sanitary main sewer plugged due to root intrusion and debris.,No,Category 3,495,495,495,0,8,VCP, 
821717,2/2/2016 14:12,34.070345,-118.439209,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0, , , 
822138,2/2/2016 20:00,38.02228,-121.89257,Contra Costa,Root Intrusion, ,No,Category 3,383,383,383,0,6,VCP, 
821705,2/2/2016 22:24,37.96246,-121.2621,San Joaquin,Debris-General, ,No,Category 3,35,35,35,0, , , 
821746,2/3/2016 0:00,37.85016,-122.23522,Alameda,Debris-General,8  vcp sanitary sewer main overflowed due to debris obstruction.,No,Category 1,0,900,150,750,8,vcp, 
821740,2/3/2016 0:00,36.9976,-122.01346,Santa Cruz,Root Intrusion, ,No,Category 1,0,900,0,900,6,VCP, 
821741,2/3/2016 0:00,36.99703,-122.01239,Santa Cruz,Root Intrusion, ,No,Category 1,0,50,0,50,6,VCP,50
821761,2/3/2016 0:00,38.608889,-121.385836,Sacramento,Root Intrusion, ,No,Category 1,20,150,150,120, , , 
821834,2/3/2016 2:00,38.075131,-122.541064,Marin,Construction Diversion Failure, ,No,Category 3,330,330,250,0, , , 
821828,2/3/2016 6:14,37.620509,-122.387369,San Mateo,Other (specify below),"Overflow was a recurring issue throughout the week, due to blockages in the line as well as high volume of passengers coming in for Super Bowl week. A utilities survey was requested and performed the previous day (2/2/2016). SFO plumbers were able to clear the blockage from a new cleanout location, and fix the issue shortly after this latest overflow.",No,Category 3,15,15,15,0, , , 
822740,2/3/2016 8:30,38.30705,-122.30667,Napa,Debris-General, ,No,Category 3,12,12,12,0,4,ACP, 
823388,2/3/2016 10:00,38.63047222,-121.3304222,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
823389,2/3/2016 12:00,38.61118056,-121.3256694,Sacramento,Root intrusion, ,No,Category 3,10,10,0,0, , , 
821719,2/3/2016 12:30,39.326255,-120.393334,Nevada,Other (specify below),Tank Overflow,No,Category 3,100,100,0,0, , , 
821742,2/3/2016 14:58,34.060654,-118.312305,Los Angeles,Grease Deposition (FOG), ,No,Category 3,750,750,750,0,8,VCP,48
821838,2/3/2016 15:40,37.374797,-122.140006,Santa Clara,Root Intrusion,Roots and paper,No,Category 3,3,3,3,0,6,VCP, 
823391,2/3/2016 16:00,38.58513889,-121.3652944,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
823390,2/3/2016 16:00,38.65622778,-121.3606361,Sacramento,Vandalism, ,No,Category 3,4,4,4,0, , , 
823303,2/3/2016 18:00,37.58132,-122.34352,San Mateo,Root Intrusion, ,No,Category 3,2,2,2,0,6, , 
823392,2/3/2016 18:30,38.58513889,-121.3652944,Sacramento,Debris-General, ,No,Category 3,3,14,14,0, , , 
822092,2/3/2016 21:22,37.32696,-121.9443,Santa Clara,Grease Deposition (FOG), ,No,Category 3,61,82,82,0, , , 
821787,2/4/2016 0:00,34.689946,-118.2366,Los Angeles,Debris-General, ,No,Category 3,100,100,0,0, , , 
824015,2/4/2016 0:00,32.83963,-116.91101,San Diego,Construction Diversion Failure, ,No,Category 3,500,500,500,0,12,pvc,0
821750,2/4/2016 7:00,37.98739,-121.76535,Contra Costa,Debris from Lateral,Heavy toilet paper and wipes,No,Category 3,3,13,13,0,4,VCP, 
823394,2/4/2016 8:00,38.60943611,-121.4931194,Sacramento,Root intrusion, ,No,Category 3,10,23,17,0, , , 
822221,2/4/2016 9:00,37.886667,-122.542222,Marin,Root Intrusion,Roots from a lateral 1205 Lattie Ln,No,Category 3,450,450,0,0,6,ACP,55
823393,2/4/2016 9:24,38.63228611,-121.3885083,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
822074,2/4/2016 11:29,38.25582,-122.045776,Solano,Root Intrusion, ,No,Category 3,27,27,27,0, , , 
823395,2/4/2016 11:30,38.59522778,-121.3134972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
821752,2/4/2016 12:40,37.88225,-122.27037,Alameda,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
823396,2/4/2016 13:00,38.65592222,-121.3727722,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
823401,2/4/2016 13:00,38.70066111,-121.2660917,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
823397,2/4/2016 15:00,38.68295278,-121.36855,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
823398,2/4/2016 16:45,38.55929722,-121.3282167,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
823399,2/4/2016 17:15,38.52831944,-121.4616806,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
823400,2/4/2016 17:30,38.52588056,-121.4428028,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
823404,2/4/2016 20:00,38.59663056,-121.3430111,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
823402,2/4/2016 23:00,38.54033333,-121.3544944,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
821845,2/5/2016 0:00,37.309994,-119.553158,Madera,Operator Error, ,No,Category 1,0,2000,0,2000, , , 
821808,2/5/2016 0:00,33.53816,-117.77111,Orange,Debris from Construction,Large chunks of asphalt were removed along with roots,No,Category 2,0,3300,3300,0, , , 
821882,2/5/2016 7:30,37.97956,-122.55133,Marin,Grease Deposition (FOG), ,No,Category 1,0,365,40,325, , , 
823405,2/5/2016 8:00,38.59500278,-121.3086639,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
823403,2/5/2016 8:15,38.68604444,-121.3233056,Sacramento,Root intrusion, ,No,Category 3,15,16,9,0, , , 
822068,2/5/2016 11:00,37.278086,-121.993608,Santa Clara,Root Intrusion, ,No,Category 3,136,136,136,0,6,VCP, 
821812,2/5/2016 13:00,37.29973,-119.53524,Madera,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,500,500,300,0, , , 
821866,2/5/2016 13:45,38.01355,-121.81474,Contra Costa,Grease Deposition (FOG), ,No,Category 3,0,80,80,0,4, , 
821823,2/5/2016 14:45,38.07291,-120.55221,Calaveras,Debris-General, ,No,Category 3,35,35,7,0,4,A.C.,47
821842,2/5/2016 16:45,37.902684,-122.522188,Marin,Root Intrusion, ,No,Category 3,180,180,180,0,6,Clay, 
823559,2/5/2016 17:10,37.99228,-122.57941,Marin,Root Intrusion, ,No,Category 3,50,50,0,0,6,VCP,60
822650,2/6/2016 0:00,39.3536,-120.22768,Nevada,Root Intrusion, ,No,Category 3,15,15,0,0,4,ACP,40
821862,2/6/2016 0:00,34.70137,-118.14811,Los Angeles,Grease Deposition (FOG),Grease from Arbor Grove apartments and businesses flowed into City main line and cause blockage.,No,Category 3,750,750,390,0,8, , 
822099,2/6/2016 2:20,33.86924,-117.98354,Orange,Debris from Construction, ,No,Category 3,150,150,150,0,8,vcp, 
822094,2/6/2016 6:00,37.39098,-121.81103,Santa Clara,Grease Deposition (FOG), ,No,Category 3,862,862,700,0, , , 
822225,2/6/2016 9:00,37.88961,-122.46941,Marin,Root Intrusion, ,No,Category 3,45,45,0,0, , , 
821948,2/6/2016 9:45,37.828017,-122.376452,San Francisco,Grease Deposition (FOG),"Roots, Grease & Debris was removed from manhole which caused the blockage.",No,Category 3,230,230,230,0, , , 
821893,2/6/2016 11:25,33.77899,-118.181,Los Angeles,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,8,VCP,17
822056,2/6/2016 12:00,37.87948,-122.12758,Contra Costa,Root Intrusion, ,No,Category 3,144,144,0,0, , , 
821899,2/6/2016 13:05,37.4119,-121.95942,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 1,24,99,24,75, , , 
821912,2/6/2016 13:10,37.63905,-121.88125,Alameda,Root Intrusion, ,No,Category 1,0,47,0,47, , , 
822742,2/6/2016 14:10,38.31632,-122.28216,Napa,Debris-Rags, ,No,Category 3,2,2,0,0,4,ACP,50
821914,2/6/2016 14:15,38.48766,-121.47487,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,191,191,0, , , 
823407,2/6/2016 14:15,38.715975,-121.386175,Sacramento,Root intrusion, ,No,Category 3,5,6,4,0, , , 
823406,2/6/2016 14:15,38.63661667,-121.3646972,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
823408,2/6/2016 15:30,38.48500556,-121.4418667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
823410,2/6/2016 15:45,38.66603611,-121.37005,Sacramento,Root intrusion, ,No,Category 3,7,8,6,0, , , 
823409,2/6/2016 16:00,38.69336944,-121.2365639,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
823411,2/6/2016 17:00,38.69774722,-121.2940639,Sacramento,Root intrusion, ,No,Category 3,4,98,97,0, , , 
821846,2/6/2016 21:30,38.8896,-121.28525,Placer,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,4,ABS,2
821826,2/7/2016 0:00,37.05933,-121.99931,Santa Cruz,Root Intrusion, ,No,Category 1,100,150,0,50, , , 
821825,2/7/2016 0:00,37.05933,-121.99931,Santa Cruz,Root Intrusion, ,No,Category 1,100,150,0,50, , , 
821821,2/7/2016 0:00,36.96398,-121.87855,Santa Cruz,Root Intrusion, ,No,Category 3,150,150,5,0, , , 
821841,2/7/2016 0:00,38.665978,-121.304794,Sacramento,Root Intrusion, ,No,Category 1,103,5640,5640,5430, , , 
821814,2/7/2016 0:00,32.96423,-117.26514,San Diego,Other (specify below),Bypass Pumping Failure,No,Category 3,415,415,0,0,8,vc, 
822109,2/7/2016 6:20,37.29933,-121.9858,Santa Clara,Grease Deposition (FOG), ,No,Category 3,265,359,359,0, , , 
823560,2/7/2016 7:31,38.01452,-122.58792,Marin,Root Intrusion, ,No,Category 3,100,100,0,0,6,VCP, 
822040,2/7/2016 8:00,37.98059847,-122.5383501,Marin,Pipe Structural Problem/Failure,After televising the line we found a void and partially collapsed pipe and then dug down to expose the pipe and clear the blockage.,No,Category 3,820,820,100,0,6,vcp, 
823413,2/7/2016 9:00,38.52338611,-121.4384472,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
823412,2/7/2016 9:30,38.46488889,-121.4236722,Sacramento,Root intrusion, ,No,Category 3,18,785,785,0, , , 
823414,2/7/2016 10:00,38.63260833,-121.3487528,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
821886,2/7/2016 10:00,33.831336,-117.821344,Orange,Root Intrusion,,No,Category 1,200,680,200,480,8,VCP,52
823415,2/7/2016 10:30,38.40600556,-121.3825361,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
821815,2/7/2016 11:53,34.09309,-118.41856,Los Angeles,Root Intrusion, ,No,Category 2,1275,1275,0,0,8,VCP, 
821839,2/7/2016 12:00,37.97536463,-122.516998,Marin,Root Intrusion, ,No,Category 3,120,120,0,0, , , 
823422,2/7/2016 13:00,38.62781944,-121.2693833,Sacramento,Root intrusion, ,No,Category 3,10,104,98,0, , , 
823416,2/7/2016 13:00,38.67779722,-121.2525944,Sacramento,Root intrusion, ,No,Category 3,251,251,251,0, , , 
823417,2/7/2016 18:00,38.63307222,-121.3664972,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
822229,2/8/2016 0:00,37.88418,-122.46717,Marin,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
821858,2/8/2016 0:00,38.5492,-121.75789,Yolo,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
823743,2/8/2016 0:00,39.236667,-120.017222,Placer,Root Intrusion, ,No,Category 3,336,336,336,0,6, , 
822110,2/8/2016 0:00,35.1133,-118.56949,Kern,Debris-General, ,No,Category 2,80000,80000,0,0,4,Cast Iron,13
823419,2/8/2016 7:30,38.65230278,-121.2818056,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
822330,2/8/2016 7:46,38.75209,-121.29836,Placer,Root Intrusion, ,No,Category 3,28,28,23,0, , , 
823418,2/8/2016 8:00,38.604025,-121.3609472,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
821889,2/8/2016 8:30,34.16825,-117.99466,Los Angeles,Root Intrusion, ,No,Category 3,10,10,10,0,6,VCP, 
821910,2/8/2016 10:00,37.36029,-121.90752,Santa Clara,Grease Deposition (FOG), ,No,Category 1,925,1610,925,685, , , 
821855,2/8/2016 10:19,37.9486,-121.28517,San Joaquin,Debris-General, ,No,Category 3,50,50,50,0, , , 
822230,2/8/2016 11:20,37.87715,-122.4527,Marin,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
823421,2/8/2016 12:00,38.66469722,-121.2561972,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
821874,2/8/2016 12:30,40.175,-123.916389,Humboldt,Debris-Rags, ,No,Category 3,10,10,0,0,6,Clay, 
823420,2/8/2016 13:00,38.58741389,-121.3696389,Sacramento,Root intrusion, ,No,Category 3,17,17,14,0, , , 
821918,2/8/2016 13:40,38.1325,-122.2414,Solano,Root Intrusion, ,No,Category 1,0,100,0,100, , , 
822143,2/8/2016 16:00,38.02157,-121.87918,Contra Costa,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,6,VCP, 
823423,2/8/2016 16:00,38.41765,-121.3727667,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
821959,2/8/2016 20:10,38.683972,-121.142964,Sacramento,Debris-General, ,No,Category 3,12,12,10,0, , , 
822117,2/9/2016 0:15,37.987379,-120.401829,Tuolumne,Root Intrusion, ,No,Category 3,10,200,190,0,6,ACP, 
823425,2/9/2016 7:00,38.69220278,-121.2733944,Sacramento,Root intrusion, ,No,Category 3,11,171,170,0, , , 
821957,2/9/2016 8:02,33.62918,-117.94765,Orange,Pipe Structural Problem/Failure, ,No,Category 1,200,500,200,300,6,ACP,57
822332,2/9/2016 9:19,38.73932,-121.26524,Placer,Root Intrusion, ,No,Category 3,25,25,22,0, , , 
822520,2/9/2016 9:57,38.76503,-121.31959,Placer,Root Intrusion, ,No,Category 3,1,1,0,0, , , 
821935,2/9/2016 10:00,37.7567,-122.16507,Alameda,Grease Deposition (FOG),"8  vcp main sewer plugged due to grease, debris and roots obstructing the line.  Staff rodded and restored flow to main sewer.",No,Category 3,480,480,480,0,8,vcp, 
823424,2/9/2016 11:00,38.44091389,-121.4155611,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
829880,2/9/2016 12:00,37.94442383,-121.9774793,Contra Costa,Root Intrusion, ,No,Category 3,100,100,0,0,6,clay,55
823427,2/9/2016 12:18,38.61175,-121.4044833,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
821897,2/9/2016 12:50,37.9603,-121.31942,San Joaquin,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
821938,2/10/2016 0:00,36.9714449,-122.044534,Santa Cruz,Root Intrusion, ,No,Category 3,50,50,50,0,6,VCP, 
821953,2/10/2016 4:20,34.11601,-117.41407,San Bernardino,Grease Deposition (FOG), ,No,Category 3,875,875,875,0,8,VCP,40
823426,2/10/2016 7:00,38.68835278,-121.2511917,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
822771,2/10/2016 12:00,37.63027,-120.35185,Mariposa,Root Intrusion, ,No,Category 3,500,500,0,0,6,AC,40
821926,2/10/2016 12:17,34.148556,-118.397567,Los Angeles,Grease Deposition (FOG), ,No,Category 3,167,167,167,0,10,Concrete,74
821939,2/10/2016 12:20,37.82129,-122.26439,Alameda,Debris-General,8  vcp main sewer plugged due to debris and roots obstructing the line.  Staff rodded and flushed to  restore flow to main sewer.,No,Category 3,0,210,210,0,8,vcp, 
823428,2/10/2016 13:10,38.530225,-121.4482361,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
822505,2/10/2016 13:40,38.612894,-122.8758167,Sonoma,Pipe Structural Problem/Failure, ,No,Category 3,5,35,35,0,4,DI, 
823430,2/10/2016 14:42,38.61170278,-121.4096806,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
821925,2/10/2016 15:06,38.93617,-122.61359,Lake,Grease Deposition (FOG),Grease deposition and accumulation of paper products,No,Category 3,100,100,60,0,6,VCP,30
823433,2/10/2016 18:00,38.62711389,-121.3767639,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
823432,2/10/2016 18:30,38.60146111,-121.2950556,Sacramento,Root intrusion, ,No,Category 3,25,25,24,0, , , 
821982,2/11/2016 0:00,35.09689,-120.60793,San Luis Obispo,Debris-Rags, ,No,Category 3,5,5,5,0,4,CLY,20
823431,2/11/2016 4:30,38.55715278,-121.339475,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,2,0, , , 
822623,2/11/2016 7:30,34.026667,-118.164392,Los Angeles,Other (specify below),"The cause of the failure is attributed to a temporary blockage in the reach between MH 02 1570 and MH 02 1569, leading to surcharge conditions in the line.",No,Category 3,5,5,5,0,10,NRCP (PVC Spiral Liner),17
822743,2/11/2016 8:30,38.32039,-122.30726,Napa,Debris-General, ,No,Category 3,1,1,1,0,4,ACP, 
823429,2/11/2016 9:00,38.68604444,-121.2269056,Sacramento,Root intrusion, ,No,Category 3,80,80,60,0, , , 
822498,2/11/2016 9:11,38.268321,-122.047249,Solano,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
822569,2/11/2016 10:14,37.68024,-121.9137,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,4,4,0,0, , , 
822053,2/11/2016 11:00,37.586358,-122.328401,San Mateo,Other (specify below),FOG and RAGS,No,Category 3,149,149,149,0,12,VCP,91
822036,2/11/2016 12:07,37.79648,-122.24206,Alameda,Grease Deposition (FOG),8  vcp main sewer plugged due to grease and debris obstructing the line.  Staff rodded and flushed to retore flow to main sewer.,No,Category 3,0,93,93,0,8,vcp, 
821965,2/11/2016 12:34,37.68911,-122.41757,San Mateo,Root Intrusion, ,No,Category 1,0,375,47,328, , , 
822946,2/11/2016 16:08,38.301,-122.26623,Napa,Root Intrusion, ,No,Category 3,201,201,2,0,4,ACP,55
821985,2/11/2016 21:46,33.59744,-117.20763,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,,No,Category 1,255,275,0,20,6,pvc,12
822693,2/12/2016 0:00,37.434591,-122.131092,Santa Clara,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
822334,2/12/2016 0:00,37.90022,-122.05272,Contra Costa,Root Intrusion,Grease and Rags added to cause of plug.,No,Category 3,0,50,50,0, , , 
822041,2/12/2016 0:00,38.5692,-121.74916,Yolo,Debris-General, ,No,Category 3,10,10,10,0, , , 
822020,2/12/2016 6:15,33.593889,-116.126667,Riverside,Other (specify below),Power failure at main Head-works.,No,Category 2,54000,54000,53500,0, , , 
821977,2/12/2016 9:00,34.10533,-117.28699,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,5,0,5,8,vcp, 
822638,2/12/2016 10:00,37.57016,-122.336993,San Mateo,Root Intrusion, ,No,Category 3,6,6,6,0,6,VCP,86
823434,2/12/2016 12:00,38.58449444,-121.3823944,Sacramento,Root intrusion, ,No,Category 3,25,25,5,0, , , 
822770,2/12/2016 13:00,37.71523,-122.08279,Alameda,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,8,VCP,64
822000,2/12/2016 13:45,33.60451,-117.7461,Orange,Root Intrusion, ,No,Category 1,0,2485,2000,2485, , , 
823435,2/12/2016 15:00,38.41861944,-121.3736278,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
823447,2/12/2016 18:00,38.68050556,-121.2261056,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
822680,2/12/2016 20:00,38.666989,-120.973578,El Dorado,Root Intrusion, ,No,Category 3,25,25,25,0, , , 
823436,2/13/2016 7:00,38.70889444,-121.2514583,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
823438,2/13/2016 14:00,38.71302778,-121.3062528,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
822082,2/13/2016 15:00,37.36786,-121.80597,Santa Clara,Grease Deposition (FOG), ,No,Category 1,213,2280,213,2067, , , 
823437,2/13/2016 16:00,38.48397222,-121.3853944,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
823446,2/13/2016 18:00,38.56686389,-121.3486861,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
823439,2/13/2016 20:00,38.70359444,-121.2779333,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
822151,2/13/2016 20:30,38.02766,-121.88868,Contra Costa,Root Intrusion, ,No,Category 3,15,15,15,0,4,VCP, 
822729,2/14/2016 6:27,37.449187,-122.15741,Santa Clara,Root Intrusion, ,No,Category 3,29,29,25,0, , , 
823442,2/14/2016 7:15,38.46653889,-121.4288306,Sacramento,Root intrusion, ,No,Category 3,4,7,7,0, , , 
822180,2/14/2016 8:24,37.4729,-122.24,San Mateo,Debris-General,Main was running full.,No,Category 3,50,50,50,0,4,cvp, 
822560,2/14/2016 9:30,37.86754,-122.46252,Marin,Root Intrusion, ,No,Category 3,9,9,0,0, , , 
822721,2/14/2016 9:50,37.448008,-122.15942,Santa Clara,Grease Deposition (FOG), ,No,Category 3,67,74,72,0, , , 
823440,2/14/2016 10:00,38.47940556,-121.4499972,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
823449,2/14/2016 10:00,38.66870278,-121.2266778,Sacramento,Root intrusion, ,No,Category 3,25,25,2,0, , , 
822003,2/14/2016 10:00,33.960244,-118.425105,Los Angeles,Debris-General, ,No,Category 3,447,447,447,0,8,VCP,75
823441,2/14/2016 11:00,38.54307222,-121.3556722,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
822112,2/14/2016 11:30,34.08952758,-118.3885198,Los Angeles,Other (specify below),"Cement Slurry  Due to a large construction site located at 9040 Sunset Boulevard, West Hollywood.",No,Category 2,1000,1000,1000,0, , , 
822002,2/14/2016 12:00,33.77618,-117.8019,Orange,Debris from Construction,Gravel and Dirt,No,Category 1,5,82,10,72,8,VCP,52
822021,2/14/2016 15:25,38.60474,-121.44942,Sacramento,Root Intrusion, ,No,Category 3,0,22,22,0, , , 
822051,2/14/2016 16:20,33.7653,-118.1944,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,VCP, 
823443,2/14/2016 16:30,38.61509444,-121.3931611,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
822683,2/14/2016 16:41,38.66359,-121.07478,El Dorado,Root Intrusion, ,No,Category 3,10,15,15,0, , , 
823444,2/14/2016 22:15,38.64616944,-121.3202056,Sacramento,Debris-General, ,No,Category 3,10,10,10,0, , , 
822037,2/15/2016 0:00,38.007681,-122.11831,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
822491,2/15/2016 1:00,38.05223,-122.22525,Contra Costa,Debris-General, ,No,Category 3,10,10,0,0,4,VCP,96
823448,2/15/2016 5:00,38.46069167,-121.4223944,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
823445,2/15/2016 8:00,38.69207222,-121.374225,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
822013,2/15/2016 9:00,38.8049808,-123.5778884,Mendocino,Root Intrusion, ,No,Category 3,400,400,800,0, , , 
822033,2/15/2016 10:12,34.09122,-118.41861,Los Angeles,Root Intrusion, ,No,Category 3,825,825,825,0,8,VCP, 
822025,2/15/2016 11:10,38.72731,-120.79888,El Dorado,Debris-Rags,debris and rags,No,Category 3,50,50,0,0,4,unknown,45
823454,2/15/2016 12:00,38.62216111,-121.4815639,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
822062,2/15/2016 16:00,33.83072,-118.18794,Los Angeles,Root Intrusion, ,No,Category 3,200,200,200,0,8,VCP, 
822108,2/15/2016 18:28,33.98808371,-118.3608209,Los Angeles,Other (specify below),Grease,No,Category 3,75,75,0,0, , , 
822142,2/16/2016 0:00,38.22454,-122.65178,Sonoma,Root Intrusion, ,No,Category 3,100,100,30,0,6,vcp, 
822775,2/16/2016 0:00,35.68531,-121.16778,San Luis Obispo,Other (specify below),Blockage in main sewer line.,No,Category 3,500,500,0,0,6,pvc,29
822201,2/16/2016 0:00,33.453435,-117.609698,Orange,Other (specify below),Roots & grease,No,Category 1,0,126,126,126, , , 
823453,2/16/2016 8:00,38.71515,-121.2716139,Sacramento,Root intrusion, ,No,Category 3,3,63,61,0, , , 
822081,2/16/2016 8:52,37.92829,-121.26043,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,8,8,0, , , 
822091,2/16/2016 9:00,37.96926,-122.31149,Contra Costa,Other (specify below),odor block in mainline,No,Category 2,2295,2295,0,0,6,clay,59
823976,2/16/2016 9:20,35.592033,-119.407128,Kern,Debris-General, ,No,Category 3,150,150,0,0, , , 
822495,2/16/2016 9:30,38.055389,-122.218608,Contra Costa,Debris from Lateral, ,No,Category 3,42,42,0,0,8,VCP,76
822617,2/16/2016 11:50,38.02207,-121.87867,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,6,VCP, 
823457,2/16/2016 12:00,38.46118611,-121.4321694,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
822116,2/16/2016 12:25,37.82215,-122.21527,Alameda,Root Intrusion,8  Sanitary main sewer plugged due to root intrusion. Staff rodded the main sewer to unplug the stoppage and return the flow. Staff cleaned all affected areas of the overflow. Staff will CCTV the main sewer.,No,Category 3,56,56,40,0,8, , 
822045,2/16/2016 12:45,37.87094,-122.26862,Alameda,Grease Deposition (FOG), ,No,Category 3,80,80,80,0, , , 
822599,2/16/2016 14:41,37.506561,-122.466437,San Mateo,Root Intrusion,The line was still flowing but it was partially blocked and it backed up into the upstream manhole.,No,Category 3,1,1,0,0, , , 
822034,2/16/2016 15:30,34.08709,-118.40214,Los Angeles,Root Intrusion, ,No,Category 1,0,3220,800,2420,10, , 
822085,2/16/2016 16:20,37.95482,-120.24631,Tuolumne,Operator Error,"Staff were performing improvements to the wwtp headworks. The pump station located just outside of the treatment plant was turned off at this time. After staff completed their work they turned the pump station back on. Multiple buttons have to be pushed to perform this task. One of the buttons (PLC Reset) was not push hard enough and, consequently the pump station did not come back online. Because the PLC Reset button was not activated no alarm notifications were given.  All other controls for the pump station were set to auto.",No,Category 2,15300,15300,15200,0, , , 
822039,2/16/2016 16:30,39.644444,-123.586944,Mendocino,Root Intrusion, ,No,Category 3,50,50,50,0,6,clay,60
822035,2/16/2016 17:40,34.08375,-118.40019,Los Angeles,Root Intrusion, ,No,Category 2,1050,1050,1050,0,8,Conc, 
822101,2/16/2016 19:49,34.07547,-117.64559,San Bernardino,Root Intrusion, ,No,Category 3,507,507,507,0,8,clay, 
822929,2/17/2016 8:03,38.058015,-122.1520024,Solano,Pipe Structural Problem/Failure, ,No,Category 3,205,205,205,0,6,clay, 
822059,2/17/2016 8:05,39.0425,-122.919167,Lake,Debris from Lateral,"Miscellaneous debris restricted lateral flow, resulting in spill at the property line clean out.",No,Category 3,2,2,2,0,4,AC,60
822730,2/17/2016 8:30,37.408931,-122.137218,Santa Clara,Other (specify below),Debris Rags and Root Intrusion,No,Category 3,54,90,54,0, , , 
822141,2/17/2016 9:00,37.22399,-121.91769,Santa Clara,Pipe Structural Problem/Failure,separated pipe on dirt hillside,No,Category 3,500,500,0,0,6,ABS, 
822145,2/17/2016 9:15,37.96369,-122.55036,Marin,Pipe Structural Problem/Failure,Large sag with sewer line going under storm drain.  Line moved from 6 month maintenance to 3 month.,No,Category 3,50,50,45,0,6,VCP,60
823450,2/17/2016 9:30,38.58450833,-121.3824083,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
822076,2/17/2016 9:57,34.05941,-118.40198,Los Angeles,Root Intrusion, ,No,Category 3,51,51,40,0,8,VCP, 
822078,2/17/2016 10:45,35.1133,-118.56949,Kern,Debris-General,"Inmates are allowed to flush their sack lunch bags and condiment packets, with milk cartons into the toilets. We disenfected spill area with 12.5% Hypochlorite",No,Category 3,450,450,0,0,4,Cast iron,12
823451,2/17/2016 11:00,38.52306389,-121.4372361,Sacramento,Root intrusion, ,No,Category 3,8,8,8,0, , , 
822232,2/17/2016 11:50,37.86746,-122.46163,Marin,Pipe Structural Problem/Failure, ,No,Category 3,20,20,0,0, , , 
823452,2/17/2016 12:30,38.69425,-121.3059111,Sacramento,Debris-General, ,No,Category 3,9,11,8,0, , , 
823280,2/18/2016 5:00,37.997683,-121.715033,Contra Costa,Other (specify below),Backup into building caused by hydro truck while jetting the gravity line.,No,Category 3,1,1,1,0,6,VCP,67
822182,2/18/2016 7:00,38.15586,-121.69366,Solano,Grease Deposition (FOG), ,No,Category 1,50,200,25,150,6, , 
822113,2/18/2016 18:51,38.64448,-121.42859,Sacramento,Grease Deposition (FOG), ,No,Category 3,4,4,4,0, , , 
822149,2/18/2016 19:10,37.94126,-122.53895,Marin,Pipe Structural Problem/Failure,There is only one house on the line.  The SSO started and was contained immediately by Dale and John so that only water from the jet hose got to SD line.,No,Category 3,2,2,2,0,8,vcp, 
822243,2/18/2016 20:00,37.30819,-121.90053,Santa Clara,Grease Deposition (FOG), ,No,Category 3,40,40,40,0, , , 
822137,2/18/2016 22:00,37.822778,-122.375,San Francisco,Grease Deposition (FOG),"Appears to be grease & debris was blockage in line.. After vac truck crew arrived at 0830, they cleared line and removed all of the spill from the PS #25 sump and lines.",No,Category 2,9648,9648,9648,0, , , 
822264,2/19/2016 0:00,37.445037,-121.891607,Santa Clara,Debris-Rags,Large accumulation of diaper wipes created a blockage in the main line.,No,Category 1,0,85320,60000,85320,8,vcp, 
822178,2/19/2016 0:00,37.408305,-121.889721,Santa Clara,Debris from Construction,BART Construction buried and dislodged the top of a manhole downstream from the spill site. The manhole and lines in/out of it accumulated base rock and caused the line to backup and overflow.,No,Category 2,2430,2430,2200,0,8,vcp,52
822652,2/19/2016 0:00,36.608772,-121.827517,Monterey,Grease Deposition (FOG),"Roots, Rags, and Grease",No,Category 3,0,150,150,0, , , 
822517,2/19/2016 0:00,33.42111,-117.56791,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,The gasket portion of the ARV was cracked,No,Category 3,200,200,6,0, , , 
822132,2/19/2016 0:00,32.70904,-117.1286,San Diego,Pipe Structural Problem/Failure,Defective liner,No,Category 3,120,120,120,0,6,vc lined,84
822949,2/19/2016 10:00,38.30427,-122.28768,Napa,Debris-General, ,No,Category 3,5,5,2,0,4,ACP,50
823459,2/19/2016 12:50,38.46702222,-121.3339389,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
823462,2/19/2016 17:40,38.43932222,-121.3855583,Sacramento,Root intrusion, ,No,Category 3,6,7,5,0, , , 
822190,2/20/2016 0:00,38.54491,-121.74052,Yolo,Debris-General, ,No,Category 3,75,75,75,0, , , 
823463,2/20/2016 8:00,38.61299722,-121.4175139,Sacramento,Grease deposition (FOG), ,No,Category 3,6,147,143,0, , , 
822256,2/20/2016 10:30,33.78026,-117.84823,Orange,Non-Dispersables,baby wipes and paper towels,No,Category 1,0,202,202,202,8,VCP,103
822274,2/20/2016 13:00,34.1068,-118.13973,Los Angeles,Root Intrusion, ,No,Category 3,205,205,205,0,8,VCP, 
823469,2/20/2016 15:00,38.61431389,-121.4194611,Sacramento,Grease deposition (FOG), ,No,Category 3,74,110,109,0, , , 
822192,2/20/2016 16:30,38.03151,-121.28007,San Joaquin,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
822174,2/21/2016 0:00,38.659878,-121.295739,Sacramento,Grease Deposition (FOG), ,No,Category 1,100,888,888,728, , , 
822187,2/21/2016 11:19,37.93902,-122.53657,Marin,Root Intrusion, ,No,Category 3,180,180,0,0,6,CAS, 
822191,2/21/2016 11:55,37.96251,-121.33921,San Joaquin,Debris-General, ,No,Category 3,1,1,1,0, , , 
822244,2/21/2016 12:00,34.143444,-118.630331,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,24000,0,24000,8, , 
823477,2/21/2016 15:52,38.64126389,-121.2962611,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,2,0, , , 
823472,2/21/2016 16:00,38.60944722,-121.4211833,Sacramento,Pipe Structural Problem/Failure - Installation, ,No,Category 3,5,5,0,0, , , 
822248,2/21/2016 19:45,34.08143789,-118.3854994,Los Angeles,Other (specify below),Grease and Rocks,No,Category 1,250,2000,0,1750, , , 
822731,2/22/2016 0:00,37.441505,-122.153771,Santa Clara,Root Intrusion,Heavy Root Intrusion and Debris Rags.,No,Category 3,7,7,1,0, , , 
822238,2/22/2016 6:30,34.00383,-118.47843,Los Angeles,Debris from Lateral,Rib-Loc liner broke apart in the line and caused a backup in the City line.,No,Category 3,15,15,15,0, , , 
823473,2/22/2016 7:00,38.59348333,-121.3027667,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
822215,2/22/2016 8:10,37.7331,-122.1386,Alameda,Debris-General,Eight inch VCP overflowed due to debris blocking sewer main. One hundred and twenty gallons overflowed at this location on to the ground at this location. This overflowed occurred on an easement.,No,Category 3,120,120,0,0, , , 
822500,2/22/2016 10:30,38.672158,-121.164892,Sacramento,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,6,clay, 
823474,2/22/2016 12:45,38.65272222,-121.2983222,Sacramento,Root intrusion, ,No,Category 3,8,102,100,0, , , 
822227,2/22/2016 14:45,37.80803,-122.23192,Alameda,Debris-General,8  VCP sanitary main sewer overflowed due to baby wipes in the pipe.,No,Category 3,10,10,2,0,8,VCP, 
823475,2/22/2016 15:00,38.69207222,-121.2921806,Sacramento,Grease deposition (FOG), ,No,Category 3,4,5,5,0, , , 
826338,2/22/2016 15:30,37.22511,-121.96369,Santa Clara,Root Intrusion,Main Line stoppage. Uncertainty if overflow was caused by Main stoppage because plumber found a cracked pipe underneath the house that was leaking it was not reported until 4 days later.,No,Category 3,25,25,25,0,6,VCP, 
822621,2/22/2016 23:05,38.02202,-121.87934,Contra Costa,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,VCP, 
822737,2/23/2016 0:00,37.428556,-122.123449,Santa Clara,Other (specify below),Heavy Root Intrusion and light Debris Rags,No,Category 3,42,42,42,0, , , 
822252,2/23/2016 0:00,37.130966,-121.663336,Santa Clara,Grease Deposition (FOG),Roots and grease,No,Category 3,10,10,0,0,6,Clay,50
822518,2/23/2016 0:00,33.32441,-117.31091,San Diego,Other (specify below),4 inch hose of emergency bypass pump  connected to 6 inch force main failed. When lift station pump came on wastewater spilled from the hose that was connected to lift station force main fitting.,No,Category 1,0,200,0,200, , , 
822317,2/23/2016 7:34,37.474722,-122.273611,San Mateo,Other (specify below),"Brick, grease, heavy paper towels, toilet paper",No,Category 1,0,2700,449,2251, , , 
823476,2/23/2016 8:00,38.49951389,-121.4739528,Sacramento,Other (specify),unknown stoppage cleared itself before my arrival,No,Category 3,3,3,1,0, , , 
823483,2/23/2016 10:00,38.60465556,-121.3696639,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
822586,2/23/2016 11:10,37.33265,-121.83445,Santa Clara,Grease Deposition (FOG), ,No,Category 3,350,350,350,0, , , 
822222,2/23/2016 11:10,37.97335,-121.27524,San Joaquin,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
823478,2/23/2016 14:38,38.49087222,-121.4492528,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
822218,2/23/2016 15:30,40.175,-123.916389,Humboldt,Debris-Rags, ,No,Category 3,3,3,0,0,6, , 
822300,2/23/2016 19:00,38.075131,-122.541064,Marin,Construction Diversion Failure, ,No,Category 2,290000,290000,147000,0, , , 
823071,2/24/2016 0:00,36.68226,-121.62216,Monterey,Debris-General, ,No,Category 3,0,35,35,0,6,clay, 
822258,2/24/2016 0:00,34.96806,-120.5739,Santa Barbara,Debris from Lateral,line was restricted. also water being drained by water plant.,No,Category 2,1000,1000,700,0,15, ,10
822506,2/24/2016 0:00,32.76618,-116.99697,San Diego,Debris-General, ,No,Category 3,25,25,25,0, , , 
822275,2/24/2016 2:53,37.86977,-122.26847,Alameda,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
822268,2/24/2016 3:30,38.1384,-120.46671,Calaveras,Root Intrusion, ,No,Category 3,100,100,0,0,4,clay,30
823479,2/24/2016 6:50,38.69592778,-121.3056917,Sacramento,Root intrusion, ,No,Category 3,6,17,12,0, , , 
822514,2/24/2016 7:15,33.77783982,-118.3796409,Los Angeles,Other (specify below),Roots,No,Category 1,0,1000,0,1000, , , 
822240,2/24/2016 7:30,33.975395,-118.354688,Los Angeles,Root Intrusion, ,No,Category 1,101,225,101,124,8,clay, 
822588,2/24/2016 7:50,37.74773,-121.32999,San Joaquin,Pump Station Failure-Mechanical,Lift station float stuck,No,Category 3,350,350,350,0,6,clay,20
822283,2/24/2016 8:20,37.30211,-121.80501,Santa Clara,Grease Deposition (FOG), ,No,Category 1,54,675,204,471, , , 
823481,2/24/2016 8:30,38.39081944,-121.3712,Sacramento,Root intrusion, ,No,Category 3,11,11,1,0, , , 
823480,2/24/2016 8:40,38.61579722,-121.4706944,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
822261,2/24/2016 9:00,37.234192,-121.958125,Santa Clara,Debris-Rags, ,No,Category 3,215,215,215,0,6,VCP, 
823482,2/24/2016 9:00,38.61184444,-121.3964889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
822590,2/24/2016 10:00,37.557558,-122.316307,San Mateo,Root Intrusion, ,No,Category 3,19,19,19,0,6,VCP,80
823486,2/24/2016 11:45,38.62479722,-121.4930083,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
823484,2/24/2016 12:00,38.59561111,-121.3135083,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
822249,2/24/2016 12:17,37.48841,-122.2254,San Mateo,Debris-General, ,No,Category 3,300,325,325,0,8,vcp, 
823487,2/24/2016 14:00,38.60131389,-121.4228056,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
823485,2/24/2016 16:00,38.46689444,-121.3897556,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
823488,2/24/2016 16:30,38.56860556,-121.3608278,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
823491,2/25/2016 8:00,38.70454444,-121.3873306,Sacramento,Root intrusion, ,No,Category 3,82,176,125,0, , , 
822336,2/25/2016 8:50,37.915568,-122.555017,Marin,Other (specify below),Paper,No,Category 3,50,50,50,0,8,Plastic, 
822278,2/25/2016 10:05,38.02409,-121.28253,San Joaquin,Grease Deposition (FOG), ,No,Category 3,13,13,13,0, , , 
822561,2/25/2016 12:00,37.88418,-122.46717,Marin,Root Intrusion, ,No,Category 3,210,210,0,0, , , 
823503,2/25/2016 14:00,38.67416667,-121.3772917,Sacramento,Root intrusion, ,No,Category 3,12,12,4,0, , , 
822291,2/25/2016 14:55,39.369167,-121.829722,Butte,Debris-Rags, ,No,Category 3,50,50,45,0,8, , 
822280,2/25/2016 16:40,37.99263,-122.53223,Marin,Root Intrusion,"Construction of fence above easement punctured a hole in 2 sections of the pipe. Roots infiltrated the pipe and created a damn, which caused a grease blockage. Grease was ultimately the cause but the roots infiltrating the pipe was the origin of the blockage.",No,Category 3,5,5,5,0,6,Concrete,35
822285,2/25/2016 17:20,33.81582,-118.13354,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,VCP,67
823547,2/25/2016 19:07,33.56344732,-117.2319662,Riverside,Grease Deposition (FOG), ,No,Category 3,16,16,16,0, , , 
822492,2/25/2016 20:00,37.98925,-122.59913,Marin,Pipe Structural Problem/Failure,Debris got caught in the long sag.  Line will be CCTV today.  Sewage is thought to have backed up a lateral and into a void and released out of the ground.,No,Category 1,0,200,0,200,6,VCP, 
822739,2/26/2016 0:00,37.451169,-122.132411,Santa Clara,Debris-Rags,Medium Root Intrusion and heavy Debris Rags,No,Category 3,16,16,16,0, , , 
823997,2/26/2016 8:30,35.592103,-119.407267,Kern,Debris-Rags, ,No,Category 3,800,800,0,0, , , 
822493,2/26/2016 8:45,33.83156,-117.56313,Riverside,Pipe Structural Problem/Failure,failed sewer main liner,No,Category 1,0,1500,1500,750,8,Ductile lined,23
823489,2/26/2016 10:45,38.58860833,-121.3111528,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
823490,2/26/2016 10:45,38.58860833,-121.3111528,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
822547,2/26/2016 11:18,37.82548,-121.22858,San Joaquin,Grease Deposition (FOG), ,No,Category 3,102,102,102,0,6, , 
823494,2/26/2016 14:00,38.57173889,-121.3093361,Sacramento,Debris-Rags, ,No,Category 3,32,32,31,0, , , 
822510,2/26/2016 14:50,35.39,-119.036,Kern,Other (specify below),Lots of paper.,No,Category 3,10,10,5,0,6,Clay, 
822553,2/26/2016 16:36,37.76237,-122.17326,Alameda,Grease Deposition (FOG),"Main sewer plugged in street due to heavy grease in line, staff used Hydro Flusher with degreaser to clear main and restore flow.",No,Category 3,31,31,31,0,8,VCP, 
822583,2/26/2016 18:00,33.88253,-118.22604,Los Angeles,Debris-General, ,No,Category 3,50,50,50,0,8,VCP,50
822585,2/26/2016 20:00,37.29024,-121.84991,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,131,131,131,0, , , 
822572,2/27/2016 0:00,35.29509,-120.66167,San Luis Obispo,Root Intrusion, ,No,Category 1,0,160,0,160,6,vcp,64
822322,2/27/2016 0:00,33.388494,-117.241453,San Diego,Grease Deposition (FOG), ,No,Category 1,0,30,25,30,6,vcp, 
822320,2/27/2016 0:00,33.13505,-117.0442,San Diego,Grease Deposition (FOG), ,No,Category 2,0,6790,6790,0, , , 
823492,2/27/2016 9:30,38.62665278,-121.2339944,Sacramento,Debris-General, ,No,Category 3,3,73,72,0, , , 
822321,2/27/2016 10:15,34.28466,-119.21781,Ventura,Grease Deposition (FOG), ,No,Category 1,0,200,0,200, , , 
822546,2/27/2016 11:30,37.81531,-122.1948,Alameda,Root Intrusion,"Main sewer was plugged due to roots, staff used Power Rodder to clear main and restore flow.",No,Category 3,6,6,6,0,8,VCP, 
823493,2/27/2016 11:30,38.688925,-121.3063611,Sacramento,Root intrusion, ,No,Category 3,12,201,199,0, , , 
823495,2/27/2016 15:00,38.48171111,-121.4298333,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,4,0, , , 
823551,2/27/2016 21:30,38.631481,-121.387494,Sacramento,Root Intrusion, ,No,Category 3,3,3,1,0, , , 
822587,2/27/2016 22:25,37.51755,-122.30373,San Mateo,Root Intrusion,Root intrusion at mainline pipe joint. Belmont staff repaired mainline with a cured in place pipe patch on 3-16-2016.,No,Category 3,357,377,20,0,6,VCP,62
822503,2/28/2016 0:00,36.549022,-121.908903,Monterey,Root Intrusion, ,No,Category 3,212,212,0,0,6,VCP,59
822776,2/28/2016 0:00,37.65142,-119.72004,Mariposa,Root Intrusion, ,No,Category 3,300,300,0,0,6,AC,40
823496,2/28/2016 10:30,38.60441944,-121.2944444,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,1,0, , , 
822592,2/28/2016 12:10,39.13227463,-121.605041,Sutter,Debris-Rags, ,No,Category 3,8,8,8,0, , , 
822734,2/28/2016 13:08,37.36297,-122.10565,Santa Clara,Debris-Rags,Spill looks to have been caused by rags.,No,Category 3,80,80,80,0,6,VCP,60
822735,2/28/2016 17:20,37.90128,-122.09663,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
822580,2/28/2016 19:05,33.80367707,-118.3866797,Los Angeles,Other (specify below),Roots,No,Category 3,50,50,0,0, , , 
823522,2/29/2016 0:00,32.669232,-117.08005,San Diego,Pipe Structural Problem/Failure, ,No,Category 3,700,800,800,0, , , 
823497,2/29/2016 8:00,38.62894444,-121.3950222,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
822833,2/29/2016 8:30,37.825556,-122.375278,San Francisco,Pipe Structural Problem/Failure,"Bubbling was seen on grass (lawn) area next to foundation at 1419 Stripe Bass sometime on Feb 27th (by an unnamed source), several feet from Pump Station #14 on Treasure Island, but wasn't considered a SSO at that time as it was intermittent. TIP personnel were on-site Mar 2nd, and determined it was an unground forced main pipe from the pump station and when operating, the SSO appeared in the lawn and when off, none was seen. The majority of SSO flows properly through the system and what is seen is a portion of the leak.   Currently the pipe in question has a pump around and there is no longer a SSO. Crews have been on-site attempting to locate the bad portion so repairs can be made. When it is located, the pipe will be excavate, repaired/replaced and area restored to pre-existing conditions.",No,Category 2,1200,1200,0,0, , , 
823499,2/29/2016 9:00,38.51716667,-121.4196611,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
822497,2/29/2016 9:10,34.101311,-118.361568,Los Angeles,Root Intrusion, ,No,Category 3,71,71,71,0,8,VCP,91
823498,2/29/2016 9:20,38.61991667,-121.3784667,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
822521,2/29/2016 9:30,37.21991,-121.87623,Santa Clara,Grease Deposition (FOG), ,No,Category 1,30,500,30,470, , , 
822502,2/29/2016 10:00,38.34774,-121.96934,Solano,Root Intrusion, ,No,Category 3,97,97,97,0,8,VCP, 
823505,2/29/2016 10:00,38.61470833,-121.4782111,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
823500,2/29/2016 11:30,38.65595556,-121.3014667,Sacramento,Root intrusion, ,No,Category 3,6,10,7,0, , , 
823504,2/29/2016 12:00,38.60519444,-121.3808694,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
823501,2/29/2016 12:50,38.52228611,-121.4458222,Sacramento,Debris-General, ,No,Category 3,10,28,28,0, , , 
823502,2/29/2016 13:00,38.44073611,-121.3858861,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
822639,2/29/2016 17:05,37.85619,-122.490767,Marin,Root Intrusion, ,No,Category 3,825,825,0,0,6,CT,80
822543,2/29/2016 19:06,37.58751,-122.37532,San Mateo,Debris-Rags, ,No,Category 1,0,4450,5,4445,8,VCP,60
822555,3/1/2016 0:00,36.9608,-121.97519,Santa Cruz,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,55,55,0,0, , , 
