SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
822544,3/1/2016 0:00,38.55742,-121.74602,Yolo,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
823035,3/1/2016 0:00,34.26928,-117.17089,San Bernardino,Other (specify below),Edison hit the sewer main with a guide wire anchor crushing the pipe.,No,Category 3,50,50,50,0,6,ACP,50
822565,3/1/2016 8:25,37.55878,-122.310743,San Mateo,Grease Deposition (FOG), ,No,Category 3,17,18,18,0,6,VCP,62
824185,3/1/2016 10:00,38.62864167,-121.3352194,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
824314,3/1/2016 10:00,36.748204,-119.7626,Fresno,Pipe Structural Problem/Failure, ,No,Category 3,121,121,121,0,6,VCP,98
822557,3/1/2016 10:30,37.82298,-122.216,Alameda,Grease Deposition (FOG),Main sewer plugged in street due to grease in line.,No,Category 3,240,240,240,0,6,PVC, 
822612,3/1/2016 12:44,33.78872942,-118.4098275,Los Angeles,Other (specify below),Heavy root obstruction,No,Category 1,180,200,0,20, , , 
822606,3/1/2016 13:34,38.55729,-121.47737,Sacramento,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
822548,3/1/2016 14:10,39.220006,-121.060606,Nevada,Debris-General, ,No,Category 3,20,30,10,0,6,clay,60
823306,3/1/2016 14:30,37.57544,-122.39478,San Mateo,Root Intrusion, ,No,Category 3,30,30,30,0, , , 
822554,3/1/2016 22:28,35.364,-119.021,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,10,0,6,Clay, 
823616,3/2/2016 0:00,38.102733,-122.602778,Marin,Root Intrusion,Roots entered manhole through the joints,No,Category 2,1200,1200,20,0,6,PVC,27
831399,3/2/2016 0:00,37.907233,-122.478642,Marin,Pipe Structural Problem/Failure, ,No,Category 3,20,20,20,0, , , 
822579,3/2/2016 0:00,32.94188,-117.24406,San Diego,Root Intrusion,"Root intrusion from lateral caused stoppage in the line backing sewer up the lowest point on the line. Sewage flooded residence and reached the sidewalk, curb and gutter.",No,Category 3,228,228,228,0,8,VC, 
822819,3/2/2016 8:00,34.066856,-118.443773,Los Angeles,Other (specify below),Sewer sump pump failure at sump pit.,No,Category 3,600,600,600,0, , , 
824186,3/2/2016 8:40,38.69948889,-121.2864944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
824187,3/2/2016 13:15,38.64620278,-121.3202194,Sacramento,Debris-General, ,No,Category 3,10,10,3,0, , , 
824188,3/2/2016 15:00,38.66427778,-121.3009472,Sacramento,Root intrusion, ,No,Category 3,24,89,72,0, , , 
822584,3/2/2016 17:55,34.113611,-118.309774,Los Angeles,Root Intrusion, ,No,Category 3,132,132,132,0,6,Concrete,92
824189,3/2/2016 19:30,38.42115278,-121.4459861,Sacramento,Debris-General, ,No,Category 3,14,20,7,0, , , 
823800,3/3/2016 0:00,37.416616,-122.117816,Santa Clara,Root Intrusion, ,No,Category 3,23,23,23,0, , , 
822615,3/3/2016 0:00,36.81221,-121.36279,San Benito,Grease Deposition (FOG), ,No,Category 3,600,600,0,0,6,PVC,35
822611,3/3/2016 0:00,32.9032,-117.22543,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,AIR VALVE MALFUNCTION CAUSING SEWAGE TO OVERFLOW FROM THE PURGE AIR VALVE,No,Category 3,20,20,20,0,4,PVC, 
824190,3/3/2016 6:30,38.65175833,-121.3244833,Sacramento,Grease deposition (FOG), ,No,Category 3,5,750,750,0, , , 
824191,3/3/2016 7:45,38.59714444,-121.3609806,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
822884,3/3/2016 8:00,34.148478,-118.53099,Los Angeles,Root Intrusion, ,No,Category 1,0,2476,0,2476,8,VCP, 
823582,3/3/2016 9:00,37.32977,-122.06156,Santa Clara,Root Intrusion, ,No,Category 3,234,234,234,0,4, , 
822610,3/3/2016 9:15,34.087302,-118.44631,Los Angeles,Root Intrusion, ,No,Category 3,29,29,29,0,8,VCP,83
824192,3/3/2016 9:30,38.68216944,-121.2786444,Sacramento,Root intrusion, ,No,Category 3,4,5,5,0, , , 
824193,3/3/2016 14:00,38.56176111,-121.3868972,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
822619,3/3/2016 15:35,39.04236,-122.919167,Lake,Debris-Rags,"Rags improperly flushed down toilet. They restricted lateral flow, resulting in spill at the property line clean out. City staff contacted property owner to advise of repeated problems at this site (2nd SSO in a month).",No,Category 3,2,2,2,0,4,AC,60
822736,3/3/2016 16:20,38.00891,-121.35059,San Joaquin,Grease Deposition (FOG), ,No,Category 3,4,4,4,0, , , 
824194,3/3/2016 17:00,38.46673611,-121.4206611,Sacramento,Root intrusion, ,No,Category 3,13,114,106,0, , , 
822618,3/3/2016 18:00,38.01325,-121.34546,San Joaquin,Other (specify below),Pipe connection leak at sewage pump station.  Vitriolic pipe connection loosened causing leakage.,No,Category 2,14700,14700,0,0, , , 
822676,3/3/2016 20:35,37.35391,-121.83463,Santa Clara,Grease Deposition (FOG), ,No,Category 3,6,38,38,0, , , 
822675,3/3/2016 23:10,37.36611,-121.84279,Santa Clara,Grease Deposition (FOG), ,No,Category 3,630,630,630,0, , , 
822688,3/4/2016 0:00,34.41125,-117.29888,San Bernardino,Debris from Construction, ,No,Category 1,0,8800,200,8800,8,PVC, 
822632,3/4/2016 0:00,33.09821,-117.07039,San Diego,Root Intrusion, ,No,Category 1,0,100,50,100, , , 
824195,3/4/2016 6:00,38.63091389,-121.3068861,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,9,9,9,0, , , 
822754,3/4/2016 8:50,37.36359,-122.09008,Santa Clara,Root Intrusion,Looks to be caused from roots.,No,Category 3,125,525,525,0,6,VCP,60
824196,3/4/2016 9:00,38.71183611,-121.2929833,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
822663,3/4/2016 9:00,37.94398,-121.28145,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
824198,3/4/2016 10:00,38.40677778,-121.3720056,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
822660,3/4/2016 10:30,35.390442,-118.950442,Kern,Debris-General, ,No,Category 1,0,1000,0,1000, , , 
824197,3/4/2016 12:30,38.53279444,-121.4631222,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
822748,3/5/2016 0:00,36.9608,-121.97519,Santa Cruz,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,20,20,0,0, , , 
822885,3/5/2016 0:00,32.581407,-117.107244,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,0,1,1,0, , , 
822751,3/5/2016 9:00,37.36331,-122.10534,Santa Clara,Debris-Rags,Looks to be rags.,No,Category 3,22,22,22,0,6,VCP,60
824199,3/5/2016 10:16,38.63233889,-121.3097361,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
822797,3/6/2016 0:00,38.502442,-121.421433,Sacramento,Grease Deposition (FOG), ,No,Category 1,0,1499,217,1282, , , 
822762,3/6/2016 6:30,38.28872,-122.30747,Napa,Root Intrusion, ,No,Category 1,0,62,15,47,4,ACP,61
822826,3/6/2016 9:24,37.490143,-122.455367,San Mateo,Debris-General, ,No,Category 3,350,350,300,0, ,clay, 
823228,3/7/2016 10:45,41.723675,-122.647861,Siskiyou,Debris-General, ,No,Category 3,0,575,575,0,6, ,50
822756,3/7/2016 11:00,38.29435,-122.29509,Napa,Root Intrusion, ,No,Category 1,0,300,92,208,4,Plastic,3
824213,3/7/2016 16:00,38.71405833,-121.3048389,Sacramento,Operator error, ,No,Category 3,4,4,4,0, , , 
824202,3/7/2016 18:12,38.50439722,-121.4442556,Sacramento,Vandalism, ,No,Category 3,2,2,1,0, , , 
823072,3/8/2016 9:00,41.306264,-122.307943,Siskiyou,Root Intrusion, ,No,Category 3,900,900,900,0, , , 
824203,3/8/2016 10:45,38.60196944,-121.3568778,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
822820,3/8/2016 11:30,37.50396,-122.24835,San Mateo,Construction Diversion Failure, ,No,Category 1,0,100,75,25, , , 
822832,3/8/2016 11:30,34.08849,-117.44136,San Bernardino,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,8,VCP,45
822789,3/8/2016 11:57,38.75588,-121.28082,Placer,Non-Dispersables, ,No,Category 3,3,3,3,0, , , 
823160,3/8/2016 14:25,38.77157,-121.31495,Placer,Root Intrusion, ,No,Category 3,19,19,17,0, , , 
822821,3/8/2016 15:00,37.99717,-121.89287,Contra Costa,Grease Deposition (FOG), ,No,Category 1,100,1250,200,1050,12,PVC,32
824206,3/9/2016 8:00,38.67780278,-121.4423806,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
824207,3/9/2016 9:00,38.71706944,-121.4174389,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
822795,3/9/2016 10:45,34.103442,-118.266599,Los Angeles,Debris-General, ,No,Category 3,20,20,20,0,8,VCP,91
824209,3/9/2016 12:00,38.53662222,-121.4450222,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
824208,3/9/2016 13:00,38.60683611,-121.4258222,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
823583,3/9/2016 13:30,37.82181,-122.52777,Marin,Pump Station Failure-Power, ,No,Category 3,30,30,0,0, , , 
822794,3/9/2016 13:55,40.03029,-124.07983,Humboldt,Pump Station Failure-Mechanical, ,No,Category 3,150,150,0,0, , , 
822886,3/9/2016 18:25,33.782422,-117.859631,Orange,Non-Dispersables,,No,Category 3,1,1,1,0,6,VCP,77
822827,3/9/2016 20:00,33.8554,-117.9,Orange,Debris-Rags,Paper Towels,No,Category 1,500,12500,12000,12000,8,VCP,61
822840,3/10/2016 18:40,37.97112,-121.29353,San Joaquin,Root Intrusion, ,No,Category 3,11,11,11,0, , , 
824215,3/10/2016 20:20,38.57287778,-121.3499278,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,7,0, , , 
822910,3/11/2016 9:04,33.979112,-118.385346,Los Angeles,Debris-General,Paper,No,Category 1,0,32,24,8,8,PVC,79
823321,3/11/2016 10:00,40.738258,-124.141403,Humboldt,Pump Station Failure-Controls, ,No,Category 2,8873,8873,0,0, , , 
822890,3/12/2016 0:00,36.604861,-121.843992,Monterey,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
822954,3/12/2016 8:40,33.76479,-116.32274,Riverside,Root Intrusion, ,No,Category 3,300,300,275,0,8,VCP,24
823020,3/12/2016 19:00,38.78802,-121.22552,Placer,Inappropriate Discharge to CS,"Mainline was cleaned on Mar 9 2016.  Suspect that plumber servicing private lateral pushed FOG from lateral into mainline, which caused the blockage.",No,Category 1,0,5513,786,4727,6,ACP-CIPP,34
822951,3/13/2016 0:00,34.662222,-118.160278,Los Angeles,Root Intrusion,"Roots, Grease, and Rags",No,Category 3,10,10,10,0, , , 
822923,3/13/2016 5:15,34.127821,-118.161102,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,50,50,40,0,8, , 
822871,3/13/2016 9:15,33.71669,-118.300236,Los Angeles,Root Intrusion, ,No,Category 3,244,244,244,0,8,Concrete,87
823210,3/13/2016 12:00,35.36,-119.09,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,5,0,6,Clay, 
824218,3/13/2016 19:00,38.70874722,-121.3047333,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
823205,3/14/2016 0:00,35.338,-119.06,Kern,Other (specify below),Grease & Debris,No,Category 3,15,15,5,0,8,Clay, 
824220,3/14/2016 7:00,38.51238611,-121.4469139,Sacramento,Root intrusion, ,No,Category 3,6,70,67,0, , , 
822974,3/14/2016 11:00,37.98032,-121.82944,Contra Costa,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,4, , 
822969,3/14/2016 15:31,37.61394,-122.38628,San Mateo,Other (specify below),Damage by interim Boarding Area B construction. A sump pump captured all flow in the construction pit and diverted it for usual processing at MLTP. No storm drains were affected.,No,Category 2,4200,4200,4200,0, , , 
822966,3/14/2016 22:00,37.61421,-122.38838,San Mateo,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
824222,3/15/2016 7:45,38.53862778,-121.4463417,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
824227,3/15/2016 17:00,38.61173056,-121.3301222,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
823010,3/16/2016 8:20,33.78101,-118.0127,Orange,Other (specify below),Inside of the manhole is a lateral from a condo complex extending through the manhole wall. The piece of the lateral that extends into the manhole broke off and fell into the channel of the manhole causing the blockage,No,Category 3,112,112,112,0,8,VCP,56
824229,3/16/2016 12:00,38.60336111,-121.3372056,Sacramento,Operator error, ,No,Category 3,1,1,0,0, , , 
823319,3/16/2016 12:39,38.6101,-122.86841,Sonoma,Debris-General, ,No,Category 3,9,9,9,0, , , 
823023,3/16/2016 12:45,34.01509,-118.210459,Los Angeles,Debris-General, ,No,Category 2,0,21127,21127,0,10,VCP,49
823064,3/16/2016 14:00,37.52195,-122.25254,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,200,200,0,10,VCP, 
823057,3/17/2016 0:00,37.134196,-121.611875,Santa Clara,Debris from Construction, ,No,Category 2,6000,6000,1000,0,10,clay,40
823052,3/17/2016 0:00,37.61772,-119.00656,Mono,Pipe Structural Problem/Failure,Coupling failure inside of building,No,Category 3,30,30,30,0,4,PVC,10
823051,3/17/2016 0:00,37.61772,-119.00656,Mono,Pipe Structural Problem/Failure,Coupling failure inside of building,No,Category 3,30,30,30,0,4,PVC,10
823049,3/17/2016 0:00,37.61772,-119.00656,Mono,Pipe Structural Problem/Failure,Coupling failure inside building,No,Category 3,30,30,30,0,4,PVC,10
823092,3/17/2016 5:30,33.8857,-118.4115,Los Angeles,Debris-General, ,No,Category 3,25,25,25,0, , , 
823747,3/17/2016 8:00,37.95029,-122.31701,Contra Costa,Debris from Construction,A contractor or utility organization repaired a line directly above ours and disturbed the integrity of our line allowing a large amount of rock to enter our system.,No,Category 3,5,5,0,0,6,vcp,80
823196,3/17/2016 9:30,33.77992,-118.17254,Los Angeles,Grease Deposition (FOG), ,No,Category 3,120,120,120,0,6,VCP, 
824231,3/17/2016 9:47,38.53717222,-121.4324889,Sacramento,Operator error, ,No,Category 3,5,5,5,0, , , 
823232,3/17/2016 10:00,37.574167,-122.3925,San Mateo,Other (specify below),Paper and undershirt.,No,Category 3,23,23,0,0, , , 
823338,3/17/2016 10:00,33.84963,-117.80273,Orange,Debris-Rags,Roots and flushable wipes.,No,Category 3,300,300,300,0,8,VCP, 
823203,3/17/2016 10:50,35.379,-119.007,Kern,Other (specify below),Grease & Plastic Bags,No,Category 3,10,10,5,0,6,PVC, 
824233,3/17/2016 13:00,38.49149444,-121.4441139,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
830102,3/17/2016 14:00,39.0239,-122.66651,Lake,Debris-Rags, ,No,Category 3,500,500,500,0,6,Clay,30
824235,3/18/2016 6:45,38.59132778,-121.3377111,Sacramento,Root intrusion, ,No,Category 3,16,16,12,0, , , 
824239,3/18/2016 7:00,38.704675,-121.244725,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
824234,3/18/2016 9:00,38.55449722,-121.3851722,Sacramento,Root intrusion, ,No,Category 3,7,9,6,0, , , 
823190,3/18/2016 12:30,37.86548,-122.45914,Marin,Root Intrusion, ,No,Category 3,330,330,0,0, , , 
824236,3/18/2016 15:00,38.60906667,-121.3684278,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
824237,3/18/2016 16:00,38.56330278,-121.38855,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
823315,3/18/2016 17:46,38.60354,-122.86276,Sonoma,Root Intrusion, ,No,Category 3,2,2,2,0,6,VCP,50
823102,3/18/2016 19:03,38.53271,-121.51141,Sacramento,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
823101,3/18/2016 19:08,37.96219,-121.27423,San Joaquin,Debris-General, ,No,Category 3,26,26,26,0, , , 
823093,3/19/2016 7:00,38.01668,-121.81895,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,3,3,3,0,4, , 
824238,3/19/2016 10:00,38.61933056,-121.4718111,Sacramento,Root intrusion, ,No,Category 3,47,155,148,0, , , 
823191,3/19/2016 11:45,37.88642,-122.46589,Marin,Root Intrusion, ,No,Category 3,840,840,0,0, , , 
823133,3/19/2016 11:45,38.393611,-120.815,Amador,Debris from Construction,Old test plug found blocking outlet of manhole causing paper to accumulate at outlet blocking flow.,No,Category 1,4500,29500,0,25000,6,PVC,35
823134,3/19/2016 15:20,37.630694,-122.395764,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,135000,155640,135000,20640, , , 
823114,3/20/2016 0:00,36.95953,-121.88195,Santa Cruz,Root Intrusion, ,No,Category 1,0,540,150,390, , , 
823787,3/20/2016 0:00,34.451914,-119.714269,Santa Barbara,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
823322,3/20/2016 0:00,34.6786,-118.12133,Los Angeles,Grease Deposition (FOG), ,No,Category 2,30000,30000,30000,0,8,VCP, 
823099,3/20/2016 9:30,34.141197,-118.129767,Los Angeles,Debris from Lateral, ,No,Category 3,100,200,200,0,4, , 
823082,3/20/2016 10:00,34.142727,-118.4096,Los Angeles,Root Intrusion, ,No,Category 3,25,25,25,0,8,VCP,62
823307,3/20/2016 12:30,37.58275,-122.3704,San Mateo,Debris-General, ,No,Category 3,60,60,60,0, , , 
823316,3/20/2016 13:00,40.594506,-122.388814,Shasta,Debris-General, ,No,Category 2,2200,2200,500,0,6,VCP,50
823198,3/20/2016 13:30,37.7447,-119.58376,Mariposa,Debris from Lateral, ,No,Category 3,900,900,200,0,4,PVC, 
824240,3/20/2016 15:00,38.57893333,-121.3666861,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
824241,3/20/2016 15:30,38.61524167,-121.345875,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
823145,3/20/2016 17:17,37.61307,-122.38941,San Mateo,Debris-General, ,No,Category 3,0,5,5,0, , , 
823229,3/21/2016 0:00,35.64403,-121.18755,San Luis Obispo,Other (specify below),Roots inside manhole.,No,Category 3,80,80,0,0,6,plastic,40
823330,3/21/2016 1:00,34.06803,-117.43407,San Bernardino,Pump Station Failure-Power, ,No,Category 1,0,200,200,200,8,VCP,25
823512,3/21/2016 7:00,38.072544,-122.539125,Marin,Other (specify below),"Unclear what exactly caused the overflow into the building but a pipe failure occurred upstream which may have allowed debris to enter the sewer that was flushed downstream, momentarily causing a backup into the building.  Also, a contractor placed a plug in the downstream manhole which may have contributed to the overflow as well.",No,Category 3,650,650,450,0,15,CMP/VCP,61
823193,3/21/2016 7:00,37.87685,-122.45447,Marin,Root Intrusion, ,No,Category 3,75,75,0,0, , , 
823214,3/21/2016 7:57,37.96415,-121.30276,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
824242,3/21/2016 8:00,38.71149444,-121.2216111,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
823171,3/21/2016 10:11,37.95369,-121.24951,San Joaquin,Debris-General, ,No,Category 3,0,11,11,0, , , 
824243,3/21/2016 11:00,38.54940278,-121.3632361,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
824244,3/21/2016 13:41,38.67424167,-121.2877278,Sacramento,Debris-General, ,No,Category 3,6,6,4,0, , , 
823744,3/21/2016 14:00,38.03462,-121.89009,Contra Costa,Root Intrusion, ,No,Category 3,25,25,25,0,4,VCP, 
823936,3/21/2016 15:40,38.78603,-121.35457,Placer,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
824256,3/21/2016 16:00,38.41444722,-121.3735611,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
824246,3/21/2016 17:00,38.43910278,-121.3851139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
823254,3/22/2016 0:00,34.42991,-119.72122,Santa Barbara,Grease Deposition (FOG),Grease was primary cause; roots and non-dispersables were secondary cause.,No,Category 2,5763,5768,5743,0, , , 
823275,3/22/2016 3:00,38.52289,-121.96607,Yolo,Pump Station Failure-Controls, ,No,Category 2,50000,50000,50000,0, , ,35
824266,3/22/2016 8:00,38.43971389,-121.39535,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
823290,3/22/2016 9:00,38.57931,-121.52373,Yolo,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
823716,3/22/2016 9:00,36.773645,-119.783822,Fresno,Root Intrusion, ,No,Category 3,240,240,235,0,6,VCP,70
824245,3/22/2016 10:15,38.62996389,-121.3164167,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,6,6,3,0, , , 
825346,3/22/2016 12:45,38.501569,-121.411153,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
824247,3/22/2016 16:00,38.63521389,-121.3593278,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
823257,3/23/2016 0:00,36.9788,-121.93791,Santa Cruz,Pump Station Failure-Power, ,No,Category 1,0,38,15,38, , , 
823308,3/23/2016 0:00,37.673479,-119.806685,Mariposa,Root Intrusion,"Debri and rags, root intrusion, pipe structural failure.",No,Category 3,50,50,0,0, , , 
823253,3/23/2016 0:00,33.60079,-117.72256,Orange,Root Intrusion, ,No,Category 3,2,2,0,0, , , 
823243,3/23/2016 0:00,33.578497,-117.667444,Orange,Pipe Structural Problem/Failure,Pipe became offset underneath creek crossing. Rip-rap settled and caused the pipe to fail.,No,Category 1,0,14000,1239000,14000,8,VCP,41
823291,3/23/2016 2:45,37.563523,-122.285387,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),PG&E experienced a high power surge in the area and it fried the pump station controls and power. It also fried our backup communication surge protector.,No,Category 1,145,900,145,755,21, , 
824248,3/23/2016 7:00,38.71090556,-121.2716056,Sacramento,Root intrusion, ,No,Category 3,17,17,10,0, , , 
823529,3/23/2016 7:30,38.072464,-122.539531,Marin,Other (specify below),Bypass pump operations causing surges in sewer main forcing air and sewage out at a private lateral cleanout.,No,Category 3,40,40,0,0,15,vcp,61
823277,3/23/2016 8:00,40.614572,-122.400036,Shasta,Root Intrusion, ,No,Category 3,96,96,96,0,8,AC,40
824250,3/23/2016 8:05,38.50749444,-121.4238556,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
823335,3/23/2016 8:40,37.620344,-122.389206,San Mateo,Grease Deposition (FOG), ,No,Category 3,60,970,970,0, , , 
824249,3/23/2016 9:00,38.41671111,-121.4314944,Sacramento,Root intrusion, ,No,Category 3,7,40,35,0, , , 
823266,3/23/2016 11:03,37.47349,-122.21989,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,750,750,0,6,VCP, 
824251,3/23/2016 11:30,38.51389167,-121.4571889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
824252,3/23/2016 11:45,38.52873056,-121.4619944,Sacramento,Root intrusion, ,No,Category 3,7,22,17,0, , , 
824253,3/23/2016 13:00,38.68337778,-121.3810944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
823271,3/23/2016 13:00,35.39295,-118.98058,Kern,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
824254,3/23/2016 14:50,38.62849444,-121.37705,Sacramento,Root intrusion, ,No,Category 3,15,15,11,0, , , 
824255,3/23/2016 17:12,38.52588611,-121.4428028,Sacramento,Grease deposition (FOG), ,No,Category 3,1,1,1,0, , , 
823809,3/24/2016 0:00,37.430737,-122.13768,Santa Clara,Root Intrusion, ,No,Category 3,95,95,90,0, , , 
824257,3/24/2016 8:30,38.6462,-121.3202278,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
823251,3/24/2016 9:00,33.16357,-115.49317,Imperial,Debris-General, ,No,Category 3,50,50,0,0, , , 
824262,3/24/2016 10:12,38.52350278,-121.4505833,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
823336,3/24/2016 10:55,37.6145,-122.384575,San Mateo,Grease Deposition (FOG), ,No,Category 3,128,498,498,0, , , 
824258,3/24/2016 11:30,38.70660556,-121.2366556,Sacramento,Grease deposition (FOG), ,No,Category 3,24,24,17,0, , , 
823258,3/24/2016 13:09,34.141355,-118.421242,Los Angeles,Debris-General, ,No,Category 3,102,102,0,0,8,VCP,59
824259,3/24/2016 15:00,38.59400278,-121.3653111,Sacramento,Root intrusion, ,No,Category 3,60,60,10,0, , , 
823612,3/24/2016 16:00,38.267646,-122.047274,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
824260,3/24/2016 16:15,38.47836667,-121.4335361,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
824518,3/24/2016 16:30,34.15163,-118.21327,Los Angeles,Root Intrusion, ,No,Category 2,5925,5925,0,0,8,VCP,88
824261,3/25/2016 8:00,38.67459167,-121.2948889,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
824263,3/25/2016 10:24,38.65102222,-121.3220111,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
823292,3/25/2016 13:00,38.0647987,-122.131298,Solano,Root Intrusion, ,No,Category 2,1212,1212,1212,0,8, , 
823546,3/25/2016 14:00,33.87455,-118.17409,Los Angeles,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,10,VCP, 
824264,3/25/2016 18:00,38.69538889,-121.3563139,Sacramento,Root intrusion, ,No,Category 3,33,128,107,0, , , 
831407,3/26/2016 0:00,37.924119,-122.528644,Marin,Non-Dispersables,SSO not active upon arrival but there was evidence that one had taken place. Paper towel and baby wipes were found in manhole.,No,Category 3,5,5,5,0, , , 
824265,3/26/2016 8:00,38.55531111,-121.3856833,Sacramento,Root intrusion, ,No,Category 3,12,12,6,0, , , 
823712,3/26/2016 8:49,37.555184,-122.336079,San Mateo,Root Intrusion, ,No,Category 3,26,80,80,0,6,VCP,80
824267,3/26/2016 9:00,38.46113056,-121.4419472,Sacramento,Root intrusion, ,No,Category 3,25,25,12,0, , , 
823376,3/26/2016 12:50,34.04734,-117.44923,San Bernardino,Grease Deposition (FOG), ,No,Category 3,500,500,500,0,8,VCP,15
823671,3/26/2016 17:00,37.97614,-122.1072,Contra Costa,Root Intrusion, ,No,Category 3,7,7,0,0, , , 
823364,3/26/2016 18:35,33.60952,-117.73731,Orange,Other (specify below),Private lateral line intrusion into the main,No,Category 3,40,40,5,0, , , 
823378,3/27/2016 0:00,36.97972,-122.00621,Santa Cruz,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
823375,3/27/2016 0:00,33.00449,-117.27809,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Air-Vac isolation valve was leaking,No,Category 3,5,5,1,0,4,cast iron,4
823328,3/27/2016 2:30,34.168862,-118.149098,Los Angeles,Debris from Construction,obstruction in main line appears to be large residue deposit from re-lining of lateral.,No,Category 3,100,100,100,0,8, , 
823312,3/27/2016 9:00,37.89601,-122.4942,Marin,Debris-Rags, ,No,Category 3,120,120,0,0,6,VCP,55
823544,3/27/2016 11:15,33.97859164,-118.4572164,Los Angeles,Other (specify below),Mainline restricted by asphalt pieces.,No,Category 3,800,800,800,0, , , 
824268,3/27/2016 11:30,38.46091111,-121.4320667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
823300,3/27/2016 12:35,37.32546,-121.82937,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,36,36,36,0, , , 
824269,3/27/2016 13:15,38.70160833,-121.3669056,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
823293,3/27/2016 14:55,38.064105,-122.1648264,Solano,Debris-Rags,Debris and heavy paper accumulated in an area of pipe with insufficient slope to carry material without routine cleaning.,No,Category 1,668,2118,668,1450,10,Clay, 
823350,3/28/2016 0:00,37.98499,-122.59673,Marin,Pipe Structural Problem/Failure,Overflow was not occurring when operators came to the site.,No,Category 1,450,500,0,50,6,VCP,60
823797,3/28/2016 0:00,37.431615,-122.121516,Santa Clara,Root Intrusion, ,No,Category 3,19,19,19,0, , , 
823358,3/28/2016 0:00,40.42144,-120.66249,Lassen,Grease Deposition (FOG), ,No,Category 3,25,25,0,0, , , 
823341,3/28/2016 0:00,40.40883,-120.65817,Lassen,Debris-General, ,No,Category 3,20,20,0,0, , , 
823345,3/28/2016 0:00,40.41886,-120.64421,Lassen,Debris-Rags, ,No,Category 3,40,40,10,0, , , 
824270,3/28/2016 8:30,38.65056389,-121.3169472,Sacramento,Root intrusion, ,No,Category 3,4,98,97,0, , , 
824271,3/28/2016 10:00,38.67138889,-121.2138722,Sacramento,Root intrusion, ,No,Category 3,9,9,9,0, , , 
823549,3/28/2016 10:30,33.76558647,-118.3687944,Los Angeles,Other (specify below),Roots,No,Category 1,150,1350,150,1200, , , 
823327,3/28/2016 12:30,37.892497,-120.550339,Tuolumne,Other (specify below),A electrical contractor drilled through a 10  sanitary sewer main during the installation of a power pole using a truck mounted auger.,No,Category 2,12000,12000,12000,0,10,PVC,19
827059,3/28/2016 16:40,37.67967,-122.0763,Alameda,Non-Dispersables, ,No,Category 3,100,100,0,0,8,VCP,72
824272,3/28/2016 17:00,38.60613889,-121.4061694,Sacramento,Root intrusion, ,No,Category 3,8,8,7,0, , , 
823541,3/28/2016 17:20,37.71144,-122.21586,Alameda,Pump Station Failure-Mechanical,One submersible pump was blocked in the pit and was scheduled to be repaired in following morning.  Pump station was manually operated and monitored.,No,Category 1,100,130,10,30, , , 
823545,3/29/2016 8:30,37.74469,-122.14447,Alameda,Root Intrusion,8  vcp main sewer plugged due to debris and root intrustion.  Staff rodded and restored flow to main sewer.,No,Category 3,900,900,800,0,8,vcp, 
823618,3/29/2016 10:00,38.0291,-122.26414,Contra Costa,Root Intrusion, ,No,Category 1,3600,5625,0,2025,6,VCP,45
823361,3/29/2016 10:31,34.107893,-118.266584,Los Angeles,Debris-General, ,No,Category 3,162,162,62,0,10,Concrete,92
823554,3/29/2016 13:40,38.072464,-122.539531,Marin,Other (specify below),Contractor plugged sewer main and did not monitor upstream manhole.,No,Category 3,178,378,250,0,15,vcp,61
823511,3/30/2016 0:00,38.57834,-122.58146,Napa,Grease Deposition (FOG), ,No,Category 3,40,40,40,0,8,Clay,97
823552,3/30/2016 0:00,38.55453,-121.7321,Yolo,Debris-General, ,No,Category 3,100,100,100,0, , , 
823580,3/30/2016 0:00,35.27493,-120.65692,San Luis Obispo,Root Intrusion, ,No,Category 1,0,295,5,295,6, , 
823586,3/30/2016 0:00,32.8643,-117.25253,San Diego,Root Intrusion,Valerie Fanning with UCSD emailed the City to notify us that on 03/30/2016 a sewage spill had occurred in their premises. The sewer spill was mitigated by UCSD maintenance personnel because they did not know if the asset was private or City. The City was notified of the incident on 04/01/2016. All information related to this incident was taken by Jose Oropeza. The overflow was diverted by UCSD maintenance personnel to a dedicated Sea Water System currently installed by UCSD that outlets to the Pacific Ocean by mistake.,No,Category 1,0,300,0,300,8,VC, 
824273,3/30/2016 8:00,38.64793056,-121.5434389,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
823517,3/30/2016 8:30,38.3468,-121.9738,Solano,Debris-General, ,No,Category 3,134,134,134,0,6,vcp, 
823528,3/30/2016 8:30,33.1642,-115.47775,Imperial,Debris-General, ,No,Category 3,50,50,0,0,4,cast iron,24
823548,3/30/2016 8:36,34.1993,-118.32564,Los Angeles,Root Intrusion,"The City sewer crew still needs to televise the City sewer main, but at this time, we believe private tree roots were the cause of the blockage.",No,Category 1,500,2100,500,1600, , , 
824277,3/30/2016 10:00,38.52731111,-121.4372639,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
823615,3/30/2016 11:00,38.31063,-122.34235,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,ACP,56
824274,3/30/2016 13:30,38.593025,-121.2687167,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
823675,3/30/2016 14:55,33.75861655,-118.3933252,Los Angeles,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
824183,3/30/2016 16:10,39.276002,-121.657308,Sutter,Debris-General,Main Line,No,Category 1,10,20,0,10, , , 
824275,3/30/2016 17:30,38.65580556,-121.31805,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
823941,3/30/2016 19:09,37.32264,-120.47954,Merced,Root Intrusion, ,No,Category 3,157,157,157,0,8,VCP, 
824276,3/31/2016 6:30,38.57081389,-121.3910722,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
823550,3/31/2016 7:50,38.114192,-122.593278,Marin,Root Intrusion, ,No,Category 3,30,40,40,0,6,vcp,59
824281,3/31/2016 10:00,38.674875,-121.3006389,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
824278,3/31/2016 10:45,38.55519722,-121.3878833,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
824280,3/31/2016 13:00,38.60499444,-121.3269028,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
824279,3/31/2016 13:30,38.430225,-121.4432167,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
824282,3/31/2016 16:00,38.61379444,-121.4168472,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
823631,4/1/2016 0:00,40.66649,-122.36056,Shasta,Pipe Structural Problem/Failure, ,No,Category 1,0,33776,1500,33776,14,PVC,21
823602,4/1/2016 0:00,36.6107,-121.91597,Monterey,Other (specify below),"A child's ball (about 6 inches in diameter) was stuck in sewer line.  As soon as the ball was  popped  out the line, the blockage was cleared.",No,Category 3,0,20,20,0, , , 
823837,4/1/2016 0:00,39.35573,-120.25009,Nevada,Root Intrusion, ,No,Category 3,75,75,30,0,4,ACP,40
823630,4/1/2016 8:05,37.474444,-122.275556,San Mateo,Root Intrusion, ,No,Category 1,0,5150,0,5150, , , 
823558,4/1/2016 8:15,39.150564,-123.208514,Mendocino,Debris-Rags, ,No,Category 3,100,100,100,0,6,Clay,75
824776,4/1/2016 10:00,38.53273889,-121.4587417,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,1,1,0,0, , , 
823571,4/1/2016 10:20,40.165556,-122.248889,Tehama,Root Intrusion, ,No,Category 3,28,28,28,0, , , 
824713,4/1/2016 10:20,37.481111,-122.2025,San Mateo,Other (specify below),Grease and shop towels,No,Category 3,383,383,102,0, , , 
823663,4/1/2016 14:39,34.199748,-118.156655,Los Angeles,Root Intrusion, ,No,Category 3,250,250,250,0, , , 
824777,4/1/2016 15:00,38.64136944,-121.3650139,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
823811,4/1/2016 18:45,37.51574,-122.31054,San Mateo,Other (specify below),"There was 2  severe offset joint that collected debris and caused the back-up. Staff has scheduled to repair the section of pipe on 4/20/2016. Second repair  on May 26, 2016.",No,Category 3,80,80,0,0,6,VCP,50
823593,4/2/2016 8:05,37.91855,-121.25798,San Joaquin,Debris-General, ,No,Category 3,0,8,8,0, , , 
823667,4/2/2016 8:45,33.99946,-118.06376,Los Angeles,Root Intrusion, ,No,Category 3,475,475,0,0, , , 
823590,4/2/2016 9:40,34.116905,-118.363488,Los Angeles,Root Intrusion, ,No,Category 3,259,259,259,0,8,CIP,68
823697,4/2/2016 11:30,33.90196,-118.24229,Los Angeles,Vandalism, ,No,Category 1,0,450,150,300,8,VCP,50
823589,4/2/2016 15:35,38.081253,-122.549828,Marin,Debris-Rags, ,No,Category 3,20,20,20,0,8,ACP,43
823666,4/2/2016 16:10,33.976443,-117.922622,Los Angeles,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
824778,4/2/2016 16:15,38.43614167,-121.4427556,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
823610,4/2/2016 19:13,38.01317,-121.31491,San Joaquin,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
824779,4/3/2016 8:15,38.56346389,-121.3881944,Sacramento,Root intrusion, ,No,Category 3,29,31,31,0, , , 
823696,4/3/2016 9:15,37.77667,-122.16382,Alameda,Debris-Rags,8  vcp main sewer plugged due to rags and debris.  Staff flushed and rodded main sewer to break up stopage and restore flow.,No,Category 3,360,360,360,0,8,vcp, 
823607,4/3/2016 9:44,38.014,-121.30356,San Joaquin,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
824331,4/3/2016 14:30,38.02015,-121.89338,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
824780,4/3/2016 15:00,38.67862222,-121.3435944,Sacramento,Grease deposition (FOG), ,No,Category 3,5,6,3,0, , , 
823599,4/3/2016 17:24,38.55524,-121.49843,Sacramento,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
824784,4/3/2016 22:00,38.64334167,-121.2563472,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
823642,4/4/2016 0:00,35.02781,-120.48094,San Luis Obispo,Other (specify below),Debris that caused the spill was a piece of concrete that was lodged in the downstream side of a manhole that had been paved over.,No,Category 2,5000,5000,0,0,8,PVC,31
824729,4/4/2016 6:00,37.97204,-122.55673,Marin,Pipe Structural Problem/Failure,Sewage was being hand pumped into buckets while the dig crew was mobilizing.,No,Category 3,500,500,0,0,6,VCP,60
824786,4/4/2016 9:00,38.59219722,-121.3716278,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
824781,4/4/2016 9:14,38.58699722,-121.3534861,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
824783,4/4/2016 10:00,38.64960278,-121.2855361,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
824782,4/4/2016 11:15,38.58854444,-121.3936944,Sacramento,Root intrusion, ,No,Category 3,85,85,63,0, , , 
823676,4/4/2016 13:00,37.61425,-122.38845,San Mateo,Grease Deposition (FOG), ,No,Category 3,352,357,357,0, , , 
823695,4/4/2016 14:30,33.977037,-118.385872,Los Angeles,Other (specify below),Broken Force Main,No,Category 1,0,11800,3600,8200, , , 
824487,4/5/2016 0:00,37.445977,-122.164989,Santa Clara,Root Intrusion,Heavy Roots and Heavy Rags,No,Category 3,30,30,8,0, , , 
824785,4/5/2016 8:00,38.66440833,-121.2013278,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
824470,4/5/2016 8:30,37.90942,-122.18262,Contra Costa,Root Intrusion, ,No,Category 3,379,379,0,0, , , 
823651,4/5/2016 9:35,37.95903,-121.32815,San Joaquin,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
823849,4/5/2016 11:00,41.313372,-122.309591,Siskiyou,Debris-General, ,No,Category 1,0,10,0,10,6, , 
823659,4/5/2016 11:00,38.35301,-120.76823,Amador,Root Intrusion, ,No,Category 1,0,10,5,5,4,plastic, 
823646,4/5/2016 12:30,37.92202,-121.290638,San Joaquin,Debris-General, ,No,Category 3,0,1,1,0, , , 
824787,4/5/2016 16:30,38.53726944,-121.4535667,Sacramento,Root intrusion, ,No,Category 3,25,25,22,0, , , 
825525,4/5/2016 17:50,38.0228449,-121.337979,San Joaquin,Debris-General, ,No,Category 3,3,3,0,0, , , 
824788,4/6/2016 8:00,38.70029444,-121.2375139,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
824789,4/6/2016 8:30,38.6002,-121.2885056,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
823722,4/6/2016 8:35,37.27982,-121.86444,Santa Clara,Other (specify below),Determined the cause to be vandalism since an RV hose caused the blockage that most likely was dumped by someone from the nearby mobile home park.,No,Category 1,1000,3740,1000,2740, , , 
824790,4/6/2016 10:00,38.46406389,-121.4579194,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
823660,4/6/2016 10:40,37.99743,-121.8255,Contra Costa,Grease Deposition (FOG), ,No,Category 3,44,44,34,0,6, , 
823681,4/6/2016 11:00,33.64877,-117.9166965,Orange,Grease Deposition (FOG),"Grease, Roots, Rags",No,Category 3,60,60,60,0,8,VCP,53
823687,4/6/2016 11:30,39.23975,-121.19327,Nevada,Pipe Structural Problem/Failure,Longitudinal Crack failure on 4  FM,No,Category 1,224,1272,0,1048,4,PVC,40
823884,4/6/2016 13:00,37.84155,-122.49253,Marin,Pipe Structural Problem/Failure,Old pipe that had been previously repaired had another break.,No,Category 3,900,900,0,0,6,Ductile Iron,62
823784,4/6/2016 14:30,37.81334,-122.24979,Alameda,Debris-General,720 gallons overflowed from an 8  VCP. 500 gallons was captured and returned back to the collection system. 120 gallons soaked into the ground at this location. Debris obstructing line was the cause of the overflow.,No,Category 3,720,720,500,0, , , 
824029,4/6/2016 21:00,37.53864,-121.93868,Alameda,Grease Deposition (FOG), ,No,Category 3,900,900,900,0,8,VCP,56
823698,4/7/2016 7:00,37.81189,-122.24837,Alameda,Grease Deposition (FOG),"8 vcp main sewer plugged due to grease, roots and debris.  Staff rodded and flushed main sewer to restored flow.",No,Category 3,540,540,540,0,8,vcp, 
824791,4/7/2016 17:30,38.60067222,-121.3903611,Sacramento,Root intrusion, ,No,Category 3,4,75,75,0, , , 
829892,4/7/2016 18:57,40.900148,-124.016796,Humboldt,Pump Station Failure-Power, ,No,Category 3,480,480,480,0, , ,25
829891,4/7/2016 18:57,40.900148,-124.016796,Humboldt,Pump Station Failure-Power, ,No,Category 3,480,480,480,0, , ,25
824489,4/7/2016 20:55,37.425904,-122.145339,Santa Clara,Other (specify below),Uknown,No,Category 3,4,6,5,0, , , 
823791,4/8/2016 0:00,32.6608,-117.1186,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,20,0,20,4,Iron,18
824792,4/8/2016 7:15,38.66633056,-121.2789694,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
824336,4/8/2016 8:30,38.284179,-122.032222,Solano,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
823711,4/8/2016 9:18,38.97443,-122.66689,Lake,Grease Deposition (FOG), ,No,Category 3,114,114,114,0,6,PVC,30
823740,4/8/2016 11:30,33.61939,-117.73296,Orange,Grease Deposition (FOG), ,No,Category 1,20,40,20,20, , , 
823750,4/8/2016 16:30,37.674549,-119.784996,Mariposa,Pipe Structural Problem/Failure, ,No,Category 3,100,100,0,0, , , 
824793,4/8/2016 19:54,38.69449444,-121.2878389,Sacramento,Root intrusion, ,No,Category 3,41,41,41,0, , , 
823745,4/9/2016 0:00,32.74212,-117.18049,San Diego,Pipe Structural Problem/Failure,Pipe collapsed causing sewer to overflow.,No,Category 3,132,132,132,0,8,cp, 
823840,4/9/2016 8:00,33.97751819,-117.9554822,Los Angeles,Other (specify below),Grease and Debris,No,Category 1,500,1500,0,1000, , , 
823788,4/9/2016 9:00,38.31428,-122.47676,Sonoma,Root Intrusion, ,No,Category 1,0,6832,10,6822,6,VCP, 
823851,4/9/2016 9:00,41.312249,-122.3084,Siskiyou,Debris-General, ,No,Category 1,0,50,0,50,6,Clay, 
823934,4/9/2016 13:15,35.397,-118.935,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,15,0,6,Clay, 
824794,4/9/2016 18:00,38.45291944,-121.4426694,Sacramento,Root intrusion, ,No,Category 3,50,50,50,0, , , 
823729,4/10/2016 0:00,36.60951,-121.91421,Monterey,Root Intrusion,95% plug in main,No,Category 3,40,40,0,0, , , 
823835,4/10/2016 0:00,34.18713616,-118.156621,Los Angeles,Root Intrusion, ,No,Category 3,400,400,0,0, , , 
824337,4/10/2016 10:15,38.264139,-122.011557,Solano,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
824343,4/10/2016 11:15,37.804097,-121.303973,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,500,500,0,10,PVC,10
823762,4/10/2016 13:00,33.16357,-115.49317,Imperial,Debris-General, ,No,Category 3,50,50,0,0, , , 
823816,4/10/2016 14:30,34.590589,-118.115589,Los Angeles,Grease Deposition (FOG), ,No,Category 3,900,900,600,0, , , 
824795,4/10/2016 15:00,38.47646111,-121.45415,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
824335,4/10/2016 19:15,37.80525,-121.21439,San Joaquin,Grease Deposition (FOG), ,No,Category 3,22,22,22,0,6,clay,50
823742,4/11/2016 7:00,37.99914,-121.82315,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,25,25,25,0,4,VCP, 
824350,4/11/2016 7:30,39.157326,-122.146603,Colusa,Grease Deposition (FOG), ,No,Category 1,0,300,0,300, , , 
824806,4/11/2016 8:00,38.62042778,-121.270725,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
824797,4/11/2016 8:30,38.678175,-121.3661722,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
824475,4/11/2016 10:20,37.65735,-121.03934,Stanislaus,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,6,VCP, 
824804,4/11/2016 12:00,38.61914444,-121.4859056,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,14,14,13,0, , , 
824800,4/11/2016 13:45,38.62176111,-121.4710778,Sacramento,Root intrusion, ,No,Category 3,7,7,5,0, , , 
823751,4/11/2016 13:45,34.091688,-118.390155,Los Angeles,Root Intrusion, ,No,Category 3,0,130,130,0,8,Concrete,91
824172,4/11/2016 14:13,38.28295,-122.29262,Napa,Root Intrusion,"Responding to service call, when technician used eel rods to open blockage excess water escaped cleanout",No,Category 3,2,2,2,0,4,Clay, 
823785,4/12/2016 0:00,32.74283,-117.19247,San Diego,CS Mainentance Caused Spill/Damage, ,No,Category 3,15,15,10,0, , , 
823782,4/12/2016 4:20,40.172778,-122.239167,Tehama,Root Intrusion, ,No,Category 3,200,200,180,0, , , 
823794,4/12/2016 11:41,34.35981,-119.06897,Ventura,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
823780,4/12/2016 11:45,40.87668,-124.07682,Humboldt,Root Intrusion, ,No,Category 3,300,300,250,0,6,PVC,20
823838,4/12/2016 14:15,37.56829,-122.35825,San Mateo,Debris-Rags,Swifter rags and papers.,No,Category 3,27,27,0,0,6,Liner,11
823863,4/13/2016 0:00,37.94129,-122.53274,Marin,Pipe Structural Problem/Failure,6  HDPE has somehow been crushed with a small opening that is about 2 inches.  There is a tennis ball at that point.,No,Category 1,0,500,0,500,6,HDPE, 
823878,4/13/2016 0:00,38.5413,-121.74542,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
823839,4/13/2016 0:00,32.94579,-117.26023,San Diego,Operator Error,"WHILE REPLACING FAULTY GASKET ON THE DISCHARGE SIDE, LOST 50 GALLONS.",No,Category 3,50,50,50,0,8,VC, 
823806,4/13/2016 0:00,32.83219,-117.20074,San Diego,Root Intrusion, ,No,Category 3,460,460,460,0,8,PVC, 
824805,4/13/2016 8:00,38.51330556,-121.4654306,Sacramento,Root intrusion, ,No,Category 3,50,50,35,0, , , 
824807,4/13/2016 13:50,38.68559444,-121.3820278,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
823882,4/14/2016 0:00,34.15761,-118.31597,Los Angeles,Other (specify below),"A long power outage due to winds shut down the Burbank Water Reclamation Plant and the Beachwood Pump Station, sending flows into the 24-inch sludge line and caused the overflow.",No,Category 1,0,4684,0,4684, , , 
823897,4/14/2016 0:30,37.982346,-120.388633,Tuolumne,Other (specify below),"Exact cause of spill is unknown. The line was videoed immediately after it was unplugged and there was nothing structurally wrong with the line, no root intrusion, no FOG deposition and nothing was evident at the lower manhole when the line was unplugged.",No,Category 3,1,80,79,0, ,CI, 
823914,4/14/2016 6:00,38.01355,-121.81474,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,10,855,855,0,4, , 
824808,4/14/2016 7:00,38.50159722,-121.4111361,Sacramento,Debris-General, ,No,Category 3,6,8,7,0, , , 
824809,4/14/2016 10:00,38.44438889,-121.3862889,Sacramento,Debris-Rags, ,No,Category 3,3,3,2,0, , , 
824810,4/14/2016 12:00,38.61386389,-121.3495778,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
823968,4/14/2016 14:17,33.85845627,-118.0778274,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0, , , 
823918,4/15/2016 0:00,36.60837,-121.90467,Monterey,Root Intrusion,Blockage caused by tree roots/grease in City main.  Active sewer flow diverted to downstream manhole.  Blockage located cleared at 11:00 a.m.  Pipe exposed and spot repair began at noon.,No,Category 1,0,1000,750,250, , , 
824811,4/15/2016 8:30,38.62631944,-121.4862556,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
824812,4/15/2016 8:30,38.64346111,-121.2914639,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
824813,4/15/2016 10:30,38.46380556,-121.3922444,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
823927,4/15/2016 14:00,37.636282,-122.390548,San Mateo,Debris-General, ,No,Category 3,47,50,50,0, , , 
824814,4/15/2016 17:30,38.53066667,-121.4180417,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
824373,4/15/2016 20:30,38.75661,-121.2706,Placer,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
824815,4/16/2016 10:00,38.673075,-121.3599778,Sacramento,Root intrusion, ,No,Category 3,2,3,3,0, , , 
823987,4/16/2016 10:00,33.9624488,-118.2521706,Los Angeles,Grease Deposition (FOG), ,No,Category 3,850,850,700,0, , , 
824816,4/16/2016 13:45,38.62273056,-121.5042444,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
824045,4/16/2016 14:15,39.133025,-121.604493,Sutter,Debris-General,Debris and roots,No,Category 3,40,40,40,0, , , 
824817,4/16/2016 14:30,38.70207222,-121.3606194,Sacramento,Damage by others not related to CS Const/Maint.,damage caused by Sacramento Suburban Water District during a an emergency water main repair,No,Category 3,32,32,32,0, , , 
823911,4/16/2016 15:40,37.98205906,-122.523808,Marin,Root Intrusion, ,No,Category 3,45,45,45,0, , , 
824381,4/17/2016 0:00,38.004599,-122.118501,Contra Costa,Other (specify below),FOG and Root blockage,No,Category 3,757,757,702,0,6,VCP,56
824818,4/17/2016 9:00,38.44336944,-121.369,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
823894,4/17/2016 11:15,34.09739,-118.43051,Los Angeles,Root Intrusion, ,No,Category 3,370,370,370,0,12,VCP,4
824819,4/17/2016 11:45,38.60908056,-121.4205417,Sacramento,Root intrusion, ,No,Category 3,73,73,73,0, , , 
824820,4/17/2016 13:30,38.68079167,-121.2331278,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
823993,4/17/2016 15:20,33.79859555,-118.3112987,Los Angeles,Other (specify below),Broken mainline,No,Category 1,0,200,50,150, , , 
824502,4/18/2016 0:00,37.407844,-122.129538,Santa Clara,Root Intrusion, ,No,Category 3,139,139,134,0, , , 
823991,4/18/2016 0:00,34.419738,-119.861233,Santa Barbara,Root Intrusion, ,No,Category 3,210,210,115,0,4,PVC, 
823973,4/18/2016 7:00,37.674549,-119.784996,Mariposa,Pipe Structural Problem/Failure, ,No,Category 3,5,5,2,0, , , 
823966,4/18/2016 7:45,37.813056,-122.361111,San Francisco,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Bay Bridge contractor Stoloski and Gonzalez hit PS41's force main and broke it during trench excavation.,No,Category 3,150,150,150,0,6,steel,10
823938,4/18/2016 8:00,38.23076,-122.63301,Sonoma,Other (specify below),"source unknown, Private Sewer Lateral",No,Category 3,10,10,10,0,4,-, 
823924,4/18/2016 8:40,37.97599454,-122.4815915,Marin,Debris-General, ,No,Category 3,0,90,90,0, , , 
823964,4/18/2016 9:50,37.77225,-122.16699,Alameda,Root Intrusion,8  vcp main sewer plugged due to root intrusion.  Staff rodded and flushed sewer line to restore flow to main sewer.,No,Category 3,180,180,0,0,8,vcp, 
824821,4/18/2016 10:30,38.53436667,-121.4189639,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
824149,4/18/2016 10:40,39.2105,-121.06687,Nevada,Debris-General, ,No,Category 3,18,18,2,0,4,clay,60
