SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
823935,4/18/2016 13:00,34.03211,-118.4872,Los Angeles,Other (specify below),Waste water crew was re-lining a section of city sewer where some of the line needed to be plugged for work to occur. Some flow from this blockage was released from a nearby manhole. Only 5 gallons reached a storm drain. Wilshire Diversion was operational at time of spill.,No,Category 3,15,15,20,0, , , 
824516,4/18/2016 14:35,38.679703,-121.174119,Sacramento,Root Intrusion, ,No,Category 3,2,2,2,0,6,Clay, 
824823,4/18/2016 15:00,38.62444444,-121.3193,Sacramento,Root intrusion, ,No,Category 3,11,11,1,0, , , 
824822,4/18/2016 15:00,38.64464167,-121.2379639,Sacramento,Grease deposition (FOG), ,No,Category 3,29,29,9,0, , , 
824826,4/18/2016 18:00,38.57810278,-121.3975861,Sacramento,Root intrusion, ,No,Category 3,13,13,3,0, , , 
823972,4/18/2016 21:45,34.10052,-117.30643,San Bernardino,Grease Deposition (FOG), ,No,Category 3,35,35,35,0,8,vcp, 
824503,4/19/2016 0:00,37.435668,-122.126856,Santa Clara,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
823988,4/19/2016 0:00,32.74182,-117.18335,San Diego,Pipe Structural Problem/Failure,MAIN BREAK,No,Category 3,121,121,121,0,6,CP, 
823990,4/19/2016 7:30,36.14403,-119.07401,Tulare,Debris-General, ,No,Category 2,6000,6000,0,0,8,vc,40
824824,4/19/2016 8:30,38.61291389,-121.3595333,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
824529,4/19/2016 9:29,34.008554,-118.413392,Los Angeles,Debris-Rags, ,No,Category 3,62,62,62,0,8,VCP, 
824180,4/19/2016 10:45,33.8310243,-118.0766883,Los Angeles,Other (specify below),Grease,No,Category 1,0,20,20,20, , , 
824769,4/19/2016 12:00,38.622201,-122.8637244,Sonoma,Debris-General, ,No,Category 3,0,141,141,0, , , 
824825,4/19/2016 14:00,38.59889722,-121.3554806,Sacramento,Root intrusion, ,No,Category 3,12,12,7,0, , , 
824827,4/19/2016 17:00,38.68515278,-121.3787306,Sacramento,Vandalism, ,No,Category 3,3,3,0,0, , , 
824005,4/19/2016 22:10,33.77432,-118.12775,Los Angeles,Root Intrusion, ,No,Category 1,0,700,0,700,8,VCP, 
824173,4/19/2016 23:00,38.3274,-122.30954,Napa,Root Intrusion, ,No,Category 3,4,4,4,0,4,ACP, 
824504,4/20/2016 0:00,37.420346,-122.132395,Santa Clara,Root Intrusion, ,No,Category 3,20,20,16,0, , , 
824016,4/20/2016 0:00,36.58367,-121.90764,Monterey,Root Intrusion, ,No,Category 1,5,55,25,30, , , 
824050,4/20/2016 8:30,37.96841567,-122.5231472,Marin,Grease Deposition (FOG),Debris - Hat,No,Category 3,30,30,30,0, , , 
824061,4/20/2016 10:00,38.01155,-121.301,San Joaquin,Pipe Structural Problem/Failure,Lower lateral pipe offset. City not notified of overflow until 5 days after SSO began.,No,Category 1,0,1500,0,1500, , , 
824175,4/20/2016 11:35,38.30189,-122.28839,Napa,Root Intrusion, ,No,Category 3,4,4,4,0,4,Clay, 
824948,4/20/2016 12:00,37.562566,-122.286719,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,636,636,636,0,10,VCP, 
823989,4/20/2016 12:15,37.67928,-121.71366,Alameda,Other (specify below),stuck flush valve,No,Category 3,100,100,0,0,15,pvc,5
824505,4/21/2016 0:00,37.445242,-122.152065,Santa Clara,Root Intrusion, ,No,Category 3,16,16,14,0, , , 
824060,4/21/2016 0:00,32.70888,-117.1891,San Diego,Operator Error,Ship?s crew was in the process of pumping down their CHT tanks and had the discharge valve setting set on ? at sea mode? vice ? at shore mode? causing the sewage to pump directly into the San Diego Bay.,No,Category 1,0,810,0,810,4,Steel,32
824828,4/21/2016 14:12,38.46393333,-121.4301472,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
824048,4/22/2016 9:00,33.16357,-115.49317,Imperial,Debris-General, ,No,Category 3,800,800,0,0, , , 
824038,4/22/2016 10:15,34.059732,-118.424877,Los Angeles,Root Intrusion, ,No,Category 3,0,49,49,0,8,VCP,90
824068,4/22/2016 14:30,38.02783,-122.26205,Contra Costa,Root Intrusion, ,No,Category 2,3161,3161,0,0,6,VCP,40
824511,4/22/2016 15:25,37.417169,-122.12131,Santa Clara,Root Intrusion, ,No,Category 3,33,33,25,0, , , 
824741,4/23/2016 10:38,33.54538882,-117.1914032,Riverside,Root Intrusion, ,No,Category 3,0,448,448,0, , , 
824119,4/23/2016 11:00,36.788214,-119.780958,Fresno,Root Intrusion, ,No,Category 3,7,7,7,0,6,VCP,62
824959,4/23/2016 11:32,33.932613,-118.141942,Los Angeles,Root Intrusion,"Roots, Paper Towels",No,Category 3,700,700,700,0, , , 
824049,4/23/2016 11:35,34.067357,-118.484049,Los Angeles,Root Intrusion, ,No,Category 3,158,158,158,0,8,VCP,68
824064,4/23/2016 18:43,38.667959,-121.784033,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,7,7,7,0,4,VCP,66
824143,4/23/2016 19:35,37.77746,-122.18264,Alameda,Root Intrusion,"Main sewer plugged due to heavy roots, staff used power rodder and Hydro Flusher to clear line and restore flow. also cleaned and disinfected area.",No,Category 3,210,210,210,0,8,VCP, 
824510,4/24/2016 0:00,37.429443,-122.147816,Santa Clara,Grease Deposition (FOG), ,No,Category 3,40,40,37,0, , , 
824473,4/24/2016 8:00,37.86247,-122.15596,Contra Costa,Debris-Rags, ,No,Category 3,10,10,0,0, , , 
824100,4/24/2016 9:00,37.69987,-121.01402,Stanislaus,Root Intrusion, ,No,Category 1,0,3045,3045,3045,8,VCP, 
824829,4/24/2016 10:00,38.516125,-121.4241944,Sacramento,Grease deposition (FOG), ,No,Category 3,135,140,140,0, , , 
824830,4/24/2016 12:45,38.65978611,-121.3739194,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
824580,4/24/2016 14:45,32.97866,-115.53027,Imperial,Debris-General, ,No,Category 3,15,15,15,0, , , 
824831,4/25/2016 7:15,38.66897222,-121.1977028,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
824051,4/25/2016 7:40,40.93756,-124.10793,Humboldt,Grease Deposition (FOG), ,No,Category 3,78,78,78,0,6,AC,30
824114,4/25/2016 7:48,38.0397,-121.3389,San Joaquin,Root Intrusion, ,No,Category 3,25,25,25,0, , , 
824832,4/25/2016 8:00,38.62358611,-121.4966861,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
824302,4/25/2016 11:24,34.08358,-117.63695,San Bernardino,Vandalism,"Skate board, trash can and rocks",No,Category 3,300,300,300,0,8,VCP, 
824316,4/25/2016 11:33,37.46005,-122.25853,San Mateo,Root Intrusion, ,No,Category 3,0,50,50,0,4,vcp, 
824668,4/25/2016 14:00,35.592011,-119.407111,Kern,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
824330,4/25/2016 14:15,38.01614,-121.80344,Contra Costa,Other (specify below),Roots in Main Line,No,Category 3,118,133,133,0,6, , 
824062,4/25/2016 16:05,34.096255,-118.24999,Los Angeles,Root Intrusion, ,No,Category 3,11,11,11,0,8,VCP,87
824833,4/25/2016 16:30,38.57253889,-121.38525,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
824513,4/26/2016 0:00,37.420499,-122.134685,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,6,6,5,0, , , 
824136,4/26/2016 0:00,36.31637,-121.23628,Monterey,Pump Station Failure-Controls, ,No,Category 2,35000,35000,0,0,8,pvc,13
824285,4/26/2016 0:00,33.122584,-117.208559,San Diego,Other (specify below),Valve bonnet separated from valve body due to corroded bolts.,No,Category 1,0,57420,17500,39920, , , 
824421,4/26/2016 8:15,33.9494,-117.99339,Los Angeles,Root Intrusion,"Note: SSO stopped one half hour prior to city crews arriving. Main was flowing when crews arrived, but not at 100 %. Partial root blockage was cleared at 10:15am",No,Category 3,350,350,75,0, , , 
824304,4/26/2016 8:20,37.72008,-122.2022,Alameda,Pump Station Failure-Mechanical,Bubbler system malfunctioned; Crew already at Lift Station 1 to repair air regulations / compressor; noticed wet well at high-high; Crew activated both pumps; SSO occurred quickly after both pumps were activated; both pumps were subsequently turned off,No,Category 3,300,300,0,0, , , 
824093,4/26/2016 11:00,34.020172,-117.344822,San Bernardino,Debris-General, ,No,Category 1,75,100,0,25,3,pvc,20
824116,4/26/2016 11:15,37.61898,-122.386479,San Mateo,Other (specify below),A fitting on a temporary hose came apart,No,Category 3,20,20,20,0, , , 
824834,4/26/2016 12:00,38.50464444,-121.4618556,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,0,0, , , 
824113,4/26/2016 12:21,38.24774,-121.29574,Sacramento,Debris-General, ,No,Category 3,0,100,100,0,6,AC,45
824140,4/26/2016 12:30,35.318,-119.086,Kern,Other (specify below),Heavy grease and debris.,No,Category 3,15,15,0,0,14, , 
824323,4/26/2016 13:08,34.072852,-118.443312,Los Angeles,Debris-General, ,No,Category 3,55,55,55,0, , , 
824835,4/26/2016 14:30,38.54074722,-121.2397194,Sacramento,Debris-General, ,No,Category 3,12,106,101,0, , , 
824836,4/27/2016 9:00,38.43640833,-121.4404333,Sacramento,Debris-General, ,No,Category 3,15,15,15,0, , , 
824148,4/27/2016 9:05,37.95681,-121.2493,San Joaquin,Operator Error,Operator failed to remove ball plug from force main after CCTV work was completed.,No,Category 2,0,7573,7573,0, , , 
824837,4/27/2016 11:00,38.64402222,-121.2571694,Sacramento,Root intrusion, ,No,Category 3,17,17,16,0, , , 
824344,4/27/2016 20:40,37.81487,-121.280262,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,300,300,0,8,PVC,25
824515,4/28/2016 0:00,37.43004,-122.13813,Santa Clara,Root Intrusion, ,No,Category 3,18,18,9,0, , , 
824179,4/28/2016 0:00,38.90073,-119.96336,El Dorado,Other (specify below),"Water operators flushing fire hydrant to manhole with approved flushing plate,over charged the system.",No,Category 3,100,100,100,0,6,clay, 
824313,4/28/2016 3:00,40.564761,-122.3556,Shasta,Debris from Lateral,"Blockage was caused by large build-up of rags, cloths and other debris from a residential care facility located at 3062 Churn Creek Dr.",No,Category 3,5,5,5,0,6,VCP,55
824349,4/28/2016 7:00,37.77688,-122.18117,Alameda,Debris-General, ,No,Category 3,10,10,10,0,8,VCP, 
824174,4/28/2016 12:00,38.698611,-121.159722,Sacramento,Vandalism, ,No,Category 3,55,55,0,0,6,Clay pipe,50
824317,4/28/2016 12:50,37.48732,-122.22922,San Mateo,Debris-General, ,No,Category 3,0,600,600,0,4, , 
824327,4/28/2016 15:00,37.96134,-121.31996,San Joaquin,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
824408,4/28/2016 17:00,38.698825,-120.857471,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,20,20,0,0, , , 
824549,4/29/2016 0:00,32.76537,-117.02395,San Diego,Debris-Rags, ,No,Category 3,15,15,15,0, , , 
824341,4/29/2016 6:34,34.118914,-118.13349,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 2,500,1000,800,0,8, , 
824328,4/29/2016 7:00,39.014164,-122.656461,Lake,Pipe Structural Problem/Failure, ,No,Category 2,1300,1300,150,0,4,asbestos/cement,30
824694,4/29/2016 7:00,38.68074,-120.85471,El Dorado,Grease Deposition (FOG), ,No,Category 3,720,720,700,0, , , 
824838,4/29/2016 8:00,38.60824722,-121.2981917,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
824325,4/29/2016 8:05,37.96609,-122.30919,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,480,0,480,6,VCP,61
824524,4/29/2016 10:15,38.75704,-121.28355,Placer,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
824839,4/29/2016 16:00,38.60406389,-121.3318972,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
824315,4/29/2016 16:10,34.05877,-118.475118,Los Angeles,Root Intrusion, ,No,Category 3,37,37,0,0,8,Concrete,86
825299,4/29/2016 18:00,37.439722,-122.257778,San Mateo,Root Intrusion, ,No,Category 3,175,175,0,0, , , 
824840,4/29/2016 18:30,38.41331389,-121.3666389,Sacramento,Root intrusion, ,No,Category 3,27,27,12,0, , , 
824528,4/30/2016 0:00,32.75549,-117.0117,San Diego,Debris-Rags, ,No,Category 1,0,145,40,105, , , 
824544,4/30/2016 4:50,37.880556,-122.530165,Marin,Debris from Lateral,,No,Category 3,180,180,10,0,6,ACP,50
824345,4/30/2016 10:20,39.409706,-123.363303,Mendocino,Grease Deposition (FOG), ,No,Category 3,15,15,0,0,6,SDR 35, 
824841,4/30/2016 15:30,38.67312778,-121.2860639,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
824560,5/1/2016 10:45,37.22111,-121.87422,Santa Clara,Operator Error,The cause of this SSO was a failure to divert sewage appropriately while completing a repair.  Crews have changed procedures to minimize repairs without diversions in general and to monitor more closely these types of repairs.,No,Category 3,80,80,80,0, , , 
824556,5/1/2016 13:20,34.09229,-118.09993,Los Angeles,Root Intrusion,Root Intrusion/Grease,No,Category 2,2700,2700,2700,0,12,clay, 
824406,5/1/2016 14:46,38.91807,-121.10015,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,770,770,577,0,2,Glavanized Fitting,12
824576,5/1/2016 15:45,37.88774,-122.29121,Alameda,Root Intrusion, ,No,Category 3,10,10,7,0,4,VCP,40
824339,5/1/2016 21:00,37.576624,-122.339984,San Mateo,Grease Deposition (FOG),Rags also,No,Category 3,110,112,112,0,6,VCP,86
825811,5/1/2016 23:30,38.41430833,-121.4584889,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
824937,5/2/2016 0:00,36.97987,-122.05192,Santa Cruz,Debris-Rags, ,No,Category 3,2,2,0,0, , , 
824379,5/2/2016 8:00,33.831336,-117.821344,Orange,Root Intrusion,,No,Category 1,281,675,281,394,8,VCP,52
824415,5/2/2016 8:55,34.0441079,-117.211708,San Bernardino,Grease Deposition (FOG), ,No,Category 3,190,200,200,0, , , 
825814,5/2/2016 9:00,38.52844444,-121.4384444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
824413,5/2/2016 10:05,35.388,-119.008,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,10,0,6,Clay, 
825172,5/2/2016 11:30,37.44229,-122.15875,Santa Clara,Other (specify below),Sewer contractor damaged a water main while setting up to replace a reach of sewer main.  An exposed section of sewer main mixed with water and flowed on to the street/curb/gutter.,No,Category 1,0,150,8,142,6,VCP,40
825813,5/2/2016 13:54,38.701175,-121.2805722,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
824353,5/2/2016 15:00,38.06383,-120.53725,Calaveras,Root Intrusion, ,No,Category 3,20,20,20,0,4,concrete,50
825812,5/2/2016 21:30,38.67338889,-121.3037861,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
825365,5/3/2016 0:00,37.429562,-122.135718,Santa Clara,Root Intrusion, ,No,Category 3,42,42,30,0, , , 
824365,5/3/2016 0:00,33.370881,-117.240275,San Diego,Root Intrusion, ,No,Category 2,2000,2000,1500,0,10,VCP, 
824382,5/3/2016 6:00,39.81118,-120.49755,Plumas,Grease Deposition (FOG),blockage of grease in the mainline that overflowed out the manhole.,No,Category 3,100,100,0,0,6,AC,50
824517,5/3/2016 10:30,38.32269,-122.29618,Napa,Debris-Rags, ,No,Category 3,1,1,1,0,4,ACP,55
825253,5/3/2016 16:44,37.469722,-122.267778,San Mateo,Root Intrusion, ,No,Category 3,68,68,0,0, , , 
824420,5/4/2016 0:00,37.995586,-122.113572,Contra Costa,Debris-Rags, ,No,Category 1,0,3944,31,3913,6,vcp, 
824584,5/4/2016 0:00,34.25482,-117.17338,San Bernardino,Root Intrusion, ,No,Category 3,75,75,75,0,6,Concrete,70
824401,5/4/2016 8:40,38.0548696,-122.157621,Solano,Root Intrusion, ,No,Category 3,257,257,257,0,8,Clay, 
825815,5/4/2016 8:55,38.53677222,-121.4464694,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
825817,5/4/2016 13:15,38.53648056,-121.4364389,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
825816,5/4/2016 16:30,38.5383,-121.4247333,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
824651,5/4/2016 16:35,38.7441,-121.28958,Placer,Debris-Rags, ,No,Category 3,6,6,6,0, , , 
824424,5/5/2016 0:00,32.590692,-117.117976,San Diego,Other (specify below),A contractor is working on upgrading a wet well in the City. The contractor experienced a bypass pump failure that caused the spill.,No,Category 1,0,1800,1800,1000, , , 
824418,5/5/2016 5:30,33.84218,-117.79061,Orange,Non-Dispersables,"CCTV inspection did not reveal any defects (roots, offsets, grease deposition) that may have contributed to the spill. It is likely that some non-dispersible product(s) may have combined / collected and obstructed the flow.",No,Category 1,0,1300,600,1300,8,VCP, 
825818,5/5/2016 11:00,38.52705,-121.4157306,Sacramento,Other (specify),sasd contractor lining main line homeowner forgot and ran dishwasher,No,Category 3,1,1,1,0, , , 
825209,5/5/2016 13:32,38.0232,-121.87134,Contra Costa,Debris from Lateral,Pump was clogged with intimate clothes.,No,Category 3,5,5,5,0, , , 
824419,5/5/2016 17:20,34.071335,-118.383246,Los Angeles,Debris-General, ,No,Category 3,87,87,87,0,8,VCP,89
824417,5/5/2016 20:30,33.76656,-117.78963,Orange,Root Intrusion, ,No,Category 2,3164,3164,3164,0,8,VCP,54
824495,5/6/2016 0:00,36.99601,-122.01302,Santa Cruz,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
824520,5/6/2016 8:00,34.14009704,-118.7135348,Los Angeles,Other (specify below),Rags and light mineral deposits in the trunk line inlet.,No,Category 1,0,4200,0,4200, , , 
825819,5/6/2016 9:00,38.54359167,-121.3535833,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
825820,5/6/2016 11:00,38.43635278,-121.3759222,Sacramento,Debris-General, ,No,Category 3,13,109,102,0, , , 
824434,5/6/2016 11:00,33.16257,-115.48182,Imperial,Debris-Rags, ,No,Category 3,30,30,0,0,4,ABS,16
824448,5/6/2016 19:00,33.67165,-117.32281,Riverside,Other (specify below),Unknown,No,Category 3,50,50,40,0,6,Clay,50
824588,5/7/2016 0:00,34.2681,-117.19089,San Bernardino,Root Intrusion, ,No,Category 3,10,10,10,0,8,ACP,40
824484,5/7/2016 8:29,38.31444,-122.27601,Napa,Grease Deposition (FOG), ,No,Category 1,0,2205,0,2205,8,ACP, 
825212,5/7/2016 9:45,38.01448,-121.87517,Contra Costa,Pipe Structural Problem/Failure,1.5'' off set joint.,No,Category 3,2,2,2,0,4, , 
825821,5/7/2016 14:00,38.612875,-121.2965778,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
824570,5/7/2016 16:45,37.96629578,-122.5391344,Marin,Debris-Rags,and Rock,No,Category 3,10,10,0,0, , , 
824590,5/8/2016 0:00,34.24847,-117.19502,San Bernardino,Root Intrusion, ,No,Category 3,50,50,40,0,6,ACP,60
824521,5/8/2016 10:30,34.05098609,-118.1862914,Los Angeles,Other (specify below),Roots,No,Category 3,20,20,0,0, , , 
825822,5/8/2016 17:00,38.58789722,-121.3781278,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
825824,5/8/2016 18:00,38.66656944,-121.2941694,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
825823,5/8/2016 18:40,38.62959722,-121.2530556,Sacramento,Root intrusion, ,No,Category 3,19,21,7,0, , , 
824652,5/9/2016 7:44,38.7279,-121.27374,Placer,Pipe Structural Problem/Failure, ,No,Category 3,2,2,1,0, , , 
824555,5/9/2016 8:33,33.976491,-118.381573,Los Angeles,Other (specify below),Broken Force Main,No,Category 1,0,8000,2000,6000, , , 
824443,5/9/2016 12:30,39.047879,-122.916186,Lake,Debris-General,General debris and some root intrusion,No,Category 3,3,3,3,0,4,ABS,40
824469,5/9/2016 12:30,33.16357,-115.49317,Imperial,Other (specify below),Lift Pump jammed due debris.,No,Category 3,50,50,0,0, , , 
825825,5/9/2016 13:00,38.58980556,-121.3985,Sacramento,Root intrusion, ,No,Category 3,21,21,11,0, , , 
824512,5/9/2016 13:00,34.01798,-118.47909,Los Angeles,Root Intrusion, ,No,Category 3,200,200,200,0, , , 
824587,5/9/2016 13:04,37.93849,-122.33349,Contra Costa,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
824545,5/9/2016 15:32,33.79104561,-118.3639931,Los Angeles,Other (specify below),Roots,No,Category 2,4500,4500,1000,0, , , 
825885,5/9/2016 17:30,33.775013,-118.137832,Los Angeles,Other (specify below),(See Attachment 2),No,Category 3,600,600,43,0,12,NRCP,1032
824552,5/9/2016 19:00,36.768629,-119.740648,Fresno,Root Intrusion, ,No,Category 3,700,700,700,0,6,VCP,54
824466,5/9/2016 22:20,34.068977,-118.325965,Los Angeles,Root Intrusion, ,No,Category 3,48,48,48,0,8,VCP,63
825873,5/10/2016 8:00,38.69779722,-121.3659972,Sacramento,Root intrusion, ,No,Category 3,25,25,10,0, , , 
824509,5/10/2016 8:04,37.64367,-120.76571,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,18,18,0, , , 
825826,5/10/2016 9:30,38.67540833,-121.2951722,Sacramento,Root intrusion, ,No,Category 3,3,8,7,0, , , 
824506,5/10/2016 9:45,37.49184,-122.26362,San Mateo,Grease Deposition (FOG), ,No,Category 3,75,150,150,0, , , 
825827,5/10/2016 10:00,38.53345556,-121.4426389,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
824496,5/10/2016 11:43,37.99888,-121.32446,San Joaquin,Debris-General, ,No,Category 3,17,17,17,0, , , 
824519,5/10/2016 11:43,38.684503,-121.166283,Sacramento,Operator Error,"Construction crew was installing a new sewer line and manhole located behind the city of Folsom Zoo.  The manhole was plugged to hold the flow so that the crew could install the new sewer main.  A large amount of water from the zoo overcame the main line and overflowed onto the gravel area near the manhole and down the hill side were it entered a stream that leads to the American River.  The Crew estimated a 55 gallon spill, with 5 gallons reaching the American River.  The rest of the spill was saturated into the gravel and unpaved area, no portion of the spill was captured.  City crew pulled the plug to stop  the overflow.  The overflow area was disinfected, and samples were taken.  OES was called (16-2777).",No,Category 1,45,55,0,10,8,SDR-26, 
825184,5/10/2016 13:42,38.74033,-121.26363,Placer,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
824695,5/10/2016 17:33,38.684747,-121.787711,Yolo,Root Intrusion, ,No,Category 3,8,8,8,0,4,VCP, 
825368,5/11/2016 0:00,37.445542,-122.168126,Santa Clara,Debris-Rags, ,No,Category 3,19,19,0,0, , , 
825367,5/11/2016 0:00,37.417035,-122.135199,Santa Clara,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
824530,5/11/2016 0:00,34.49981,-117.31525,San Bernardino,Vandalism,A 20  long 8x6 Board (possible piece of railroad tie) was removed from the SSO MH outlet.,No,Category 1,0,30125,1200,30125,10, , 
824687,5/11/2016 4:00,38.00735,-121.79778,Contra Costa,Root Intrusion, ,No,Category 3,26,26,26,0,6, , 
825828,5/11/2016 7:00,38.54106944,-121.3506167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
824539,5/11/2016 8:10,39.219503,-121.06885,Nevada,Debris from Construction, ,No,Category 3,20,20,10,0, , , 
824554,5/11/2016 10:15,33.93001,-117.60385,Riverside,Other (specify below),Failure of mechanical bar screen,No,Category 2,2000,2000,1800,0,30,dip,18
825831,5/11/2016 12:00,38.61728611,-121.4185222,Sacramento,Root intrusion, ,No,Category 3,45,299,289,0, , , 
824602,5/11/2016 13:00,33.78789071,-118.3591928,Los Angeles,Other (specify below),Root obstruction,No,Category 2,4000,4000,300,0, , , 
825829,5/11/2016 15:00,38.48204722,-121.4503333,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
825830,5/11/2016 15:30,38.49157778,-121.4017306,Sacramento,Root intrusion, ,No,Category 3,11,11,3,0, , , 
824534,5/11/2016 18:30,34.16,-119.1488,Ventura,Other (specify below),"After performing CCTV to determine the root cause of failure it was determined to be due to the sloughing off of concrete, aggregate, and debris in the upstream manhole.",No,Category 1,0,16875,600,16275,8,PVC, 
824748,5/12/2016 0:00,37.417147,-122.121314,Santa Clara,Debris-Rags, ,No,Category 3,9,9,9,0, , , 
824579,5/12/2016 0:00,36.99724,-122.01372,Santa Cruz,Debris from Construction, ,No,Category 3,0,25,25,0, , , 
825296,5/12/2016 0:00,34.41017,-119.84717,Santa Barbara,Root Intrusion, ,No,Category 3,80,80,0,0,6,"Blue STR, Clay Pipe", 
824603,5/12/2016 9:33,38.10362,-122.2182,Solano,Debris-Rags, ,No,Category 1,0,3,0,3, , , 
825832,5/12/2016 16:00,38.58179722,-121.3859028,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
825833,5/12/2016 16:00,38.69095556,-121.3740056,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
825834,5/12/2016 21:00,38.48457222,-121.414675,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
825835,5/13/2016 8:30,38.59027222,-121.3750944,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
825369,5/13/2016 12:00,37.395627,-122.143599,Santa Clara,Root Intrusion,"Root Intrusion, Debris rags, Grease",No,Category 3,42,42,37,0, , , 
824677,5/13/2016 13:00,38.28631,-122.30543,Napa,Root Intrusion, ,No,Category 3,20,20,10,0,4,ACP,60
824578,5/14/2016 0:00,32.69893,-117.06883,San Diego,Grease Deposition (FOG),Investigative unit upon arrival found city d/e clean out spilling at a rate of 3 GPM.  Unit 742 & 750 relieved root and grease blockage at FSN# 21400. Lost 300 gallons along the storm drain conveyance system.,No,Category 3,300,300,0,0, , , 
825366,5/14/2016 8:45,37.8825,-122.545833,Marin,Grease Deposition (FOG),"Cause Also was from dirt and FOG ,rags",No,Category 3,400,400,400,0,6,ACP,60
824583,5/14/2016 10:21,37.93927,-121.29134,San Joaquin,Root Intrusion, ,No,Category 3,9,9,9,0, , , 
825836,5/14/2016 11:01,38.61113333,-121.2971556,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
825370,5/14/2016 12:30,37.434454,-122.118658,Santa Clara,Root Intrusion,"Root intrusion, pipe failure.",No,Category 3,92,92,92,0, , , 
824613,5/14/2016 13:00,39.307222,-120.383611,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,180,180,10,0, , ,35
824586,5/14/2016 14:00,38.01613,-121.31345,San Joaquin,Root Intrusion, ,No,Category 3,40,40,40,0, , , 
825839,5/14/2016 18:00,38.67543056,-121.2544611,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
824594,5/15/2016 0:00,36.64145,-121.82072,Monterey,Grease Deposition (FOG), ,No,Category 2,2000,2000,500,0,8,clay,40
824585,5/15/2016 0:00,32.62886,-117.0338,San Diego,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
824582,5/15/2016 11:00,37.75841,-122.1901,Alameda,Debris-General,Debris obstructed the sewer main at this location. Fifty gallons spilled on to the curb and gutter at this location. Fifty gallons was captured and returned back to collection system. This occurred on an eight inch VCP sanitary sewer main.,No,Category 3,50,50,50,0, , , 
825837,5/15/2016 13:45,38.62916944,-121.3078333,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
824704,5/15/2016 16:00,37.90067,-122.28786,Contra Costa,Pipe Structural Problem/Failure,Sent to engineering for repair/replacement,No,Category 3,28,28,28,0, , , 
825838,5/15/2016 16:00,38.62778611,-121.3264972,Sacramento,Root intrusion, ,No,Category 3,30,30,5,0, , , 
824920,5/15/2016 16:20,37.883788,-122.292376,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,10,10,5,0,4,VCP,40
825840,5/16/2016 10:30,38.60800556,-121.3190083,Sacramento,Debris-General, ,No,Category 3,6,6,1,0, , , 
825752,5/16/2016 11:30,38.61393,-122.8664082,Sonoma,Debris-Rags, ,No,Category 3,159,159,159,0, , , 
824614,5/16/2016 14:00,33.86592,-118.1689,Los Angeles,Grease Deposition (FOG), ,No,Category 3,120,120,120,0,8,VCP, 
824608,5/16/2016 14:30,37.97313,-122.33145,Contra Costa,Debris-Rags, ,No,Category 1,0,217,0,217,6,vcp, 
824605,5/16/2016 15:00,39.44757,-123.80137,Mendocino,Operator Error, ,No,Category 3,3,3,3,0,4,Clay,60
824604,5/16/2016 17:20,37.95847,-121.30339,San Joaquin,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
825841,5/16/2016 18:30,38.60044444,-121.2941278,Sacramento,Vandalism,children putting some toys in the riser,No,Category 3,4,4,4,0, , , 
824701,5/17/2016 0:00,37.994628,-122.091342,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,6,VCP, 
824682,5/17/2016 4:00,33.88816,-118.24797,Los Angeles,Debris-General, ,No,Category 3,600,600,600,0,8,VCP,50
825843,5/17/2016 7:25,38.61860556,-121.5043833,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
824672,5/17/2016 9:00,37.531022,-122.513265,San Mateo,Root Intrusion,Root intrusion and debris (wipes),No,Category 3,20,20,15,0, , , 
824616,5/17/2016 9:00,38.515321,-122.191366,Napa,Pipe Structural Problem/Failure, ,No,Category 3,150,150,0,0,9,steel,10
825842,5/17/2016 10:30,38.68337778,-121.3811056,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
824749,5/17/2016 12:30,38.685033,-121.146778,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,5,5,2,0,4,Clay/ABS, 
825214,5/17/2016 21:30,38.01434,-121.89105,Contra Costa,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,4, , 
825371,5/18/2016 0:00,37.418662,-122.122852,Santa Clara,Root Intrusion, ,No,Category 3,22,22,22,0, , , 
825844,5/18/2016 9:15,38.65308056,-121.3215861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
824660,5/18/2016 9:15,37.9994,-121.30488,San Joaquin,Root Intrusion, ,No,Category 3,0,56,56,0, , , 
825385,5/18/2016 11:50,38.69412,-120.81676,El Dorado,Debris from Construction,Flow was clear water from unoccupied building reported by contractor as  running toilet  just installed,No,Category 3,0,100,100,0, , , 
825845,5/18/2016 14:18,38.59998056,-121.3378556,Sacramento,Debris-General, ,No,Category 3,50,50,25,0, , , 
824662,5/18/2016 18:00,37.94245,-121.28059,San Joaquin,Debris-General, ,No,Category 3,21,21,21,0, , , 
825372,5/19/2016 0:00,37.452759,-122.144329,Santa Clara,Debris-General, ,No,Category 3,1,1,1,0, , , 
825374,5/19/2016 0:00,37.403842,-122.128789,Santa Clara,Root Intrusion, ,No,Category 3,28,28,22,0, , , 
824671,5/19/2016 8:10,37.94896,-121.35924,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,72,72,72,0, , , 
825847,5/19/2016 8:30,38.60325,-121.3512667,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
825846,5/19/2016 8:30,38.62365,-121.3219889,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
825848,5/19/2016 9:25,38.61421944,-121.4193361,Sacramento,Debris-General, ,No,Category 3,8,10,5,0, , , 
825849,5/19/2016 14:00,38.47661389,-121.3768667,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
825850,5/19/2016 17:00,38.70865278,-121.2633639,Sacramento,Debris-General, ,No,Category 3,5,7,6,0, , , 
825435,5/19/2016 20:20,38.657683,-121.100275,Sacramento,Other (specify below),Contractor installed a plug in the sewer line for new construction.  They did not remove the plug when the residents started to move in.,No,Category 3,5,5,3,0,6, , 
825641,5/19/2016 20:30,37.76132,-122.19793,Alameda,Grease Deposition (FOG),One hundred and twenty gallons overflowed due to grease and rags obstructing the main. One hundred and twenty gallons spilled on to the curb and gutter at this location. One hundred and twenty gallons was captured and returned to the collection system. This overflow occurred on a eight inch VCP main. Line was televised by CCTV crew for further inspection. Flow was restored back to normal. Staff cleaned up site.,No,Category 3,120,120,120,0,8, , 
824681,5/20/2016 0:00,37.87605,-122.26565,Alameda,Root Intrusion, ,No,Category 3,150,150,150,0, , , 
824680,5/20/2016 0:00,36.531617,-121.9213,Monterey,Debris-General,Rags Grease Grit,No,Category 3,688,688,0,0,6,VCP,60
824690,5/20/2016 0:00,32.67391,-117.12164,San Diego,Operator Error, ,No,Category 1,0,10,0,10,4,Steel,9
825427,5/20/2016 7:30,37.3332,-122.0328,Santa Clara,Root Intrusion, ,No,Category 3,750,750,0,0,6,PLCO, 
825851,5/20/2016 7:30,38.65202222,-121.2929889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
825852,5/20/2016 8:30,38.49743333,-121.4024028,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
825724,5/20/2016 9:30,33.89556,-117.25403,Riverside,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
824724,5/20/2016 10:10,37.81924,-122.18974,Alameda,Root Intrusion,Roots caused main sewer to overflow from manhole.,No,Category 3,240,240,0,0,8,CMP, 
824696,5/20/2016 13:30,37.55879,-122.35462,San Mateo,Other (specify below),Liner strippings,No,Category 3,26,26,0,0,6,liner,14
825853,5/20/2016 15:00,38.58916667,-121.3802833,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
825775,5/20/2016 18:30,33.921021,-118.159649,Los Angeles,Root Intrusion,,No,Category 3,10,10,10,0, , , 
824921,5/20/2016 18:45,37.896742,-122.302616,Alameda,Other (specify below),Gravels from street paving,No,Category 3,40,40,30,0,6,VCP,100
825308,5/21/2016 0:00,34.26708,-117.19529,San Bernardino,Root Intrusion, ,No,Category 3,10,10,10,0,6,ACP,60
824719,5/21/2016 3:30,37.81133,-122.26716,Alameda,Grease Deposition (FOG),Large amounts of grease obstructed the sewer main at this location. This was a twenty four inch sewer main. Four hundred and eighty gallons overflowed from the main into the basement. Four hundred and eighty gallons was captured and returned to collection system.,No,Category 3,480,480,480,0, , , 
824718,5/21/2016 6:00,37.93593,-122.34881,Contra Costa,Debris-Rags, ,No,Category 1,0,3382,0,3382, , , 
824716,5/21/2016 7:00,39.210753,-121.076531,Nevada,Debris-General, ,No,Category 3,0,20,20,0, , , 
825290,5/21/2016 9:11,37.532239,-122.516776,San Mateo,Root Intrusion, ,No,Category 3,225,225,150,0,6,vcp, 
825737,5/21/2016 10:00,38.28229,-122.27137,Napa,Root Intrusion, ,No,Category 3,20,20,10,0,4,Clay, 
824705,5/21/2016 12:30,38.34801,-120.77336,Amador,Debris-Rags, ,No,Category 1,130,180,80,50, , , 
824691,5/21/2016 15:00,37.92752,-122.38463,Contra Costa,Grease Deposition (FOG),Grease blockage in City main line.,No,Category 1,0,245,0,245,6,VCP, 
825854,5/21/2016 16:00,38.66183611,-121.2703556,Sacramento,Root intrusion, ,No,Category 3,7,7,0,0, , , 
824746,5/21/2016 17:30,34.102428,-118.044901,Los Angeles,Grease Deposition (FOG), ,No,Category 1,200,1100,200,900, , , 
825470,5/21/2016 20:00,37.28363,-121.96919,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,17,17,0,0, , , 
824850,5/22/2016 0:00,32.9603,-117.01728,San Diego,Grease Deposition (FOG),Heavy grease was found in lateral when city crew mechanically rodded to clear lateral and observed remaining grease on CCTV inspection,No,Category 3,10,10,2,0,4,VCP,48
824706,5/22/2016 8:00,38.34698,-120.77399,Amador,Root Intrusion, ,No,Category 3,70,70,40,0, , , 
825360,5/22/2016 11:20,37.93195,-122.0556,Contra Costa,Root Intrusion, ,No,Category 3,90,90,0,0, , , 
825271,5/22/2016 22:30,37.24727,-121.89413,Santa Clara,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
824958,5/23/2016 0:00,36.60535,-121.837822,Monterey,Root Intrusion,"Roots, Rags, Grease",No,Category 3,0,850,850,0, , , 
824715,5/23/2016 0:00,33.00668,-117.05248,San Diego,Root Intrusion, ,No,Category 3,13,25,25,0,4,VCP,42
825855,5/23/2016 6:00,38.63131111,-121.5243194,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
824954,5/23/2016 6:00,38.559483,-121.424386,Sacramento,Pump Station Failure-Mechanical, ,No,Category 1,50,100,0,50, , , 
825857,5/23/2016 6:45,38.67272222,-121.3078722,Sacramento,Root intrusion, ,No,Category 3,3,5,3,0, , , 
825856,5/23/2016 10:00,38.51425,-121.4647556,Sacramento,Debris-General, ,No,Category 3,22,22,17,0, , , 
825224,5/24/2016 0:00,36.575358,-121.949317,Monterey,Root Intrusion, ,No,Category 3,250,250,100,0, , , 
825126,5/24/2016 0:00,40.42177,-120.66359,Lassen,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
824726,5/24/2016 8:31,37.55942,-122.33838,San Mateo,Grease Deposition (FOG),See above.,No,Category 3,5,173,168,0,6,VCP,50
825858,5/24/2016 10:10,38.60629722,-121.5272,Sacramento,Root intrusion, ,No,Category 3,5,6,4,0, , , 
825736,5/24/2016 11:05,38.73732,-121.24203,Placer,Root Intrusion, ,No,Category 3,2,2,1,0, , , 
825859,5/24/2016 13:00,38.51993056,-121.4332222,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
825273,5/25/2016 8:00,37.24993,-121.94129,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,65,597,597,0, , , 
824922,5/25/2016 8:00,38.81763,-121.11576,Placer,Root Intrusion, ,No,Category 3,100,100,95,0,6,VCP,51
824738,5/25/2016 8:15,37.665706,-122.158225,Alameda,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Temporary pipeline was struck by vehicle operated by S&S Trucking and ruptured.  Personnel were immediately notified.  When the 'operator arrived' he shut the pump off, immediately stopping the source of the overflow.",No,Category 1,960,1800,1380,840,8,rubber,2
825860,5/25/2016 9:00,38.65986389,-121.2509111,Sacramento,Grease deposition (FOG), ,No,Category 3,8,57,55,0, , , 
825328,5/25/2016 10:35,38.254249,-122.039219,Solano,Grease Deposition (FOG), ,No,Category 3,8,8,8,0, , , 
825861,5/25/2016 11:00,38.69369722,-121.3763528,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
825125,5/25/2016 11:45,37.96118,-121.28031,San Joaquin,Debris from Lateral, ,No,Category 3,3,3,3,0, , , 
824761,5/25/2016 13:09,38.01526,-121.30566,San Joaquin,Debris-General, ,No,Category 3,0,1,1,0, , , 
825464,5/25/2016 14:51,37.94888,-122.52758,Marin,Root Intrusion, ,No,Category 3,50,50,45,0,6,VCP,60
825862,5/25/2016 18:15,39.88305556,-121.4451833,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
824849,5/25/2016 18:40,33.96545,-118.01324,Los Angeles,Debris-General,"flat line, debris settles in it",No,Category 1,0,40,0,40, , , 
825534,5/26/2016 0:00,37.28548,-122.03288,Santa Clara,Root Intrusion,roots in lower lateral and offset in the point of connection between property line cleanout and lower lateral,No,Category 3,10,10,0,0, , , 
824773,5/26/2016 2:10,39.13708,-123.21064,Mendocino,Debris-Rags, ,No,Category 3,0,69,69,0,6,Concrete,50
824847,5/26/2016 7:15,37.82941,-121.95256,Contra Costa,Other (specify below),Calcium build up in the upstream side of the downstream manhole.,No,Category 1,0,1225,1225,1225, , , 
825348,5/26/2016 8:00,32.9916,-115.53101,Imperial,Debris-Rags, ,No,Category 3,30,30,30,0, , , 
832999,5/26/2016 9:42,38.622244,-121.244231,Sacramento,Grease Deposition (FOG), ,No,Category 3,4,4,3,0, , , 
824934,5/26/2016 9:45,37.94846,-121.28561,San Joaquin,Debris-General, ,No,Category 3,0,13,13,0, , , 
825863,5/26/2016 12:00,38.52618889,-121.4400444,Sacramento,Root intrusion, ,No,Category 3,17,17,4,0, , , 
825868,5/26/2016 15:00,38.58579444,-121.3880083,Sacramento,Debris-General, ,No,Category 3,9,9,6,0, , , 
824930,5/26/2016 21:00,38.40364,-122.82363,Sonoma,Debris-General,FOG Investigation,No,Category 1,0,468,10,458,4,Plastic,10
825127,5/27/2016 0:00,40.41952,-120.66444,Lassen,Debris-General, ,No,Category 3,15,15,0,0, , , 
824917,5/27/2016 2:30,37.88062,-122.25463,Alameda,Root Intrusion, ,No,Category 3,250,250,250,0,8, , 
825174,5/27/2016 7:15,38.76587,-121.15849,Placer,Debris-General, ,No,Category 3,325,325,200,0,6,DI,43
825866,5/27/2016 8:00,38.40092778,-121.4672861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
825867,5/27/2016 8:00,38.66505278,-121.2266361,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
824970,5/27/2016 8:24,38.03704,-121.33295,San Joaquin,Debris-General, ,No,Category 3,3,3,3,0, , , 
824918,5/27/2016 8:40,34.13696,-117.57572,San Bernardino,Debris from Construction,"After repeatedly being shown and instructed where CVWD sewer mains and manholes were located,Contractor (JG Construction) while moving spoil rocks and debris hit, damaged and moved the manhole structure ring and cover knocking debris, dirt, rocks and boulders into the manhole which blocked the 12  flow causing the upstream SSO.",No,Category 3,0,900,900,0,12,vcp,30
825864,5/27/2016 11:00,38.65029444,-121.2866222,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
825865,5/27/2016 13:51,38.67033611,-121.3387528,Sacramento,Vandalism, ,No,Category 3,5,5,4,0, , , 
825396,5/27/2016 15:00,37.8314,-122.20884,Alameda,Pipe Structural Problem/Failure,Sanitary main sewer pipe broken.,No,Category 3,15,15,0,0,8,VCP, 
825869,5/27/2016 16:30,38.631,-121.2472806,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
825379,5/28/2016 0:00,37.453684,-122.147212,Santa Clara,Pipe Structural Problem/Failure,Heavy Belly,No,Category 3,19,19,14,0, , , 
825313,5/28/2016 0:00,34.2571,-117.1696,San Bernardino,Root Intrusion, ,No,Category 3,5,5,5,0,12,Lined CC,8
824923,5/28/2016 0:00,32.83549,-116.92431,San Diego,Root Intrusion, ,No,Category 3,650,650,0,0,8,vcp, 
825122,5/28/2016 8:30,37.82941,-121.95256,Contra Costa,Other (specify below),"Calcium build up causing grease, rags, and pool mortar to become lodged in pipe which resulted in blockage.",No,Category 1,0,750,750,750, , , 
824967,5/28/2016 9:00,38.22613,-122.64911,Sonoma,Other (specify below),PG&E Gas Service was Bored through center of City 6  Sewer Main causing blockage,No,Category 1,0,1148,100,1048,0,VCP,50
825870,5/28/2016 11:00,38.61145278,-121.2945972,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
825377,5/28/2016 11:30,37.420315,-122.119329,Santa Clara,Root Intrusion,"Root intrusion, pipe failure",No,Category 3,1,6,6,0, , , 
825871,5/28/2016 13:30,38.56633056,-121.3315222,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
825159,5/28/2016 15:00,37.514891,-122.509113,San Mateo,Pipe Structural Problem/Failure,We cleaned out a compacted ball of paper/wipes.,No,Category 3,3,3,0,0, , , 
825872,5/28/2016 16:00,38.43802778,-121.4439861,Sacramento,Debris from Lateral, ,No,Category 3,12,12,2,0, , , 
824938,5/29/2016 0:00,33.5391,-117.77196,Orange,Debris from Lateral,A  lateral root  was discharged from a service upstream of 711 Thalia Street. The root traveled down stream this causing the blockage in the mainline and the overflow out of the cleanout at 711 Thalia Street.,No,Category 3,50,50,50,0,10,PVC,10
824955,5/29/2016 0:00,33.53257,-117.76877,Orange,Root Intrusion,the cause of the spill was the manhole roots growing in the mainline.,No,Category 3,15,15,15,0,8,clay, 
824925,5/29/2016 8:29,33.8004,-118.07462,Orange,Grease Deposition (FOG),Combination of grease and light roots,No,Category 3,950,955,955,0,8,clay,65
824926,5/29/2016 8:45,38.03284,-121.36365,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Broken PVC pipe connected to ARV valve,No,Category 1,0,36000,28800,7200, , , 
825120,5/29/2016 9:05,37.359454,-121.799887,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 1,21,320,46,274, , , 
825874,5/29/2016 10:00,38.60965833,-121.4115167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
825222,5/29/2016 10:00,37.653,-120.98993,Stanislaus,Root Intrusion, ,No,Category 3,50,50,50,0,6,VCP, 
825347,5/29/2016 12:00,37.825118,-121.276169,San Joaquin,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6, , 
825329,5/29/2016 14:45,38.270276,-121.998193,Solano,Debris-General, ,No,Category 3,1,1,1,0, , , 
825380,5/30/2016 9:00,37.450949,-122.162647,Santa Clara,Debris-General, ,No,Category 3,12,12,12,0, , , 
824927,5/30/2016 11:53,34.052123,-118.473726,Los Angeles,Root Intrusion, ,No,Category 3,48,48,48,0,8,VCP,89
825416,5/30/2016 12:20,37.31619,-122.01042,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,101,101,101,0,6, , 
825738,5/30/2016 16:30,38.27914,-122.29518,Napa,Root Intrusion, ,No,Category 3,2,2,0,0,4,Clay,62
824960,5/30/2016 16:50,37.64365,-120.7656,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,130,130,0, , , 
825128,5/31/2016 0:00,33.238553,-117.186786,San Diego,Other (specify below),Buried manhole due to easement  access by golf course. Vista Valley Golf course H.O.A planted trees and shrubs all over golf course and around RMWD easement - V.V.C.C holds tournaments and makes it difficult to access appurtenances. Advised Vista Valley H.O.A to remove all shrubs and trees from sewer line.,No,Category 3,186,186,0,0,8,PVC,30
824943,5/31/2016 9:00,39.150444,-123.208769,Mendocino,Root Intrusion, ,No,Category 3,200,200,200,0,6,Clay,75
825875,5/31/2016 9:00,38.62641111,-121.3850694,Sacramento,Vandalism, ,No,Category 3,2,2,1,0, , , 
825876,5/31/2016 9:00,38.71204722,-121.30545,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
825878,5/31/2016 17:00,38.59849722,-121.3549389,Sacramento,Root intrusion, ,No,Category 3,15,15,10,0, , , 
825877,5/31/2016 18:30,38.60246667,-121.3651528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
825879,5/31/2016 21:00,38.68758333,-121.2557083,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
824980,6/1/2016 0:00,33.533333,-117.766667,Orange,Grease Deposition (FOG), ,No,Category 3,5,10,10,0,6,,10
825280,6/1/2016 6:09,34.17805,-118.28233,Los Angeles,Debris from Lateral,Roots from residential lateral cleaning somewhere above in the sanitary drainage.,No,Category 3,165,165,5,0,8,VCP,50
825145,6/1/2016 10:20,37.95737,-122.34706,Contra Costa,Other (specify below),Spill was caused by grease and rags.,No,Category 3,0,50,50,0,6,vcp,60
826746,6/1/2016 13:00,38.43350556,-121.4285083,Sacramento,Debris-General, ,No,Category 3,18,68,66,0, , , 
826695,6/2/2016 0:00,37.427789,-122.145059,Santa Clara,Root Intrusion, ,No,Category 3,43,43,43,0, , , 
826747,6/2/2016 6:00,38.61065556,-121.4843111,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
826748,6/2/2016 7:00,38.61235,-121.3661583,Sacramento,Root intrusion, ,No,Category 3,12,12,2,0, , , 
826749,6/2/2016 10:00,38.58960278,-121.3770722,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
825164,6/2/2016 12:20,38.03284,-121.36365,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,13,13,13,0, , , 
825146,6/2/2016 14:30,37.93336,-122.33599,Contra Costa,Root Intrusion,"Grease, rags, roots",No,Category 3,0,65,65,0, , , 
825361,6/2/2016 15:10,37.92979,-122.06623,Contra Costa,Grease Deposition (FOG), ,No,Category 3,10,10,0,0, , , 
826407,6/2/2016 15:20,38.66522,-120.99157,El Dorado,Debris-General, ,No,Category 3,8,8,8,0, , , 
825223,6/2/2016 15:27,37.68088,-121.01515,Stanislaus,Debris-General, ,No,Category 3,95,95,95,0,6,VCP, 
825589,6/2/2016 18:39,38.52535,-121.47806,Sacramento,Grease Deposition (FOG), ,No,Category 3,916,916,916,0, , , 
826751,6/3/2016 9:00,38.60915833,-121.4314333,Sacramento,Debris-General, ,No,Category 3,16,16,11,0, , , 
826750,6/3/2016 10:30,38.55625278,-121.3886861,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
826752,6/3/2016 12:00,38.44861389,-121.4290694,Sacramento,Grease deposition (FOG), ,No,Category 3,7,9,6,0, , , 
826244,6/3/2016 13:20,38.689697,-121.071789,El Dorado,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,1,1,1,0, , , 
825576,6/3/2016 17:48,37.67975,-120.97281,Stanislaus,Grease Deposition (FOG), ,No,Category 3,90,90,90,0,6,VCP, 
825265,6/4/2016 0:00,37.431491,-122.149352,Santa Clara,Root Intrusion, ,No,Category 3,5,5,3,0, , , 
825217,6/4/2016 0:00,36.616236,-121.830044,Monterey,Grease Deposition (FOG), ,No,Category 3,60,60,0,0, , , 
826670,6/4/2016 9:15,38.72314,-121.29828,Placer,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
825215,6/4/2016 12:00,37.22667,-121.95654,Santa Clara,Other (specify below),Galvanite poured into mainline from an unknown source. Pool coating material,No,Category 1,0,4800,0,4800,6,VCP, 
825439,6/4/2016 12:30,37.859292,-122.484461,Marin,Debris-General,plastic bag was removed along with heavy grease,No,Category 1,0,4230,0,4230,6,VCP,60
826753,6/4/2016 15:00,38.53788611,-121.4458861,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
825286,6/4/2016 15:30,37.911471,-122.544269,Marin,Root Intrusion,"Other: wipes and paper towels, female hygiene products",No,Category 3,450,450,0,0,6,Clay, 
825323,6/4/2016 20:00,34.19429673,-118.1540983,Los Angeles,Other (specify below),Roots,No,Category 1,50,150,0,100, , , 
825287,6/4/2016 22:00,37.26985,-122.03312,Santa Clara,Root Intrusion, ,No,Category 3,200,200,100,0,6,VCP,60
825913,6/4/2016 22:55,33.89806,-117.82113,Orange,Root Intrusion, ,No,Category 3,1,1,0,0,8,VCP,43
825232,6/5/2016 0:00,38.55856,-121.70079,Yolo,Debris-General, ,No,Category 3,40,40,40,0, , , 
825327,6/5/2016 13:00,33.7604,-118.13237,Los Angeles,Grease Deposition (FOG), ,No,Category 3,180,180,180,0,8,V.C.P.,38
826754,6/5/2016 16:00,38.57483889,-121.3332444,Sacramento,Root intrusion, ,No,Category 3,35,35,35,0, , , 
826399,6/5/2016 18:39,37.7939,-121.23501,San Joaquin,Grease Deposition (FOG), ,No,Category 3,97,97,97,0,8,clay,40
825288,6/5/2016 20:00,37.95079,-122.34685,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,750,0,750, , , 
826830,6/6/2016 0:00,32.658472,-117.097703,San Diego,Debris-General, ,No,Category 3,900,900,900,0, , , 
829128,6/6/2016 6:00,32.68687,-115.38059,Imperial,Pump Station Failure-Power, ,No,Category 2,30000,30000,30000,0, , , 
825310,6/6/2016 6:00,33.56111,-114.91851,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,600,600,0,0,4,Cast Iron,20
826056,6/6/2016 8:00,35.592081,-119.40715,Kern,Debris-General, ,No,Category 3,500,500,0,0, , , 
826755,6/6/2016 9:30,38.62401667,-121.5102083,Sacramento,Debris-General, ,No,Category 3,9,9,4,0, , , 
825277,6/6/2016 10:00,37.80007,-122.27183,Alameda,Grease Deposition (FOG),8  vcp main sewer was plugged due to debris and rags.  Staff flushed main sewer line to restored flow.,No,Category 3,180,180,180,0,8,vcp, 
826759,6/6/2016 10:00,38.69962222,-121.3071694,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
