SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
825266,6/6/2016 10:30,37.95978,-121.28323,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
826756,6/6/2016 12:30,38.66862778,-121.327425,Sacramento,Debris-General, ,No,Category 3,10,10,9,0, , , 
826757,6/6/2016 13:45,38.60196944,-121.3568778,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
826758,6/6/2016 15:00,38.489025,-121.4196417,Sacramento,Root intrusion, ,No,Category 3,15,15,5,0, , , 
825330,6/6/2016 16:00,38.74238,-121.28102,Placer,Pipe Structural Problem/Failure, ,No,Category 2,2020,2020,2000,0, , , 
826760,6/6/2016 20:20,38.60174722,-121.34595,Sacramento,Root intrusion, ,No,Category 3,13,13,12,0, , , 
825443,6/7/2016 0:00,37.718982,-119.681399,Mariposa,Other (specify below),Spill cause is unknown,No,Category 3,80,80,10,0, , , 
826761,6/7/2016 6:00,38.62201389,-121.332775,Sacramento,Root intrusion, ,No,Category 3,72,72,64,0, , , 
826762,6/7/2016 6:00,38.64348611,-121.2862389,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
826763,6/7/2016 8:00,38.69285833,-121.2016806,Sacramento,Root intrusion, ,No,Category 3,12,12,12,0, , , 
825526,6/7/2016 10:40,34.06599,-117.95383,Los Angeles,Vandalism,Spill was caused by mop head and wooden handle,No,Category 3,40,40,40,0,8,VCP,30
826689,6/7/2016 13:15,38.47375,-122.89287,Sonoma,Debris-General,Trash discarded into sanitary sewer collection system (RV discharge hose),No,Category 3,0,27,27,0,6,Poly,40
825319,6/7/2016 21:30,37.66823,-122.41633,San Mateo,Debris from Construction, ,No,Category 3,415,415,405,0,6,vcp, 
825325,6/8/2016 0:00,38.55645,-121.76221,Yolo,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
825384,6/8/2016 0:00,35.20866,-118.93225,Kern,Other (specify below),Spill was cause by mechanical failure of transfer switch. The failure of transfer switch caused wastewater treatment plant not to be able to run on PG&E power or emergency generator. Headwork's station started to back up into gravity mainline and eventually spilled out of manhole.,No,Category 2,100000,100000,75000,0,30,pvc,10
825394,6/8/2016 0:00,34.41125,-117.29888,San Bernardino,Pump Station Failure-Mechanical, ,No,Category 3,250,250,230,0, , , 
825305,6/8/2016 3:00,38.693558,-121.149931,Sacramento,Pump Station Failure-Power,,No,Category 2,2000,2000,1800,0, , , 
825301,6/8/2016 7:45,37.473451,-122.236559,San Mateo,Debris from Construction,rebar from construction and roots found in main,No,Category 1,0,1050,0,1050,8,clay pipe,46
825455,6/8/2016 8:00,37.84245,-121.97818,Contra Costa,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
826764,6/8/2016 12:00,38.53774167,-121.4288972,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
825391,6/8/2016 12:40,37.96307,-121.26582,San Joaquin,Root Intrusion, ,No,Category 3,0,1,1,0, , , 
825413,6/8/2016 13:30,37.79662,-122.24143,Alameda,Pipe Structural Problem/Failure,8  VCP sanitary main sewer line had a separated joint causing sewage to leak out of the pipe into the storm drain system.,No,Category 3,360,360,360,0,8,VCP, 
826765,6/8/2016 17:00,38.64316389,-121.2951389,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
825460,6/8/2016 18:30,37.97932,-122.56702,Marin,Debris-Rags, ,No,Category 3,514,514,0,0,6,VCP,50
825392,6/8/2016 19:20,38.01152,-121.30241,San Joaquin,Root Intrusion, ,No,Category 3,0,16,16,0, , , 
825388,6/9/2016 0:00,33.55139,-117.80409,Orange,Debris-General,"Arriving on scene at 22:45, the manhole was surcharged and spilling. Staff immediately set-up on the downstream manhole (C18-022) and jetted to the upstream manhole (C18-007) and broke the blockage in the City mainline at 23:00.",No,Category 3,20,20,20,0,8,Clay, 
825387,6/9/2016 0:00,33.54345,-117.76648,Orange,Debris-General,Blocked Gravity Mainline,No,Category 3,575,575,0,0,8,Lined, 
826766,6/9/2016 7:00,38.53268889,-121.4438972,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
826767,6/9/2016 7:30,38.71598889,-121.337925,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
826523,6/9/2016 9:16,38.50453,-122.47416,Napa,Debris-General, ,No,Category 3,4,4,4,0,4,Clay,65
826247,6/9/2016 10:50,38.689583,-121.061743,El Dorado,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Recycled water Cla-Val failed during maintenance causing release of recycled water through blow off to Sanitary sewer which exceeded system capacity,No,Category 3,100,100,0,0, , , 
826768,6/9/2016 11:00,38.65176111,-121.3507194,Sacramento,Debris-General, ,No,Category 3,3,3,0,0, , , 
826769,6/9/2016 12:30,38.59561389,-121.3949028,Sacramento,Root intrusion, ,No,Category 3,14,15,13,0, , , 
825458,6/9/2016 15:30,37.94411,-122.54021,Marin,Debris-Rags, ,No,Category 1,170,570,0,400,6, ,60
825349,6/9/2016 16:28,34.09258,-118.42021,Los Angeles,Root Intrusion, ,No,Category 1,0,1320,1009,311, ,VCP, 
826066,6/9/2016 18:00,38.00298,-121.88535,Contra Costa,Grease Deposition (FOG), ,No,Category 3,25,25,25,0,8,VCP, 
825412,6/9/2016 20:00,40.556133,-122.351536,Shasta,Debris-Rags, ,No,Category 3,200,200,180,0,6,VCP,55
826770,6/10/2016 7:30,38.60467778,-121.3611917,Sacramento,Root intrusion, ,No,Category 3,2,208,208,0, , , 
825452,6/10/2016 9:45,33.7935,-118.102,Los Angeles,Grease Deposition (FOG), ,No,Category 3,60,60,60,0,8,V.C.P.,63
826771,6/10/2016 10:00,38.59898889,-121.3005222,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
825469,6/10/2016 12:00,38.90885,-121.06849,Placer,Debris-General, ,No,Category 2,2000,2000,1000,0, , , 
826469,6/10/2016 12:00,36.796283,-118.686467,Fresno,Debris-Rags,Debris build up in manhole at pipe outlet juncture,No,Category 3,40,40,0,0,6,Plastic slip line,20
825405,6/11/2016 0:00,40.163056,-122.255278,Tehama,Root Intrusion, ,No,Category 1,0,120,25,95, , , 
826306,6/11/2016 0:00,35.37258,-120.84765,San Luis Obispo,Root Intrusion, ,No,Category 2,1235,1252,1252,0,6,clay, 
826772,6/11/2016 8:45,38.41579444,-121.4249722,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,0,0, , , 
825386,6/11/2016 9:40,33.89833,-117.8729,Orange,Debris from Construction, ,No,Category 1,0,1750,500,1250,8,VCP,54
825389,6/11/2016 10:00,38.693558,-121.149931,Sacramento,Pump Station Failure-Power, ,No,Category 2,1500,1500,1480,0, , , 
825433,6/11/2016 12:15,33.97351168,-118.2444786,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,0,0, , , 
825414,6/12/2016 0:00,35.49079,-120.66825,San Luis Obispo,Debris-General, ,No,Category 1,0,450,0,450,8,VCP,78
826773,6/12/2016 6:30,38.45101944,-121.3542139,Sacramento,Debris-General, ,No,Category 3,11,11,9,0, , , 
826774,6/12/2016 10:30,38.59624444,-121.3691944,Sacramento,Root intrusion, ,No,Category 3,11,11,4,0, , , 
825395,6/12/2016 12:45,37.9131,-121.61838,Contra Costa,Other (specify below),"Power flick causing UPS(Battery Backup) to kick in, UPS failed to transfer back to PG&E power, UPS ran and died. UPS found to be bad. All communication run through UPS.",No,Category 1,500,900,100,400, , , 
825407,6/12/2016 13:00,34.06174,-118.15262,Los Angeles,Root Intrusion, ,No,Category 3,60,60,60,0,8,clay,50
826776,6/12/2016 16:30,38.53924167,-121.4478861,Sacramento,Debris-General, ,No,Category 3,8,8,5,0, , , 
826775,6/12/2016 19:00,38.67996944,-121.3453639,Sacramento,Root intrusion, ,No,Category 3,13,13,6,0, , , 
825693,6/13/2016 6:30,37.9775,-121.83944,Contra Costa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,5,6,6,0,4,vcp, 
826777,6/13/2016 11:30,38.57395833,-121.4127444,Sacramento,Root intrusion, ,No,Category 3,30,30,25,0, , , 
825523,6/13/2016 23:10,33.824086,-117.509806,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Spill was caused by NPL Construction, a contractor working for The Gas Company.  The contractor cut through the temporary by-pass pipeline while performing work for the Gas Company.",No,Category 2,131294,131294,35207,0,18,HDPE,1
825423,6/14/2016 0:00,35.11722,-120.59908,San Luis Obispo,Root Intrusion, ,No,Category 3,300,300,50,0,8,VCP,35
825437,6/14/2016 20:50,33.976166,-118.273925,Los Angeles,Grease Deposition (FOG), ,No,Category 2,4160,4160,4160,0,12,VCP,99
825596,6/14/2016 21:54,34.10688,-117.37041,San Bernardino,Vandalism, ,No,Category 2,0,9900,9900,0,8,sticks,65
825520,6/15/2016 0:00,38.543917,-122.812417,Sonoma,Vandalism, ,No,Category 3,315,315,0,0,6, , 
825486,6/15/2016 0:00,33.48534,-117.66895,Orange,Debris from Lateral, ,No,Category 3,150,150,150,0, , , 
825937,6/15/2016 7:15,37.589167,-122.400833,San Mateo,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP,55
825521,6/15/2016 8:30,34.13526,-117.877063,Los Angeles,Other (specify below),Roots-Rags,No,Category 3,100,100,30,0, , , 
825936,6/15/2016 9:30,37.591389,-122.393056,San Mateo,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP,55
826290,6/15/2016 9:47,33.58204189,-117.22518,Riverside,Other (specify below),Contractor broke the 8  mainline that crossed their trench.,No,Category 3,20,20,20,0, , , 
825505,6/16/2016 8:00,37.85144,-120.22061,Tuolumne,Debris from Lateral, ,No,Category 3,18,18,16,0,6,Pvc,40
826778,6/16/2016 12:00,38.57565278,-121.3001806,Sacramento,Vandalism, ,No,Category 3,5,5,4,0, , , 
825561,6/16/2016 17:00,37.84746,-122.15878,Contra Costa,Root Intrusion, ,No,Category 1,1188,2400,1212,1212,8, , 
826779,6/16/2016 18:50,38.68096944,-121.2335694,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
825571,6/17/2016 0:00,36.96407,-121.91751,Santa Cruz,Root Intrusion, ,No,Category 3,25,25,5,0, , , 
825535,6/17/2016 0:00,33.5462,-117.78646,Orange,Debris-Rags,Wipes that don't break down and roots,No,Category 3,475,475,200,0,8,Clay, 
825687,6/17/2016 10:00,37.531617,-122.509787,San Mateo,Root Intrusion, ,No,Category 3,420,420,0,0, , , 
826193,6/17/2016 12:27,38.72618,-120.80101,El Dorado,Root Intrusion, ,No,Category 3,100,100,0,0,6,unk,50
826780,6/17/2016 14:00,38.45438889,-121.3577306,Sacramento,Debris from Lateral, ,No,Category 3,5,5,1,0, , , 
825739,6/17/2016 18:37,38.29429,-122.27848,Napa,Debris-Rags, ,No,Category 3,1,1,1,0,4,ACP, 
825581,6/18/2016 6:06,34.10981,-117.42706,San Bernardino,Grease Deposition (FOG), ,No,Category 2,2400,2400,2400,0,8,40, 
826781,6/18/2016 9:00,38.61738611,-121.4958167,Sacramento,Root intrusion, ,No,Category 3,4,5,2,0, , , 
826782,6/18/2016 9:30,38.58395,-121.395025,Sacramento,Grease deposition (FOG), ,No,Category 3,52,52,0,0, , , 
825651,6/18/2016 10:26,37.52629,-122.01946,Alameda,Grease Deposition (FOG), ,No,Category 3,0,360,360,0,10,VCP,32
825543,6/18/2016 13:10,34.067477,-118.454741,Los Angeles,Root Intrusion, ,No,Category 3,249,249,249,0,10,VCP,87
825669,6/18/2016 16:00,37.88512,-122.06242,Contra Costa,Root Intrusion, ,No,Category 3,100,100,0,0, , , 
825639,6/19/2016 9:30,33.76124,-118.14244,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 2,4140,4140,4140,0,12,CP,0
826674,6/19/2016 12:00,38.10438,-122.24958,Solano,Pipe Structural Problem/Failure,There is an offset at the location of the blockage. Debris hung up at this location causing the overflow. The overflow had crossed the sidewalk and ponded in the gutter area. We received the call the next day and responded. We cleared the blockage and cleaned up the area. The area that had ponded had about 20 gallons that was recoverable. The area that was effected looked to have been as much as about 40 gallons of which approximately 1/2 had evaporated by the next day when it was reported,No,Category 3,40,40,20,0, , , 
825592,6/20/2016 0:00,38.90422,-119.95542,El Dorado,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
826068,6/20/2016 6:05,37.99773,-121.87733,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
825802,6/20/2016 7:00,35.382,-119.037,Kern,Grease Deposition (FOG), ,No,Category 3,35,35,0,0,6,Clay, 
826783,6/20/2016 7:15,38.68301389,-121.2594444,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
825679,6/20/2016 8:21,34.13087,-117.37483,San Bernardino,Debris-Rags, ,No,Category 2,0,1100,1100,0,8,vcp,40
825585,6/20/2016 9:20,37.829167,-122.369722,San Francisco,Debris-General,TIP operations was draining secondary clarifier to manhole inside plant when manhole became plugged somehow & overflowed outside the TIP and into the storm line,No,Category 1,57,60,57,3, , , 
826785,6/20/2016 12:45,38.65744722,-121.5000944,Sacramento,Root intrusion, ,No,Category 3,12,13,5,0, , , 
826784,6/20/2016 13:00,38.63962778,-121.2675333,Sacramento,Root intrusion, ,No,Category 3,14,14,5,0, , , 
825680,6/20/2016 17:20,34.13087,-117.37483,San Bernardino,Root Intrusion, ,No,Category 2,0,9750,9750,0,8,vpc,40
825586,6/20/2016 19:03,34.043418,-118.400016,Los Angeles,Root Intrusion, ,No,Category 3,48,48,48,0,8,VCP,89
826071,6/21/2016 0:00,34.92073,-120.45391,Santa Barbara,Debris-Rags,"Debris- rags, root intrusion.",No,Category 3,30,30,30,0,6,PVC,15
826786,6/21/2016 8:00,38.62369167,-121.4765972,Sacramento,Root intrusion, ,No,Category 3,30,30,30,0, , , 
826787,6/21/2016 9:00,38.5953,-121.3594056,Sacramento,Debris-General, ,No,Category 3,11,11,3,0, , , 
825725,6/21/2016 10:02,33.88538,-117.46463,Riverside,Debris-General, ,No,Category 3,75,75,65,0,8,PVC,10
825657,6/21/2016 12:00,37.46995,-122.23983,San Mateo,Pipe Structural Problem/Failure,Line was running high; pipe had a small crack on top. Pipe has been repaired.,No,Category 1,0,150,0,150,6,cvp, 
825634,6/21/2016 13:30,37.8325,-122.19957,Alameda,Grease Deposition (FOG),8  PVC sanitary main sewer plugged due to grease and debris.,No,Category 3,360,360,0,0,8,PVC, 
825915,6/21/2016 15:11,38.263256,-122.07708,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
826788,6/22/2016 11:30,38.598375,-121.2947306,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
825696,6/22/2016 16:40,37.93246,-122.32185,Contra Costa,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
825661,6/22/2016 18:00,37.4877,-122.26103,San Mateo,Debris-General, ,No,Category 3,120,120,120,0, , , 
826789,6/23/2016 8:00,38.69241389,-121.3310556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826791,6/23/2016 9:00,38.65186111,-121.5478361,Sacramento,Root intrusion, ,No,Category 3,33,33,33,0, , , 
825751,6/23/2016 9:01,36.809734,-119.758103,Fresno,Root Intrusion, ,No,Category 3,274,274,0,0,8,VCP,44
826790,6/23/2016 9:45,38.71471111,-121.3516444,Sacramento,Debris-Rags, ,No,Category 3,6,6,2,0, , , 
825692,6/24/2016 8:00,39.215599,-121.057985,Nevada,Grease Deposition (FOG), ,No,Category 1,10,500,210,290,6, , 
826196,6/24/2016 9:02,33.96562,-118.01339,Los Angeles,Debris-General, ,No,Category 1,0,75,10,65, , , 
825729,6/24/2016 10:25,34.17568,-118.25292,Los Angeles,Root Intrusion, ,No,Category 3,5,5,0,0,8,VCP,39
825768,6/24/2016 14:05,34.17069,-118.25182,Los Angeles,Debris from Lateral,A lateral  root- tail was removed from the sewer in the process of relieving this stoppage. Operators theorize that the source of the root tail may have been the stoppage that was relieved on the 2000 block of Rimcrest Drive earlier the same day. The sewer serving Rimcrest Drive is  upstream and tributary to the sewer serving Ridgeview Drive.,No,Category 1,0,1200,75,1125,8,VCP,64
825883,6/24/2016 14:40,37.88627,-122.19843,Contra Costa,Root Intrusion, ,No,Category 3,120,120,0,0, , , 
825714,6/24/2016 15:52,37.95993,-121.28545,San Joaquin,Debris-General, ,No,Category 3,1,1,1,0, , , 
826792,6/24/2016 20:00,38.70506944,-121.3074472,Sacramento,Root intrusion, ,No,Category 3,8,9,5,0, , , 
825720,6/25/2016 0:00,38.060997,-122.533664,Marin,Other (specify below),A private lateral root mass combined with wipes to create a partial obstruction in the manhole.,No,Category 1,0,540,165,375,6,vcp,48
826354,6/25/2016 0:00,36.617894,-121.915513,Monterey,Debris-Rags, ,No,Category 3,30,30,30,0, , , 
825697,6/25/2016 0:00,34.43625,-119.6879,Santa Barbara,Other (specify below),Accumulation of light roots and toilet paper blocked mouth at outlet of upstream manhole.,No,Category 3,0,40,40,0, , , 
825706,6/25/2016 6:45,33.85452,-117.90104,Orange,Vandalism,"It was determined that a property in Fullerton, Diamond Environmental, caused the overflow. The company owns portable restrooms and, during their maintenance of the units, was bypassing their on-site clarifier and discharging directly to a dedicated sewer line on their property. Rags and debris that would have been caught in the clarifier accumulated downstream in the City of Anaheim's sewers, causing the overflow. It was determined that this activity caused other recent sewer spills in the area.Material collected during the spill response matched products found on their property.    City of Fullerton is leading the enforcement activities against this company.",No,Category 3,378,378,0,0,8,VCP, 
825758,6/25/2016 12:35,36.725745,-119.807244,Fresno,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,6,VCP,103
825712,6/25/2016 15:26,38.62912,-121.44418,Sacramento,Debris-Rags, ,No,Category 3,0,9,9,0, , , 
826793,6/25/2016 15:30,38.63725556,-121.3316806,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
826676,6/26/2016 0:00,37.442806,-122.155267,Santa Clara,Root Intrusion, ,No,Category 3,25,25,23,0, , , 
826794,6/26/2016 8:30,38.63169722,-121.3742361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
825713,6/26/2016 11:00,37.9818477,-122.5345473,Marin,Root Intrusion, ,No,Category 3,80,80,0,0, , , 
826795,6/26/2016 16:00,38.55677222,-121.3421139,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
825735,6/26/2016 18:00,39.688889,-123.542778,Mendocino,Root Intrusion, ,No,Category 3,25,25,0,0,6,Clay,50
825782,6/26/2016 18:13,34.174218,-118.231279,Los Angeles,Debris-General, ,No,Category 1,0,285,0,285,8,VCP,46
825708,6/27/2016 0:00,36.59518,-121.90105,Monterey,Debris-Rags,Rags,No,Category 1,0,1700,500,1200, , , 
827992,6/27/2016 0:00,32.68674,-117.1888,San Diego,Debris-General, ,No,Category 3,150,150,150,0, , , 
825734,6/27/2016 12:15,39.471111,-123.641111,Mendocino,Root Intrusion, ,No,Category 3,5,5,2,0,6,Clay,50
826801,6/27/2016 17:00,38.59192222,-121.3972722,Sacramento,Root intrusion, ,No,Category 3,23,23,17,0, , , 
825740,6/27/2016 18:30,39.0555,-122.915785,Lake,Pump Station Failure-Controls,Faulty floats in sewer pump station,No,Category 3,700,700,700,0, , ,15
826081,6/28/2016 0:00,33.22828,-117.37941,San Diego,Debris-General,Tree roots infiltrated at seem in vitrified clay pipe,No,Category 3,50,50,15,0,4,vitrified clay,30
826089,6/28/2016 0:00,33.283111,-117.307184,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Rubber seat on needle valve was cracked,No,Category 3,15,15,0,0,10,UNK,30
826796,6/28/2016 1:30,38.58402222,-121.3629194,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
825800,6/28/2016 7:00,34.11119,-117.74004,Los Angeles,Debris-General, ,No,Category 3,3,3,3,0, , , 
826893,6/28/2016 10:05,38.01356,-121.81479,Contra Costa,Debris-General, ,No,Category 3,23,33,33,0,4,vcp, 
826197,6/28/2016 12:00,38.73182,-120.79876,El Dorado,Vandalism, ,No,Category 3,30,30,0,0,4,c/i,50
826797,6/28/2016 13:00,38.49686944,-121.4790528,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
826798,6/28/2016 18:40,38.60372778,-121.3611361,Sacramento,Root intrusion, ,No,Category 3,8,8,1,0, , , 
825806,6/29/2016 0:00,36.97413,-121.91191,Santa Cruz,Grease Deposition (FOG), ,No,Category 3,400,400,15,0, , , 
825917,6/29/2016 7:44,38.600738,-121.545489,Sacramento,CS Mainentance Caused Spill/Damage, ,No,Category 3,356,356,235,0, , , 
826799,6/29/2016 8:30,38.64565278,-121.2915111,Sacramento,Root intrusion, ,No,Category 3,12,12,0,0, , , 
826351,6/29/2016 10:12,37.91387,-122.0361,Contra Costa,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
826802,6/29/2016 13:00,38.63345833,-121.4734778,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
826800,6/29/2016 14:00,38.44873889,-121.3777722,Sacramento,Debris-General, ,No,Category 3,6,6,1,0, , , 
825909,6/29/2016 23:59,34.03803,-118.12987,Los Angeles,Root Intrusion, ,No,Category 3,408,408,408,0,8,clay,50
826069,6/30/2016 0:00,36.31731,-121.23605,Monterey,Pump Station Failure-Mechanical,pump burn inside lift sation,No,Category 2,1200,1200,800,0,8,pvc,14
826238,6/30/2016 0:00,37.802706,-119.115042,Mono,Pipe Structural Problem/Failure, ,No,Category 2,157083,157083,157083,0,10,Pla,40
825925,6/30/2016 0:00,34.52885,-117.28509,San Bernardino,Construction Diversion Failure, ,No,Category 2,1806,1806,1806,0,27,vcp,37
826298,6/30/2016 0:00,34.2479,-117.18636,San Bernardino,Root Intrusion, ,No,Category 3,30,30,0,0,4,CC,60
825912,6/30/2016 0:00,33.016667,-117.016667,San Diego,Pipe Structural Problem/Failure,"The 6 inch cast iron lateral broken below grade, this allowed gravel and debris to enter the building lateral and blocked the valve from fully opening on the small in ground pump station.",No,Category 3,374,375,1,0,6,cast iron,30
825890,6/30/2016 0:00,32.72069,-117.0034,San Diego,Debris-Rags, ,No,Category 3,450,450,350,0,8,VCP, 
825805,6/30/2016 6:52,38.053097,-122.153133,Solano,Root Intrusion, ,No,Category 3,43,43,43,0,6,Clay, 
826803,6/30/2016 8:30,38.58951389,-121.398325,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
826291,6/30/2016 9:20,37.85818,-122.23383,Alameda,Pipe Structural Problem/Failure,8  vcp main sewer was plugged due to root intrusion causing a band seal to crack in the sewer line.,No,Category 3,280,280,0,0,8,vcp, 
826804,6/30/2016 10:15,38.70800278,-121.3207972,Sacramento,Vandalism, ,No,Category 3,15,15,0,0, , , 
826201,6/30/2016 13:00,38.72997,-120.7936,El Dorado,Other (specify below),"spill was caused by debris in line, and also missing clean out cap",No,Category 1,0,5,0,5,6,c/i,75
825914,6/30/2016 13:43,33.870148,-118.354941,Los Angeles,Grease Deposition (FOG), ,No,Category 3,303,303,303,0,8,VCP, 
825887,6/30/2016 14:30,34.01349,-118.49169,Los Angeles,Pipe Structural Problem/Failure,Collapsed sewer pipe.,No,Category 3,0,100,100,0, , , 
826805,6/30/2016 14:40,38.69097222,-121.3324194,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826212,6/30/2016 14:45,40.097803,-123.794978,Humboldt,Debris-General, ,No,Category 3,20,20,0,0,6,Clay,40
826352,6/30/2016 15:30,37.89857,-122.14323,Contra Costa,Root Intrusion, ,No,Category 3,6,6,0,0, , , 
826074,7/1/2016 0:00,36.99947,-121.58898,Santa Clara,Grease Deposition (FOG), ,No,Category 2,1500,1500,0,0,18,vcp,20
827642,7/1/2016 7:00,38.68266389,-121.2896472,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
827645,7/1/2016 8:00,38.63131944,-121.3068556,Sacramento,Root intrusion, ,No,Category 3,15,15,0,0, , , 
825943,7/1/2016 10:45,37.94953,-121.27045,San Joaquin,Grease Deposition (FOG), ,No,Category 3,4,4,4,0, , , 
827659,7/1/2016 12:00,38.66157778,-121.2603972,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
827643,7/1/2016 14:00,38.58668056,-121.3681139,Sacramento,Debris-General, ,No,Category 3,4,4,4,0, , , 
827644,7/1/2016 15:00,38.71053889,-121.3401361,Sacramento,Vandalism, ,No,Category 3,5,6,3,0, , , 
826699,7/1/2016 19:11,33.58350879,-117.2326357,Riverside,Grease Deposition (FOG), ,No,Category 3,20,25,25,0, , , 
827648,7/2/2016 8:00,38.55315833,-121.3497389,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
827646,7/2/2016 9:35,38.53938889,-121.4385861,Sacramento,Root intrusion, ,No,Category 3,13,13,3,0, , , 
827014,7/2/2016 10:20,38.01435,-121.89839,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4, , 
827649,7/2/2016 17:30,38.41899167,-121.3719444,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
827650,7/2/2016 19:00,38.68995833,-121.4653083,Sacramento,Debris-General, ,No,Category 3,33,129,127,0, , , 
826918,7/3/2016 0:00,38.69478,-120.816217,El Dorado,Debris-General, ,No,Category 3,3,3,3,0, , , 
826060,7/3/2016 0:00,40.429893,-120.664512,Lassen,Debris from Lateral,PLUGGED LATER PUSHED INTO MAIN,No,Category 3,25,25,25,0, , , 
825926,7/3/2016 1:30,39.22935,-121.19381,Nevada,Grease Deposition (FOG), ,No,Category 3,180,180,0,0,6,vcp,46
827651,7/3/2016 7:00,38.60201111,-121.3904278,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
827652,7/3/2016 9:00,38.64294722,-121.3554972,Sacramento,Root intrusion, ,No,Category 3,60,60,10,0, , , 
826070,7/3/2016 10:20,37.31078,-121.91435,Santa Clara,Debris-General, ,No,Category 2,975,1860,1308,0, , , 
827658,7/4/2016 11:00,38.58993611,-121.3118361,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
827654,7/4/2016 12:00,38.46538889,-121.4417833,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827653,7/4/2016 12:00,38.65913889,-121.2316861,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
827655,7/4/2016 19:30,38.62788889,-121.3366667,Sacramento,Root intrusion, ,No,Category 3,6,16,12,0, , , 
825916,7/5/2016 0:00,34.689946,-118.2366,Los Angeles,Other (specify below),Overflowing toilet,No,Category 3,150,150,0,0, , , 
827657,7/5/2016 7:30,38.539525,-121.4218694,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
826314,7/5/2016 8:00,37.444444,-122.226389,San Mateo,Other (specify below),"Roots, Debris, Grit",No,Category 1,7752,8610,6150,848, , , 
827656,7/5/2016 8:00,38.66193333,-121.2325778,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
825911,7/5/2016 8:30,33.77927,-117.50211,Riverside,Grease Deposition (FOG), ,No,Category 3,600,600,600,0,12,20, 
826988,7/5/2016 9:30,32.98416,-115.53719,Imperial,Debris-General, ,No,Category 3,30,60,60,0, , , 
826055,7/5/2016 11:53,37.95977,-121.28522,San Joaquin,Debris-General, ,No,Category 3,4,4,4,0, , , 
825927,7/5/2016 15:35,34.081404,-118.48189,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,188,188,188,0,8,VCP,85
827660,7/5/2016 16:30,38.627325,-121.3205583,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
827661,7/5/2016 18:30,38.69305,-121.2849222,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
826426,7/5/2016 19:00,38.417386,-120.832611,Amador,Other (specify below),Failure of pump flex discharge pipe connection.  Clamp at pipe connection failed.,No,Category 2,1200,1200,0,0,4,PVC,20
826451,7/5/2016 19:15,38.89945,-121.06872,Placer,Root Intrusion, ,No,Category 3,75,75,75,0,6,VCP, 
827662,7/5/2016 22:00,38.62389722,-121.484975,Sacramento,Root intrusion, ,No,Category 3,5,10,10,0, , , 
826864,7/6/2016 0:00,39.78101,-120.61661,Plumas,Debris-General,A large piece of asphalt was discovered downstream of the manhole after the system was unblocked.  It is believed that this was the source of the blockage that caused the spill.  There has been no recent construction.,No,Category 3,50,550,540,0, , , 
826905,7/6/2016 0:00,39.34558,-120.23009,Nevada,Pipe Structural Problem/Failure - Installation,Intruding rubber joint gasket.,No,Category 3,5,5,2,0,4,ACP,40
826453,7/6/2016 0:00,39.14276,-120.16063,Placer,Root Intrusion, ,No,Category 3,30,30,0,0,4,ACP,48
826980,7/6/2016 0:00,33.45839,-117.64686,Orange,Root Intrusion,Root intrusion which was cleared by jetting line and verifying with CCTV inspection.,No,Category 3,13,13,10,0, , , 
826057,7/6/2016 8:00,39.929619,-122.167086,Tehama,Grease Deposition (FOG), ,No,Category 2,1500,1500,1500,0,8,clay,25
826431,7/6/2016 8:45,37.45815,-122.25158,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,0,375,375,0,6, , 
826058,7/6/2016 9:00,37.97422174,-122.5048578,Marin,Root Intrusion, ,No,Category 3,120,120,0,0, , , 
826063,7/6/2016 9:00,37.84134,-122.22049,Alameda,Debris-General,8  vcp main sewer plugged due to debris.,No,Category 3,120,120,120,0,8,vcp, 
827663,7/6/2016 11:00,38.60945278,-121.3818556,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
827664,7/6/2016 18:00,38.41797778,-121.4658028,Sacramento,Debris-General, ,No,Category 3,9,9,4,0, , , 
826232,7/6/2016 23:07,38.583231,-121.419006,Sacramento,Operator Error, ,No,Category 1,309,1722,299,1413, , , 
826984,7/7/2016 0:00,34.24541,-117.22568,San Bernardino,Debris-General, ,No,Category 3,150,150,150,0,8,ACP,50
826543,7/7/2016 11:00,37.894555,-122.540283,Marin,Debris-Rags,Soft stoppage with paper.,No,Category 3,0,25,25,0,6,VCP,55
827665,7/7/2016 15:00,38.62039444,-121.4731528,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
826258,7/7/2016 17:05,38.02332,-121.31764,San Joaquin,Grease Deposition (FOG), ,No,Category 3,21,21,21,0, , , 
827666,7/7/2016 19:45,38.66514722,-121.25475,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
826337,7/7/2016 22:30,37.474444,-122.210833,San Mateo,Other (specify below),"Grease, Toilet Paper, Wipes",No,Category 1,511,1380,0,869, , , 
826296,7/8/2016 0:00,40.42104,-120.66042,Lassen,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
826452,7/8/2016 0:00,39.17524,-120.14027,Placer,Root Intrusion, ,No,Category 3,10,10,7,0,4,ACP,55
826848,7/8/2016 0:00,37.29244,-119.52169,Madera,Pipe Structural Problem/Failure,Broken Ac pipeline,No,Category 2,3500,3500,0,0,4,AC,40
826967,7/8/2016 7:25,37.49411,-122.22447,San Mateo,Other (specify below),"During the process of installing a new section of Forcemain. Operations was asked to switched back to a 48 inch RCP that was recently placed out of service. Previously while the 48 inch RCP was going out of service a manway cover was removed to assist in the process. Afterwards the cover  of the manway was placed back on, but only with every other bolt in place.  As the system line pressures came up in the morning of the 8th leaking around the cover began due to the empty bolt holes. The Operations group then reduced the flow in order to reduce the system line pressure to stop the dripping.  The Maintenance department was then notified to install the missing bolts. Once this was accomplished the system was placed back to full operations and the drips from around the man way cover where were no longer present.",No,Category 3,5,5,0,0, , , 
826999,7/8/2016 8:00,37.50024,-122.23893,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,"Due to grease clogging the ARV assembly. Sewage was slowing leaking from the ARV. On July 8th a standby 48 inch RCP Forcemain was placed in-service. On July 20th a scheduled PM to swap the auto air relief with a clean one was performed. Upon arriving at the air relief site the operator found that sewage had leaked from the discharge of the air relief and filled a 5 gallon overflow bucket. There was also evidence that sewage had leaked from the bucket. The evidence of leaking from the bucket was due to the fact that the immediate soil around the bucket was wet. There was no standing water around the bucket, so the estimate of amount spilled. The mitigation from the leak was to remove the wet soil with a shovel. The soil was then dumped into one 5 gallon bucket. Because there is no means to determine a exact start time of the leak the date of the Forcemain going into service was used.",No,Category 3,5,5,0,0, , , 
827667,7/8/2016 12:30,38.42900833,-121.4230472,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
826237,7/8/2016 20:30,37.93234,-122.32348,Contra Costa,Debris-Rags, ,No,Category 1,0,45,5,40, , , 
826294,7/9/2016 0:00,38.622517,-121.373858,Sacramento,Root Intrusion, ,No,Category 1,0,314,314,314, , , 
826861,7/9/2016 0:00,39.78876,-120.64564,Plumas,Other (specify below),A power failure to the lift station due to a faulty breaker.,No,Category 1,0,15000,0,15000, , , 
826701,7/9/2016 0:00,34.085278,-117.107222,San Bernardino,Debris-General, ,No,Category 3,150,150,125,0,4,pvc,20
826657,7/9/2016 9:00,36.789908,-118.670533,Fresno,Debris from Construction,Concrete construction debris and grease from concessioner,No,Category 3,30,30,30,0,6,Iron,30
826341,7/9/2016 9:30,37.4375,-122.2575,San Mateo,Other (specify below),Unknown. Manhole was checked and sewage was flowing fine in the pipe at the time of crew member arrival.,No,Category 1,15,618,0,603, , , 
826287,7/9/2016 11:00,39.509444,-123.568889,Mendocino,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6,Clay,50
826342,7/9/2016 13:00,38.08692,-122.24308,Solano,Other (specify below),This mainline segment has an existing maintenance schedule with a 3 month duration on it. This schedule was overdue and was not running work orders on a consistent basis with the rest of the schedules when they were being run. We will be doing research with the software manufacturer to see if there is a software answer to this problem and be looking at our internal practices for improvement. In the interim we will also be creating a Report to run against the Database that looks specifically for overdue schedules that are not generating work orders. This report will be run monthly to catch schedules that are overdue in order to avoid this problem in the future.,No,Category 1,2500,13350,2000,10850, , , 
827668,7/9/2016 15:00,38.70356944,-121.3058417,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
827669,7/9/2016 16:00,38.47203056,-121.3981778,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
826282,7/9/2016 20:12,38.53322,-121.41543,Sacramento,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
826242,7/10/2016 0:00,38.5422,-121.74218,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,5,5,5,0, , , 
826445,7/10/2016 0:00,34.67559,-118.45162,Los Angeles,Other (specify below),Grease-Roots,No,Category 3,500,500,0,0, , , 
826240,7/10/2016 0:00,32.88978,-117.20939,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Piping leading to the air valve failed.,No,Category 1,0,450,450,450, , , 
826245,7/10/2016 0:00,32.79344,-117.17725,San Diego,Construction Diversion Failure,Bypass installed at the manhole by contractor failed.,No,Category 3,890,890,0,0,8,vc, 
826353,7/10/2016 8:30,37.83175,-121.9996,Contra Costa,Debris-General, ,No,Category 3,281,281,281,0, , , 
826324,7/10/2016 8:45,33.771856,-117.946382,Orange,Root Intrusion,Roots from a private lateral caused a FOG blockage.  This line will be added to the District root foaming program.,No,Category 3,102,102,102,0,8,VCP,89
827670,7/10/2016 9:30,38.52218056,-121.4213917,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
827671,7/10/2016 10:33,38.70591111,-121.30755,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
826286,7/10/2016 14:50,39.650556,-123.487778,Mendocino,Root Intrusion, ,No,Category 3,50,50,0,0,6,Clay,50
827676,7/10/2016 16:00,38.58924167,-121.3947806,Sacramento,Root intrusion, ,No,Category 3,8,8,1,0, , , 
826616,7/10/2016 17:00,37.30694,-122.05786,Santa Clara,Root Intrusion, ,No,Category 3,120,120,3,0, , , 
827672,7/10/2016 17:00,38.66718889,-121.2685306,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
827819,7/11/2016 0:00,37.433228,-122.109634,Santa Clara,Root Intrusion, ,No,Category 3,13,13,13,0, , , 
826907,7/11/2016 2:09,37.36148,-121.99895,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0,6,VCP,60
827674,7/11/2016 7:00,38.41411389,-121.4211056,Sacramento,Debris-General, ,No,Category 3,10,11,4,0, , , 
827673,7/11/2016 7:00,38.58627778,-121.2791167,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
827679,7/11/2016 8:00,38.67613889,-121.3741944,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
827675,7/11/2016 9:00,38.59448611,-121.3602861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
826295,7/11/2016 12:30,37.810956,-121.306944,San Joaquin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor damaged force main with excavator while relocating potable water main.,No,Category 2,2000,2000,2000,0,8,PVC,11
827677,7/11/2016 15:30,38.43713056,-121.4407472,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
826307,7/12/2016 6:00,40.870281,-124.076957,Humboldt,Root Intrusion, ,No,Category 1,0,21,5,16,4,4,50
826408,7/12/2016 8:40,37.436111,-122.253889,San Mateo,Other (specify below),"Roots, rocks, and debris",No,Category 1,379,2255,205,1876, , , 
826502,7/12/2016 9:15,37.888467,-122.2904,Alameda,Root Intrusion, ,No,Category 3,5,5,2,0,4,VCP,40
826492,7/12/2016 10:37,33.69386,-117.26492,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Unauthorized contractor hit line and left. Under investigation,No,Category 1,313,9188,100,8875,8,VCP,48
828356,7/12/2016 12:45,37.59745,-122.38207,San Mateo,Grease Deposition (FOG), ,No,Category 3,150,150,150,0, , , 
827678,7/12/2016 13:00,38.59821111,-121.3424028,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
826322,7/12/2016 13:53,37.95926,-121.29895,San Joaquin,Root Intrusion,Root noted from CCTV log,No,Category 3,23,23,23,0, , , 
826444,7/12/2016 17:00,40.871559,-124.078306,Humboldt,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),backhoe damage line by driving over it,No,Category 3,15,15,15,0,4, , 
826334,7/12/2016 20:00,37.89391,-122.50526,Marin,Root Intrusion,roots cut from 4in lateral,No,Category 3,50,50,0,0,6,vcp,60
827682,7/12/2016 20:00,38.58438056,-121.390325,Sacramento,Root intrusion, ,No,Category 3,8,8,1,0, , , 
827680,7/12/2016 21:10,38.60258333,-121.4049306,Sacramento,Root intrusion, ,No,Category 3,12,95,92,0, , , 
826391,7/13/2016 0:00,34.96591,-120.57393,Santa Barbara,Grease Deposition (FOG),line was plugged with solid grease,No,Category 3,800,800,780,0,8,pvc,2
826404,7/13/2016 0:00,33.14932,-117.33263,San Diego,Root Intrusion, ,No,Category 3,255,255,255,0,8,PVC,20
826622,7/13/2016 2:30,38.26298,-122.61679,Sonoma,Pump Station Failure-Mechanical,pumps became blocked by solids/rags pumps,No,Category 3,15,15,5,0,0,, 
826894,7/13/2016 4:00,38.01333,-121.81389,Contra Costa,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,4,vcp, 
827681,7/13/2016 8:30,38.70759167,-121.3785306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826942,7/13/2016 9:00,37.870644,-122.252963,Alameda,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
826396,7/13/2016 10:23,34.06453,-117.67559,San Bernardino,Grease Deposition (FOG),"Spill caused by a combination of grease, wipes and roots",No,Category 3,200,270,270,0,12,VCP, 
826343,7/13/2016 13:45,37.99864,-121.30828,San Joaquin,Root Intrusion, ,No,Category 3,0,20,20,0, , , 
827683,7/13/2016 15:00,38.65199444,-121.3520389,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
827684,7/13/2016 17:00,38.65827778,-121.3689139,Sacramento,Root intrusion, ,No,Category 3,13,17,10,0, , , 
826441,7/14/2016 0:00,37.63245,-122.38993,San Mateo,Pipe Structural Problem/Failure,Spill originated from a hole in the industrial line that appeared to be the result of corrosion.,No,Category 1,0,471600,469440,2160, , , 
826547,7/14/2016 11:00,37.872955,-122.253337,Alameda,Debris from Lateral,Debris from construction; Debris - General; Debris - Rags; Inappropriate Discharge to system    (note:  found gloves in lateral as well as mud),No,Category 1,100,300,0,200, , , 
827685,7/14/2016 14:30,38.48371944,-121.4212056,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
826425,7/14/2016 15:00,38.27434,-121.32215,Sacramento,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,365,365,365,0, , , 
826471,7/14/2016 15:30,33.91726557,-118.0595232,Los Angeles,Other (specify below),Rags-Grease,No,Category 2,5000,5000,5000,0, , , 
827687,7/14/2016 17:00,38.64035556,-121.3692444,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
826456,7/15/2016 8:30,34.02261,-117.76867,Los Angeles,Pump Station Failure-Power, ,No,Category 1,0,150,0,150,8,VCP,35
826432,7/15/2016 9:00,37.34057,-122.06479,Santa Clara,Root Intrusion,Looks to be root intrusion.,No,Category 3,2,2,0,0,6,VCP,60
826475,7/15/2016 9:00,37.31463,-121.88955,Santa Clara,Vandalism, ,No,Category 1,50,5766,50,5716, , , 
827686,7/15/2016 9:00,38.58776389,-121.3425028,Sacramento,Debris-General, ,No,Category 3,9,10,6,0, , , 
826446,7/15/2016 9:30,37.813333,-122.361389,San Francisco,Damage by Others Not Related to CS Construction/Maintenance (Specify Below), ,No,Category 3,7,7,0,0,6,ductile iron,15
826896,7/15/2016 10:00,38.0114,-121.8079,Contra Costa,Debris-General, ,No,Category 3,6,12,12,0,4,vcp, 
826851,7/15/2016 10:14,37.8771,-122.03484,Contra Costa,Other (specify below),Root intrusion and rags.,No,Category 3,261,261,71,0, , , 
826423,7/15/2016 12:25,33.65316,-117.30446,Riverside,Other (specify below),Failure of a waste discharge valve in the open position at the adjacent water treatment plant caused the liftstation to surcharge and overflow.,No,Category 2,3300,3300,2700,0, , , 
826437,7/15/2016 13:55,35.39889,-119.06535,Kern,Other (specify below),Mechanical error by contractor - heavy equipment driving over force main...cracked pvc plug.,No,Category 2,2000,2000,2000,0,10,pvc,16
827688,7/15/2016 14:15,38.62458889,-121.3337528,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
826476,7/15/2016 17:45,37.54325,-122.2407,San Mateo,Pump Station Failure-Power, ,No,Category 2,0,42960,42960,0,10, , 
827822,7/15/2016 23:30,37.416695,-122.123895,Santa Clara,Root Intrusion, ,No,Category 3,80,80,80,0, , , 
826427,7/16/2016 0:00,36.550469,-121.904664,Monterey,Other (specify below),free flowing root mass cut out of a lateral likely by plumber that folded in the turn in the manhole causing partial blockage,No,Category 3,10,10,0,0,6,vcp,50
827689,7/16/2016 12:00,38.57653889,-121.3330778,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
827690,7/16/2016 17:00,38.69658611,-121.31005,Sacramento,Root intrusion, ,No,Category 3,6,115,115,0, , , 
826509,7/16/2016 18:00,37.64338,-120.98683,Stanislaus,Root Intrusion, ,No,Category 3,0,11,11,0,6,VCP, 
826570,7/16/2016 19:25,37.825833,-122.375,San Francisco,Other (specify below),"Unknown cause of blockage. After vacuum truck cleared all lines & manhole, flow was restored.",No,Category 2,0,1730,1730,0, , , 
826435,7/16/2016 21:00,33.61523,-117.08864,Riverside,Debris-Rags,"Caused by pool plaster, heavy grease and rags",No,Category 2,1625,1625,0,0, , , 
826538,7/17/2016 0:00,37.91127,-122.552222,Marin,Debris-General,"Paper, grease, root, grit/gravel",No,Category 3,120,120,0,0,6,Clay, 
826853,7/17/2016 0:00,36.619978,-121.841222,Monterey,Debris-Rags,Rags and Roots,No,Category 3,0,150,150,0, , , 
827691,7/17/2016 7:30,38.67420556,-121.3191194,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
826911,7/17/2016 8:00,37.31355,-122.05489,Santa Clara,Root Intrusion, ,No,Category 3,152,152,0,0,4,CAS, 
826656,7/17/2016 10:00,38.052028,-122.227548,Contra Costa,Root Intrusion,Root blockage downstream of spill location caused backup,No,Category 3,150,150,0,0,4,VCP,96
827692,7/17/2016 10:30,38.45335278,-121.3575861,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
827693,7/17/2016 17:00,38.61943889,-121.3805611,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
826976,7/17/2016 18:30,37.32466,-121.76685,Santa Clara,Grease Deposition (FOG), ,No,Category 3,52,60,60,0, , , 
827694,7/17/2016 20:00,38.60205833,-121.2913639,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
826462,7/18/2016 0:00,36.603722,-121.893239,Monterey,Pipe Structural Problem/Failure,Corroded pipe,No,Category 1,0,100,0,100, , , 
826461,7/18/2016 0:00,34.038734,-118.226307,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,0,2630754,936000,1694754,60,Concrete,91
827695,7/18/2016 8:00,38.71537222,-121.2808444,Sacramento,Root intrusion, ,No,Category 3,240,240,200,0, , , 
827119,7/18/2016 8:30,35.1133,-118.56949,Kern,Debris-General, ,No,Category 3,300,300,0,0,4,PVC,5
827697,7/18/2016 11:30,38.67508611,-121.2397611,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
827696,7/18/2016 12:00,38.50734167,-121.4797972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826520,7/18/2016 16:20,33.76332,-118.41005,Los Angeles,Other (specify below),Root Obstruction,No,Category 3,50,50,0,0, , , 
826602,7/18/2016 16:45,37.72754,-122.17764,Alameda,Debris-General,Debris obstructed the sanitary sewer main at this location. Two hundred and forty nine gallons spilled onto the surface. Sewage was captured and returned to collection system.,No,Category 3,249,249,249,0,8,HDPE, 
828362,7/18/2016 17:30,37.59404,-122.38527,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor hit capped lateral while boring pier holes causing drain rock to enter main causing stoppage.,No,Category 3,44,44,44,0, , , 
827882,7/19/2016 0:00,36.875556,-121.770556,Monterey,Other (specify below),"Faulty power surge box at lift station resulted in pump failure, resulting in sewage back-up in the line.",No,Category 3,60,60,45,0, , , 
827136,7/19/2016 0:00,35.64403,-121.18755,San Luis Obispo,Other (specify below),plugged force main line,No,Category 3,25,25,0,0,4,PVC,30
826474,7/19/2016 0:00,32.75554,-116.98634,San Diego,Root Intrusion, ,No,Category 3,100,100,20,0,8,vcp, 
826459,7/19/2016 3:40,34.150833,-118.657778,Los Angeles,Pump Station Failure-Power,Pump station was operating under generator power due to SCE planned outage.  Generator failed when the fuel pump shut down after five hours of operation.  The fuel pump shut down due to high vibration caused by a loose screw in the housing.,No,Category 1,0,5000,0,5000, , , 
827698,7/19/2016 6:15,38.60632222,-121.3634278,Sacramento,Debris-General, ,No,Category 3,17,17,3,0, , , 
827699,7/19/2016 10:10,38.71443611,-121.2987556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826486,7/19/2016 11:00,37.84015,-122.19828,Alameda,Debris-General, ,No,Category 3,150,150,150,0,8,VCP, 
826584,7/19/2016 18:40,37.75006,-122.18625,Alameda,Debris-General, ,No,Category 3,78,78,78,0,12, , 
827700,7/19/2016 22:30,38.65104444,-121.3720278,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
826539,7/20/2016 0:00,37.910905,-122.526473,Marin,Debris-General, ,No,Category 3,120,120,10,0, , , 
827162,7/20/2016 0:00,35.27285,-120.6667,San Luis Obispo,Root Intrusion, ,No,Category 3,250,250,250,0,6,vcp, 
826484,7/20/2016 0:00,34.689946,-118.2366,Los Angeles,Debris from Lateral, ,No,Category 3,110,110,0,0, , , 
826504,7/20/2016 3:33,37.86758,-122.26324,Alameda,Other (specify below),unknown,No,Category 3,250,250,250,0,6,ci, 
826573,7/20/2016 7:30,37.54325,-122.2407,San Mateo,Pump Station Failure-Controls,Contractor's bypass pump had an electrical failure.,No,Category 2,0,13440,13440,0,8,VCP, 
826938,7/20/2016 9:10,38.681111,-121.766528,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,15,15,15,0,4,VCP, 
826639,7/20/2016 16:00,37.79515,-122.19085,Alameda,Root Intrusion,"Main sewer plugged on easement due to roots, staff serviced main sewer and cleared line to restore flow.",No,Category 3,20,20,5,0,8,VCP, 
826513,7/20/2016 20:00,37.392525,-122.270398,San Mateo,Debris-General, ,No,Category 1,0,350,20,330, , , 
826995,7/21/2016 0:00,36.3168,-121.23554,Monterey,Pump Station Failure-Controls,scada communication failure,No,Category 2,3000,3000,0,0,8,pvc,13
826540,7/21/2016 3:08,33.85776,-117.33163,Riverside,Pump Station Failure-Controls,Pump VFD starter was in a tripped condition causing the pump to fail to start,No,Category 1,400,500,100,50, , , 
826532,7/21/2016 8:42,37.44095,-122.18304,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
826889,7/21/2016 11:00,37.90919,-122.30121,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Private French drain damaged sewer main in sidewalk, causing a sinkhole. Property owner continued to fill sinkhole with rocks which eventually partially blocked the main.  Main sewer repaired on 7/25/2016.",No,Category 3,3,3,3,0, , , 
827701,7/21/2016 13:00,38.68984167,-121.3710611,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
826550,7/21/2016 14:15,37.77001,-122.15549,Alameda,Other (specify below),Sand & Sediment being discharged from EBMUD Reservoir at 7707 Greenly ave.,No,Category 3,960,960,960,0,8,VCP, 
827246,7/21/2016 18:30,37.36691,-121.96355,Santa Clara,Grease Deposition (FOG), ,No,Category 3,775,775,775,0,12,vcp, 
826544,7/21/2016 18:48,34.123491,-118.197563,Los Angeles,Other (specify below),Inflow into the  mainline sewer due to a water main break by the Department of Water and Power,No,Category 3,160,160,160,0,8,Concrete,93
827702,7/21/2016 19:00,38.71768056,-121.3775639,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
826919,7/21/2016 21:00,38.660997,-120.977549,El Dorado,Root Intrusion, ,No,Category 2,0,3195,3195,0, , , 
826708,7/21/2016 21:15,33.79695,-118.18874,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,8,VCP,17
