SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
826574,7/21/2016 22:30,34.11035,-117.3505,San Bernardino,Root Intrusion,Root intrusion and  Flushable wipes ,No,Category 3,140,140,140,0,8,vcp, 
826582,7/22/2016 6:30,38.73436,-120.78002,El Dorado,Root Intrusion, ,No,Category 1,0,180,0,180,8,a/c,50
827704,7/22/2016 8:00,38.56295278,-121.3850556,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
827706,7/22/2016 8:00,38.63013056,-121.37505,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
827703,7/22/2016 8:30,38.41842778,-121.48235,Sacramento,Root intrusion, ,No,Category 3,11,17,13,0, , , 
827145,7/22/2016 9:00,40.88,-124.063075,Humboldt,Root Intrusion, ,No,Category 3,6,6,0,0, , , 
827705,7/22/2016 10:00,38.62991111,-121.3753167,Sacramento,Root intrusion, ,No,Category 3,8,8,7,0, , , 
826628,7/22/2016 13:00,39.40923,-123.36008,Mendocino,Pipe Structural Problem/Failure,orangeburg collapsed,No,Category 3,538,538,0,0, ,orangeburg,70
827325,7/22/2016 14:18,38.75533,-121.2732,Placer,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
826563,7/22/2016 16:15,34.10063,-117.30789,San Bernardino,Grease Deposition (FOG),caused by grease and  flush able wipes .,No,Category 1,0,211,84,127,8,vcp, 
827707,7/22/2016 17:00,38.45474444,-121.4342167,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
826997,7/23/2016 0:00,36.31736,-121.23559,Monterey,Pump Station Failure-Controls,PLC failure,No,Category 2,1500,1500,0,0,8,pvc,13
827708,7/23/2016 8:00,38.61206111,-121.3543,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
826648,7/23/2016 10:50,37.894042,-122.289801,Alameda,Root Intrusion, ,No,Category 3,5,5,3,0,4,VCP,40
826642,7/23/2016 22:30,37.95934,-121.25159,San Joaquin,Root Intrusion, ,No,Category 3,18,18,18,0, , , 
827829,7/24/2016 0:00,37.447398,-122.154747,Santa Clara,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
826619,7/24/2016 0:00,35.124,-120.6226,San Luis Obispo,Debris from Construction, ,No,Category 2,1200,1200,100,0,8,vcp,45
826609,7/24/2016 0:00,35.379478,-118.961456,Kern,Root Intrusion, ,No,Category 1,0,1800,180,1620, , , 
826671,7/24/2016 10:00,37.89024,-122.16403,Contra Costa,Other (specify below),Root intrusion and construction debris.,No,Category 2,1828,1828,0,0,6,VCP,58
827709,7/24/2016 14:00,38.57406389,-121.4070028,Sacramento,Grease deposition (FOG), ,No,Category 3,15,15,5,0, , , 
826564,7/24/2016 16:00,37.5044,-122.27299,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,45,45,45,0,6,PE,6
827710,7/24/2016 16:00,38.45858611,-121.3127306,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
827711,7/24/2016 18:00,38.51607222,-121.4655056,Sacramento,Debris-General, ,No,Category 3,139,139,128,0, , , 
827713,7/24/2016 20:30,38.68552222,-121.4637139,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
827825,7/25/2016 0:00,37.412694,-122.111634,Santa Clara,Root Intrusion, ,No,Category 3,18,18,15,0, , , 
826647,7/25/2016 3:40,34.11937,-117.72018,Los Angeles,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"At approximately 3:45 pm a representative from Golden State Water contacted Richard Hecker, Claremont Landscape Supervisor, indicating the contractor had hit a sewer line. Mr. Hecker notified Mike Mc Cabe, Maintenance Supervisor, who is responsible for the maintenance of the City's sewer system. Both Supervisors arrived on scene within 5 minutes of the call. To which they found GSW crews pumping sewage overflow directly into the storm drain. City staff directed to stop pumping into the storm drain and divert into the next manhole. The contractor did not have the proper equipment and had to call for assistance. In less than 30 minutes the contractor received the equipment necessary to divert to the next manhole. The debris from the broken pipe also caused a backup in the line, enabling the line to flow properly. After several hours of diverting sewage before the broken line was exposed, the line was cleared, and repaired.",No,Category 1,740,12740,1000,11000,14, , 
826910,7/25/2016 9:06,37.38206,-122.02318,Santa Clara,Debris-General,"Grease, rags, grit",No,Category 3,10,10,10,0,8,CSR,60
827712,7/25/2016 10:15,38.48470278,-121.4515028,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
826620,7/25/2016 14:09,34.058198,-118.483063,Los Angeles,Root Intrusion, ,No,Category 3,297,297,297,0,8,Concrete,87
826808,7/25/2016 15:57,38.838717,-121.34293,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,420,420,300,0,2,PVC,21
827714,7/25/2016 16:00,38.46078889,-121.3245722,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
827715,7/25/2016 19:00,38.61345,-121.3218028,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
826704,7/25/2016 22:30,37.92044,-121.25876,San Joaquin,Debris-General,"After CCTV was conducted, it was discovered that there are some dips in the lateral with some offset joints.  It is in queue for repairs at this time.",No,Category 3,4,4,4,0, , , 
827296,7/26/2016 8:20,37.4679,-122.24007,San Mateo,Debris-General, ,No,Category 3,400,400,400,0,6, , 
827716,7/26/2016 8:30,38.65990556,-121.2437111,Sacramento,Root intrusion, ,No,Category 3,25,25,5,0, , , 
826874,7/26/2016 8:31,38.72442,-121.25649,Placer,CS Mainentance Caused Spill/Damage, ,No,Category 3,20,20,15,0, , , 
826691,7/26/2016 8:32,37.65633,-122.43643,San Mateo,Grease Deposition (FOG), ,No,Category 3,450,450,450,0,8,VCP,9
826678,7/26/2016 9:08,37.8681,-122.26773,Alameda,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
827169,7/26/2016 9:30,37.83936,-122.48696,Marin,Pipe Structural Problem/Failure, ,No,Category 3,150,150,0,0,6,Ductile Iron,62
827717,7/26/2016 9:45,38.71758056,-121.3743778,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
827718,7/26/2016 10:00,38.53936667,-121.4404806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826655,7/26/2016 10:00,38.69184,-121.15255,Sacramento,Debris-General, ,No,Category 2,13320,13320,13320,0,16, , 
826815,7/26/2016 10:00,33.75302,-118.12273,Los Angeles,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
826703,7/26/2016 15:30,37.93664,-121.28296,San Joaquin,Root Intrusion,"Light roots and offset joint viewed with CCTV camera, work order is in queue for repairs.",No,Category 3,8,8,8,0, , , 
826737,7/26/2016 18:42,33.93580814,-118.3177022,Los Angeles,Other (specify below),Grease/Rags,No,Category 1,0,100,0,100, , , 
826859,7/27/2016 0:00,37.820679,-122.302083,Alameda,Pump Station Failure-Mechanical,"Pump station not working, therefore build up of sewage and tide water in gravity fed manholes.",No,Category 2,2000,2000,0,0,12, , 
826705,7/27/2016 0:00,32.96916,-117.23836,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),VEHICLE ACCIDENT HIT 2 INCH AIR VALVE BOX,No,Category 1,0,2900,2600,300, , , 
827135,7/27/2016 8:00,38.6161067,-122.8484475,Sonoma,Root Intrusion, ,No,Category 3,638,638,0,0,6,AC, 
827602,7/27/2016 8:00,38.19521,-120.68503,Calaveras,Root Intrusion, ,No,Category 3,10,10,2,0,6,AC, 
827401,7/27/2016 10:00,37.82096,-122.21336,Alameda,Root Intrusion, ,No,Category 3,420,420,0,0,8,VCP, 
827292,7/27/2016 11:07,37.48989,-122.24095,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,300,300,0,4, , 
826745,7/27/2016 16:00,40.87174,-124.0783,Humboldt,Pipe Structural Problem/Failure,We are in the process of replacing an old sewer line and dug a trench next to existing orangeburg pipe. An existing unknown crack presented itself,No,Category 2,1350,1350,1300,0,4,orangeburg,50
826813,7/27/2016 16:40,33.89792,-118.22312,Los Angeles,Grease Deposition (FOG), ,No,Category 1,25,50,25,25,12,VCP,20
827418,7/27/2016 20:00,38.3043,-122.27538,Napa,Root Intrusion, ,No,Category 3,650,650,0,0,4,ACP, 
827015,7/28/2016 7:40,38.0193,-121.89523,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
826841,7/28/2016 8:21,38.026998,-121.283666,San Joaquin,Debris-General, ,No,Category 3,6,6,12,0, , , 
827719,7/28/2016 9:00,38.61265556,-121.3915944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
826840,7/28/2016 11:30,38.3229,-122.31947,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP, 
826727,7/28/2016 12:03,38.35311,-120.77691,Amador,Grease Deposition (FOG), ,No,Category 1,0,2150,0,2150, , , 
826871,7/28/2016 13:00,38.73436,-120.78002,El Dorado,Grease Deposition (FOG), ,No,Category 1,0,60,0,60,8,a/c,50
826728,7/28/2016 22:20,38.35555,-121.98782,Solano,Debris-General, ,No,Category 3,33,33,33,0,6,vcp, 
827824,7/29/2016 0:00,37.434457,-122.13393,Santa Clara,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
827126,7/29/2016 0:00,36.576786,-121.928544,Monterey,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
827300,7/29/2016 0:00,34.95547,-120.39778,Santa Barbara,Debris from Construction, ,No,Category 3,30,30,30,0, , , 
827091,7/29/2016 7:30,37.87621,-122.45671,Marin,Debris-Rags, ,No,Category 3,45,45,0,0, , , 
827279,7/29/2016 8:22,37.515109,-122.311863,San Mateo,Debris-Rags, ,No,Category 3,253,253,0,0,6,CIP,18
827132,7/29/2016 10:00,37.83624,-122.20444,Alameda,Root Intrusion,"Root intrusion, debris and foreign matter.",No,Category 3,270,270,270,0,8, , 
827436,7/29/2016 12:15,34.052619,-118.051242,Los Angeles,Other (specify below),(See Attachment 2),No,Category 3,0,672,672,0,8,CVP/CIP,63
827830,7/29/2016 15:00,37.439943,-122.152277,Santa Clara,Debris-General,"Heavy debris general, debris rags, light grease.",No,Category 3,5,5,4,0, , , 
827720,7/29/2016 15:00,38.68675278,-121.3705639,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
827269,7/29/2016 18:15,37.828611,-122.375556,San Francisco,Debris-General, ,No,Category 3,5,5,5,0, , , 
826956,7/29/2016 19:50,37.503085,-122.491252,San Mateo,Other (specify below),"We believe there is a belly in the line and may be inadequate flow to carry wipes/paper down the line.  The operator only noticed dirty water flowing down the line after he broke the plug.  When we inspected the line with the camera, we saw paper and debris and puddles in the line where the camera went under water.",No,Category 3,10,10,4,0, , , 
826865,7/29/2016 20:00,37.989203,-120.383886,Tuolumne,Other (specify below),roots suspected,No,Category 3,10,210,210,0,4,pvc, 
827005,7/30/2016 0:00,32.79163,-117.00389,San Diego,Root Intrusion, ,No,Category 3,0,60,60,0,8,VCP,55
827723,7/30/2016 8:00,38.43756389,-121.3931806,Sacramento,Grease deposition (FOG), ,No,Category 3,1,95,95,0, , , 
826878,7/30/2016 9:38,37.658721,-121.870886,Alameda,Root Intrusion, ,No,Category 1,0,930,430,500,10,VCP, 
826860,7/30/2016 9:40,37.98923,-122.57661,Marin,Debris-Rags, ,No,Category 1,627,2627,0,2000,6,CAS,60
826961,7/30/2016 10:00,37.31861,-121.98153,Santa Clara,Root Intrusion, ,No,Category 2,484,1036,653,0, , , 
827726,7/30/2016 10:00,38.46303611,-121.4280361,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
827827,7/30/2016 11:15,37.44876,-122.162762,Santa Clara,Root Intrusion,Root intrusion and Debris General,No,Category 3,3,3,2,0, , , 
827722,7/30/2016 12:00,38.58826944,-121.3891306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827721,7/30/2016 12:00,38.56090556,-121.3378111,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
826965,7/30/2016 13:00,33.797272,-118.322278,Los Angeles,Other (specify below),Roots - Rags,No,Category 3,300,300,250,0, , , 
826850,7/30/2016 13:00,34.088132,-118.207146,Los Angeles,Debris-General, ,No,Category 3,306,306,300,0,8,VCP,100
827724,7/30/2016 15:00,38.62340278,-121.3443222,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
827725,7/30/2016 16:00,38.67155278,-121.311925,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
827729,7/30/2016 22:30,38.67398056,-121.3340972,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,23,23,17,0, , , 
827002,7/31/2016 0:00,37.903379,-122.561616,Marin,Root Intrusion, ,No,Category 3,500,500,100,0, , , 
826879,7/31/2016 0:00,32.74802,-117.07981,San Diego,Root Intrusion,Root ball on 6 inch main,No,Category 3,180,180,0,0,6,VC, 
827007,7/31/2016 0:00,32.75784,-117.03186,San Diego,Debris-Rags, ,No,Category 3,0,90,90,0,6,VCP,68
827641,7/31/2016 1:51,37.405599,-122.131883,Santa Clara,Root Intrusion, ,No,Category 3,10,10,7,0, , , 
827727,7/31/2016 9:30,38.49157778,-121.4430472,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
826855,7/31/2016 10:45,34.1316,-118.15428,Los Angeles,Other (specify below),tree root intrusion,No,Category 3,300,550,270,0,8, , 
826880,7/31/2016 12:00,37.828889,-122.376389,San Francisco,Grease Deposition (FOG), ,No,Category 2,1700,1700,1700,0, , , 
827093,7/31/2016 14:30,37.87315,-122.46572,Marin,Debris-Rags, ,No,Category 3,68,68,0,0, , , 
827728,7/31/2016 16:50,38.69188889,-121.373025,Sacramento,Root intrusion, ,No,Category 3,17,17,4,0, , , 
826898,7/31/2016 19:00,35.388,-119.026,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6, , 
827420,8/1/2016 0:00,38.283,-122.29014,Napa,Root Intrusion, ,No,Category 3,95,95,0,0,4, , 
826858,8/1/2016 0:00,34.53768,-117.29187,San Bernardino,Other (specify below),"during construction , a discharge pipe was removed out of the discharge manhole and spilled some excess wastewater",No,Category 3,40,40,0,0,28,HDPE,5
828184,8/1/2016 8:30,37.81063,-121.19009,San Joaquin,Debris from Construction, ,No,Category 3,17,17,17,0, , , 
829881,8/1/2016 9:00,37.65820777,-122.0546336,Alameda,Pipe Structural Problem/Failure - Installation, ,No,Category 3,2,2,2,0,4,pvc,1
826915,8/1/2016 10:13,34.042,-117.56131,San Bernardino,Debris from Lateral,Debris found in IEUA's system immediately downstream of the connection point with the City of Ontario's system.,No,Category 2,0,3000,3000,0,8,VCP,31
828645,8/1/2016 11:15,38.71616667,-121.2863472,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
828647,8/1/2016 12:00,38.52530278,-121.412275,Sacramento,Debris-General, ,No,Category 3,10,10,0,0, , , 
828646,8/1/2016 14:00,38.40345833,-121.3687528,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
826998,8/1/2016 16:55,37.473611,-122.210556,San Mateo,Other (specify below),"Grease, heavy paper towels.debris",No,Category 1,231,700,230,469, , , 
828648,8/1/2016 17:30,38.65080278,-121.3171306,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
827095,8/1/2016 22:00,37.88602,-122.46609,Marin,Root Intrusion, ,No,Category 3,90,90,0,0, , , 
827032,8/2/2016 0:00,35.160908,-120.686511,San Luis Obispo,Debris-Rags, ,No,Category 1,500,800,500,300, , , 
826966,8/2/2016 0:00,35.192493,-120.462038,San Luis Obispo,Other (specify below),Failed inlet check valve,No,Category 3,634,634,600,0,6,Ductile Iron,45
826973,8/2/2016 0:00,33.03741,-116.8808,San Diego,Other (specify below),Customer Upper Sewer Lateral Blockage,No,Category 3,100,100,0,0,4,ABS,46
827000,8/2/2016 7:00,37.079722,-120.841667,Merced,Pump Station Failure-Controls, ,No,Category 3,0,250,250,0,6, ,25
826917,8/2/2016 11:25,37.96484,-121.28901,San Joaquin,Debris-General,"After CCTV, there was no significant defect that contributed to the plugged lateral.",No,Category 3,14,14,14,0, , , 
828649,8/3/2016 6:15,38.57042778,-121.3905333,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
828650,8/3/2016 7:00,38.60480556,-121.3673972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
826937,8/3/2016 7:03,33.724267,-118.292792,Los Angeles,Root Intrusion, ,No,Category 3,106,106,106,0,8,CON,91
828652,8/3/2016 10:00,38.60326667,-121.3962722,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
828653,8/3/2016 11:00,38.68121944,-121.3718556,Sacramento,Root intrusion, ,No,Category 3,15,15,5,0, , , 
826968,8/3/2016 19:43,34.037116,-118.277107,Los Angeles,Debris-General, ,No,Category 3,323,323,323,0,12,VCP,121
827529,8/4/2016 6:45,37.874854,-122.258148,Alameda,Pump Station Failure-Controls,Floats needed to be replaced,No,Category 3,250,250,250,0, , , 
827055,8/4/2016 8:00,34.19491,-118.31698,Los Angeles,Root Intrusion,The cause was primarily due to private property tree roots intrusion into the City sewer main. The presence of some rags/wipes were also noted.,No,Category 1,330,380,300,50, , , 
826994,8/4/2016 10:30,37.809067,-122.416756,San Francisco,Other (specify below),Damaged by construction crew repairing decking that over-lay the pipe.  20' of pipe was removed.,No,Category 1,0,85,0,85,4, , 
828654,8/4/2016 12:15,38.66475278,-121.3302389,Sacramento,Root intrusion, ,No,Category 3,7,9,5,0, , , 
827004,8/4/2016 12:55,34.123307,-118.355194,Los Angeles,Debris-General, ,No,Category 3,19,19,19,0,8,VCP,90
827512,8/4/2016 16:15,38.681389,-121.791111,Yolo,Debris-General, ,No,Category 3,5,5,5,0,4,VCP, 
827099,8/4/2016 20:00,37.60955,-122.38853,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,594,1096,1096,0, , , 
827039,8/5/2016 0:00,33.03458,-117.25724,San Diego,Debris-General,"The spill was caused by accumulated debris (grit) in the gravity sewer mainline located in an easement.  Blockage occurred 500 ft downstream of manhole 05-0730, where SSO occurred, due to grit accumulation in a sag of the gravity sewer mainline.  Sewer line segment has been placed on the Special Maintenance Action list.  The frequency of hydro-cleaning will increase to 4 times per year.",No,Category 3,0,700,700,0,8,VCP,40
828655,8/5/2016 4:30,38.60730556,-121.2911083,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
828656,8/5/2016 6:45,38.69001667,-121.2541861,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
827023,8/5/2016 10:45,38.34275,-121.96943,Solano,Grease Deposition (FOG), ,No,Category 3,0,76,76,0,6,vcp, 
828657,8/5/2016 14:00,38.46125278,-121.3063083,Sacramento,Vandalism, ,No,Category 3,10,30,25,0, , , 
827306,8/6/2016 0:00,33.50429,-117.65375,Orange,Grease Deposition (FOG), ,No,Category 3,60,70,70,0,8,VCP,15
827057,8/6/2016 6:30,38.34478,-120.7606,Amador,Grease Deposition (FOG),Grease build up,No,Category 1,150,450,0,300,6,Clay,40
828966,8/6/2016 10:05,38.15932,-121.29845,San Joaquin,Debris-Rags,line blockage clogged pump,No,Category 3,3,3,3,0,6,clay,45
830103,8/6/2016 10:30,39.01672,-122.65616,Lake,Pump Station Failure-Controls, ,No,Category 2,2000,2000,2000,0, , , 
827056,8/6/2016 11:22,33.62805,-117.73352,Orange,Debris-General, ,No,Category 1,0,9720,2397,9720, , , 
828658,8/6/2016 13:00,38.41636944,-121.4579417,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827127,8/6/2016 13:55,34.06969,-117.66878,San Bernardino,Debris-Rags, ,No,Category 3,700,800,800,0,8,VCP, 
827166,8/7/2016 0:00,37.913789,-122.521174,Marin,Grease Deposition (FOG), ,No,Category 1,0,250,0,250, , , 
827060,8/7/2016 0:00,37.532357,-122.516599,San Mateo,Root Intrusion, ,No,Category 1,0,900,0,900, , , 
827496,8/7/2016 0:00,33.988903,-118.193244,Los Angeles,Grease Deposition (FOG), ,No,Category 1,500,1000,500,500, , , 
828885,8/7/2016 6:45,37.59956,-122.38028,San Mateo,Grease Deposition (FOG), ,No,Category 3,75,75,75,0, , , 
828659,8/7/2016 6:45,38.53699167,-121.4499111,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
827139,8/7/2016 8:00,33.80175623,-118.3805865,Los Angeles,Other (specify below),Roots and line tape,No,Category 2,14450,14450,0,0, , , 
827037,8/7/2016 12:30,38.29421,-122.45857,Sonoma,Grease Deposition (FOG), ,No,Category 1,40,130,120,10,6,VCP, 
828660,8/7/2016 13:30,38.67680833,-121.2528944,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
827138,8/7/2016 17:30,33.90756154,-118.1108049,Los Angeles,Other (specify below),Roots - Grease,No,Category 3,50,50,50,0, , , 
827094,8/8/2016 0:00,37.33223,-119.57605,Madera,Debris-General, ,No,Category 3,250,250,0,0, , , 
827114,8/8/2016 6:10,38.34698,-120.77077,Amador,Other (specify below),Not sure we put or coil rod's in and went in about 3 feet and unplugged its self,No,Category 1,102,214,180,22,4,water,30
827113,8/8/2016 6:10,38.34698,-120.77077,Amador,Other (specify below),Not sure we put or coil rod's in and went in about 3 feet and unplugged its self,No,Category 1,102,214,180,22,4,water,30
828661,8/8/2016 8:00,38.45915833,-121.3779139,Sacramento,Root intrusion, ,No,Category 3,12,12,11,0, , , 
827110,8/8/2016 10:00,37.912974,-122.333789,Contra Costa,Pump Station Failure-Mechanical, ,No,Category 3,10,10,1,0, , , 
827058,8/8/2016 10:00,32.83299,-115.5687,Imperial,Other (specify below),Spill was caused by force main break we have one pump that feeds this line and as soon as we found out pump was shut off.,No,Category 2,2000,2000,1500,0,4, , 
830956,8/8/2016 11:00,39.00898,-122.66934,Lake,Operator Error,Operator forgot to latch rear hatch on VACON.,No,Category 3,200,200,0,0, , , 
830968,8/8/2016 11:00,39.00894,-122.66928,Lake,Operator Error, ,No,Category 3,200,200,0,0, , , 
828662,8/8/2016 11:30,38.51952778,-121.4594278,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
828664,8/8/2016 12:00,38.72771111,-121.3847194,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
827383,8/8/2016 13:00,37.29098,-121.89041,Santa Clara,Debris-General, ,No,Category 3,748,748,748,0, , , 
827294,8/8/2016 17:21,37.48356,-122.23236,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,245,245,0,6, , 
827173,8/8/2016 18:50,37.8926,-122.1061,Contra Costa,Other (specify below),Root intrusion and rags,No,Category 3,550,550,0,0,10,VCP,22
827109,8/9/2016 4:00,34.02518,-118.48433,Los Angeles,Root Intrusion, ,No,Category 2,1200,1200,1200,0, , , 
827421,8/9/2016 7:00,38.30311,-122.29283,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,Clay, 
828663,8/9/2016 9:00,38.40668333,-121.3540028,Sacramento,Root intrusion, ,No,Category 3,10,10,7,0, , , 
830105,8/9/2016 9:15,39.01672,-122.65614,Lake,Pump Station Failure-Controls, ,No,Category 2,2000,2000,2000,0, , , 
827159,8/9/2016 13:45,37.460064,-122.431147,San Mateo,Root Intrusion, ,No,Category 3,15,15,2,0, , , 
827912,8/9/2016 21:00,37.30044,-122.03441,Santa Clara,Other (specify below),Roots & Grease,No,Category 3,434,434,434,0,4,VCP, 
827195,8/10/2016 0:00,32.97214,-117.23197,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,ON AN 8  PVC FORCE MAIN,No,Category 2,26700,26700,18700,0, , , 
828665,8/10/2016 7:00,38.45978056,-121.4397306,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
827310,8/10/2016 9:00,33.8242,-118.17685,Los Angeles,Root Intrusion, ,No,Category 3,20,20,20,0,8,V.C.P.,83
827262,8/10/2016 10:38,37.32675,-121.93745,Santa Clara,Root Intrusion, ,No,Category 2,439,2096,2096,0, , , 
827204,8/10/2016 13:30,37.31988,-121.96959,Santa Clara,Grease Deposition (FOG), ,No,Category 1,50,180,50,130, , , 
828666,8/10/2016 17:00,38.61453056,-121.4854306,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
827170,8/11/2016 0:00,36.99218,-122.01238,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 1,0,1,0,1, , , 
827236,8/11/2016 0:00,38.613919,-121.401639,Sacramento,Pipe Structural Problem/Failure, ,No,Category 1,0,2,2,2, , , 
828444,8/11/2016 0:00,39.240278,-120.015278,Placer,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
828667,8/11/2016 6:30,38.39883889,-121.4183972,Sacramento,Root intrusion, ,No,Category 3,9,9,5,0, , , 
827211,8/11/2016 9:00,34.0965,-117.72328,Los Angeles,Debris-General, ,No,Category 1,1000,2000,200,800, , , 
828669,8/11/2016 9:15,38.48784444,-121.446375,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
828668,8/11/2016 10:00,38.72332222,-121.3916389,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
828670,8/11/2016 12:00,38.58606389,-121.3852361,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
828671,8/11/2016 12:00,38.66859444,-121.2999194,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
827212,8/11/2016 13:45,39.546944,-121.727222,Butte,Grease Deposition (FOG), ,No,Category 3,125,125,100,0, , , 
828672,8/11/2016 17:45,38.60458611,-121.4072583,Sacramento,Root intrusion, ,No,Category 3,22,22,10,0, , , 
828477,8/12/2016 0:00,37.445821,-122.13071,Santa Clara,Root Intrusion, ,No,Category 3,28,30,29,0, , , 
827263,8/12/2016 0:00,35.14771,-120.64054,San Luis Obispo,Debris from Construction, ,No,Category 3,0,900,900,0, , , 
828674,8/12/2016 8:00,38.55686944,-121.3512528,Sacramento,Root intrusion, ,No,Category 3,19,19,16,0, , , 
828673,8/12/2016 8:15,38.42447222,-121.4436278,Sacramento,Root intrusion, ,No,Category 3,11,12,7,0, , , 
827536,8/12/2016 10:05,38.74183,-121.25806,Placer,Root Intrusion, ,No,Category 3,5,5,3,0, , , 
828302,8/12/2016 11:12,36.723824,-119.775613,Fresno,Construction Diversion Failure,Contractor Error,No,Category 3,71,71,68,0,8,VCP,103
828675,8/12/2016 14:30,38.67910278,-121.266725,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
828031,8/12/2016 18:00,38.00672,-121.90347,Contra Costa,Root Intrusion, ,No,Category 3,4,4,4,0,4,VCP, 
827591,8/12/2016 18:10,33.984668,-118.382056,Los Angeles,Root Intrusion, ,No,Category 3,300,300,300,0,8,VCP,48
827360,8/13/2016 0:00,37.95265,-121.28679,San Joaquin,Debris-General, ,No,Category 2,7185,7185,7185,0, , , 
827213,8/13/2016 8:44,34.110553,-118.36702,Los Angeles,Root Intrusion, ,No,Category 3,415,415,415,0,8,VCP,51
828677,8/13/2016 9:30,38.55423889,-121.3889389,Sacramento,Root intrusion, ,No,Category 3,4,5,3,0, , , 
828676,8/13/2016 9:30,38.65680278,-121.2956917,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827960,8/13/2016 11:10,38.246029,-122.065538,Solano,Flow Exceeded Capacity (Separate CS Only), ,No,Category 3,24,24,24,0, , , 
828678,8/13/2016 12:00,38.69366111,-121.2937889,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
827471,8/13/2016 13:30,33.81353,-117.82193,Orange,Grease Deposition (FOG),Accumulation of FOG over time.,No,Category 1,450,750,500,250, , , 
827399,8/13/2016 13:40,37.33752,-122.07254,Santa Clara,Root Intrusion,Looks to be root intrusion.,No,Category 3,10,10,10,0,6,VCP,60
830107,8/13/2016 17:30,39.02511,-122.67361,Lake,Debris-General, ,No,Category 3,10,10,10,0, , , 
827328,8/14/2016 0:00,36.843851,-121.575119,San Benito,Debris-Rags, ,No,Category 1,0,200,200,200, , , 
827312,8/14/2016 9:30,33.84087,-118.19173,Los Angeles,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,8,72, 
828679,8/14/2016 10:00,38.61192222,-121.3303972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
827309,8/14/2016 10:30,38.2771,-120.30924,Calaveras,Inappropriate Discharge to CS,"Hand towel stuck in RV dump tank discharge.  RV owner tried to pull towel from discharge pipe causing pipe and fittings to break off the tank and enter the dump station receiving structure pipe.  RV owner tried to wash fittings and towel down into dump station recirculation tank with fresh water.  Fresh water backed up, to cause spill.",No,Category 3,200,200,0,0,6,SDR 35,40
828680,8/14/2016 11:00,38.58652778,-121.4108222,Sacramento,Vandalism, ,No,Category 3,17,18,17,0, , , 
827220,8/14/2016 13:18,37.95137,-121.28742,San Joaquin,Debris-General, ,No,Category 3,60,60,60,0, , , 
827334,8/14/2016 21:00,34.11804849,-118.0912144,Los Angeles,Other (specify below),Roots and grease,No,Category 1,450,1200,450,750, , , 
828681,8/15/2016 8:00,38.70889722,-121.2715972,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
827238,8/15/2016 8:10,34.28321,-118.42758,Los Angeles,Grease Deposition (FOG),Grease,No,Category 1,0,750,0,750, , , 
827270,8/15/2016 8:40,37.92671,-121.26384,San Joaquin,Debris-General,Plugged due to offsets and poor grade.  A repair work order will be issued to repairing the lateral.,No,Category 3,8,8,8,0, , , 
827323,8/15/2016 9:30,35.39,-119.027,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6,Clay, 
828888,8/15/2016 10:30,37.58565,-122.36931,San Mateo,Root Intrusion, ,No,Category 3,70,70,70,0, , , 
827329,8/15/2016 17:45,38.621655,-122.850058,Sonoma,Debris-General, ,No,Category 3,20,20,20,0,4,ABS, 
827324,8/15/2016 20:30,34.44825256,-118.4834868,Los Angeles,Other (specify below),Calcium buildup,No,Category 2,600,1000,400,0, , , 
827521,8/15/2016 20:31,37.64409,-121.02373,Stanislaus,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,6,VCP, 
828683,8/15/2016 21:00,38.68526667,-121.375075,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
827380,8/16/2016 0:00,36.69941,-121.80587,Monterey,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,2,2,0,0, , , 
827408,8/16/2016 0:00,36.32078,-121.25098,Monterey,Grease Deposition (FOG), ,No,Category 3,600,600,400,0,8,pvc,28
828135,8/16/2016 0:00,34.25432,-117.1772,San Bernardino,Root Intrusion, ,No,Category 3,30,30,0,0,6,cc,60
827429,8/16/2016 7:30,37.90971,-122.36695,Contra Costa,Pipe Structural Problem/Failure,Force main failure,No,Category 3,0,60,60,0, , , 
828682,8/16/2016 10:00,38.61565833,-121.3258528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
828692,8/16/2016 12:00,38.65540278,-121.3245361,Sacramento,Root intrusion, ,No,Category 3,14,14,4,0, , , 
828684,8/16/2016 18:00,38.41633056,-121.4572639,Sacramento,Root intrusion, ,No,Category 3,5,60,57,0, , , 
828689,8/16/2016 20:00,38.60804722,-121.4027472,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
827336,8/17/2016 0:00,38.55596,-121.76128,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
828024,8/17/2016 3:15,37.32956,-122.03837,Santa Clara,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
828685,8/17/2016 7:15,38.69563889,-121.4516222,Sacramento,Debris-General, ,No,Category 3,3,3,0,0, , , 
828032,8/17/2016 8:30,37.9967,-121.89119,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
828686,8/17/2016 8:45,38.70404722,-121.3051083,Sacramento,Root intrusion, ,No,Category 3,9,9,2,0, , , 
828687,8/17/2016 10:15,38.48953889,-121.4024111,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
828688,8/17/2016 13:00,38.64972222,-121.5178,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
827435,8/17/2016 13:00,33.77573507,-118.4151258,Los Angeles,Other (specify below),Roots,No,Category 3,380,380,0,0, , , 
827430,8/17/2016 15:00,34.003823,-118.182713,Los Angeles,Grease Deposition (FOG), ,No,Category 2,2750,24000,24000,0,21,VCP,86
827423,8/17/2016 18:00,38.053988,-122.229105,Contra Costa,Debris-Rags, ,No,Category 3,257,257,0,0,4,VCP, 
827565,8/17/2016 18:00,37.6788,-121.7785,Alameda,Root Intrusion, ,No,Category 3,10,10,10,0,6,VCP,20
828690,8/17/2016 21:00,38.59147222,-121.4129667,Sacramento,Root intrusion, ,No,Category 3,11,11,11,0, , , 
827475,8/18/2016 0:00,34.70836,-118.06812,Los Angeles,Pipe Structural Problem/Failure,Pin hole in copper pipe fitting on saddle attached to force main,No,Category 3,452,452,452,0, , , 
828691,8/18/2016 10:30,38.63066944,-121.5250972,Sacramento,Root intrusion, ,No,Category 3,8,11,7,0, , , 
828131,8/18/2016 11:30,37.3046,-121.88739,Santa Clara,Operator Error,"Earlier in the day, line cleaning crew cleaning the main caused a spill at the cleanouts.",No,Category 3,28,28,18,0, , , 
827396,8/18/2016 12:25,37.95169,-121.27312,San Joaquin,Root Intrusion,"After CCTV, it was discovered that roots were the culprit in the blockage. There will be a follow up repair for the lateral near the mainline.",No,Category 3,2,2,2,0, , , 
827507,8/18/2016 13:00,37.95796,-122.10847,Contra Costa,Root Intrusion,"Spill was caused by root intrusion in our manhole. The homeowner called a plumbing contractor to clear his private lateral. The plumber found no roots in the private lateral but found roots in our manhole, confirmed by a portable CCTV camera. At that point, the plumber used his cleaning machine, and through the private lateral, cleared a hole in the root intrusion enough to relive the plug. At that point, the homeowner called us out to clear the rest of the roots from the manhole. This is why the stop time is before the Operator arrival time.",No,Category 3,1,1,0,0,8,ACP,37
827913,8/18/2016 16:00,37.25059,-121.88607,Santa Clara,Grease Deposition (FOG), ,No,Category 3,159,159,159,0, , , 
828693,8/18/2016 17:00,38.64137222,-121.2325222,Sacramento,Root intrusion, ,No,Category 3,14,14,14,0, , , 
827434,8/19/2016 0:00,37.912292,-122.537506,Marin,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
827392,8/19/2016 5:47,37.85854,-122.2836,Alameda,Pipe Structural Problem/Failure,pipe offset,No,Category 3,0,2,0,0, , , 
828694,8/19/2016 7:00,38.55893889,-121.3852694,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
828033,8/19/2016 7:45,37.99272,-121.87177,Contra Costa,Grease Deposition (FOG), ,No,Category 3,4,4,4,0,4,VCP, 
827438,8/19/2016 16:58,37.61991,-122.38797,San Mateo,Grease Deposition (FOG), ,No,Category 3,36,36,36,0, , , 
827439,8/19/2016 20:15,37.76374,-122.16902,Alameda,Grease Deposition (FOG), ,No,Category 3,600,600,600,0,8,HDPE, 
827413,8/20/2016 0:00,36.60001,-121.89985,Monterey,Debris-Rags,paper towels,No,Category 3,5,5,0,0, , , 
828695,8/20/2016 6:00,38.63018889,-121.3502167,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
827470,8/20/2016 9:20,35.397,-118.95,Kern,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,8,Clay, 
828696,8/20/2016 9:30,38.66591944,-121.2285722,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
828697,8/20/2016 11:03,38.60831944,-121.3334444,Sacramento,Root intrusion, ,No,Category 3,4,132,132,0, , , 
827393,8/20/2016 11:35,34.095609,-118.382579,Los Angeles,Root Intrusion, ,No,Category 3,13,13,10,0,8,VCP,87
827394,8/20/2016 13:29,34.131466,-118.355612,Los Angeles,Root Intrusion, ,No,Category 3,37,37,37,0,8,VCP,90
828698,8/20/2016 16:15,38.69902222,-121.267425,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,2,0, , , 
827854,8/20/2016 16:45,38.683465,-121.792214,Yolo,Debris-Rags, ,No,Category 3,6,6,6,0,4,Clay, 
831408,8/21/2016 0:00,37.909631,-122.478531,Marin,Pipe Structural Problem/Failure, ,No,Category 3,1,1,1,0, , , 
828143,8/21/2016 0:00,36.609592,-121.845967,Monterey,Debris-Rags,Rags and Roots,No,Category 2,0,2500,2500,0, , , 
827497,8/21/2016 0:00,38.35377,-120.78716,Amador,Debris-General, ,No,Category 2,21600,21600,0,0,8,clay, 
827416,8/21/2016 0:00,40.40302,-120.5108,Lassen,Root Intrusion, ,No,Category 3,450,450,0,0,6,clay,30
827414,8/21/2016 0:00,34.15905,-117.29403,San Bernardino,Grease Deposition (FOG), ,No,Category 3,597,597,597,0,8,vcp, 
827473,8/21/2016 7:45,33.98573,-118.02252,Los Angeles,Root Intrusion, ,No,Category 1,0,200,0,200, , , 
827406,8/21/2016 9:15,37.74319,-121.12567,San Joaquin,Debris-Rags, ,No,Category 3,320,320,320,0,6,VCP,80
827395,8/21/2016 9:56,34.04294,-118.425516,Los Angeles,Root Intrusion, ,No,Category 3,127,127,127,0,8,CON,89
827578,8/21/2016 10:00,37.37757,-121.81354,Santa Clara,Root Intrusion, ,No,Category 3,143,143,0,0,6,VCP, 
827855,8/21/2016 10:20,38.668268,-121.766992,Yolo,Root Intrusion, ,No,Category 3,3,3,3,0,4,Clay, 
828130,8/21/2016 11:00,37.34338,-121.85686,Santa Clara,Grease Deposition (FOG), ,No,Category 3,28,154,154,0, , , 
827499,8/21/2016 16:15,33.91768,-117.9963,Los Angeles,Other (specify below),Roots and Grease,No,Category 3,300,300,0,0, , , 
827927,8/22/2016 0:00,37.907392,-122.544176,Marin,Debris-General, ,No,Category 1,0,600,0,600,6,Clay, 
827461,8/22/2016 8:12,33.62118,-117.91566,Orange,Root Intrusion, ,No,Category 1,0,10,5,10, , , 
827857,8/22/2016 9:30,38.688506,-121.783258,Yolo,Root Intrusion, ,No,Category 3,21,21,21,0,4,VCP, 
827997,8/22/2016 10:00,37.30443,-122.04353,Santa Clara,Root Intrusion, ,No,Category 3,281,281,0,0, , , 
827981,8/22/2016 10:00,38.13723,-120.46297,Calaveras,Grease Deposition (FOG), ,No,Category 3,294,294,0,0,10,pvc,15
828699,8/22/2016 12:30,38.48294722,-121.4429361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827956,8/22/2016 14:30,37.89267,-122.45228,Marin,Other (specify below),"Contractor had closed in line valve, increase in pressure caused the sewer pipe to crack",No,Category 3,155,155,0,0, , , 
827476,8/23/2016 0:00,38.54673,-121.75924,Yolo,Debris-General, ,No,Category 3,30,30,30,0, , , 
827545,8/23/2016 0:00,32.67598,-117.16971,San Diego,Other (specify below),Construction project telemetry and pump malfunction. Telemetry called for less volume pumped than actual flows received.,No,Category 1,0,3725,150,3575, , , 
828700,8/23/2016 7:15,38.60485278,-121.3750611,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
827456,8/23/2016 8:45,38.01326,-121.36894,San Joaquin,Pipe Structural Problem/Failure,Deterioration of wall on 20  force sewer main ductile iron pipe causing hole in top of pipe.,No,Category 1,589,11780,0,11191,20,DI, 
827957,8/23/2016 10:00,37.88322,-122.46947,Marin,Root Intrusion, ,No,Category 3,22,22,0,0, , , 
828701,8/23/2016 15:00,38.59735,-121.4256861,Sacramento,Grease deposition (FOG), ,No,Category 3,39,118,116,0, , , 
828702,8/23/2016 15:30,38.65016389,-121.2755278,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
828703,8/23/2016 16:50,38.52369722,-121.4314361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827513,8/23/2016 17:30,37.94888,-122.52531,Marin,Other (specify below),A 2 foot long 3 inch inflatable (Pig) used for testing private laterals was stuck in our 6  main and caused the backup.,No,Category 1,0,2250,50,2200,6,VCP,60
827588,8/23/2016 18:00,40.624617,-122.403056,Shasta,Debris-General, ,No,Category 3,525,525,473,0,6,VCP,32
828297,8/23/2016 18:30,36.795769,-119.781194,Fresno,Root Intrusion,*Estimated spill end time: Appearance points were no longer overflowing at time of arrival.,No,Category 3,57,57,0,0,6,VCP,62
827540,8/24/2016 0:00,40.538011,-122.339758,Shasta,Debris-Rags, ,No,Category 1,40,1040,1000,1000,4,ABS,36
828471,8/24/2016 0:00,33.010933,-117.239411,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Car crashed over bridge guard rail and hit small pipe nipple,No,Category 3,875,875,875,0,1,steel,15
827501,8/24/2016 7:27,37.88153,-122.2745,Alameda,Other (specify below),unknown blockage,No,Category 3,5,5,3,0, , , 
828705,8/24/2016 10:00,38.60340556,-121.4209694,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
827511,8/24/2016 11:00,37.48112,-121.13933,Stanislaus,Other (specify below),Contractor flushed too much water into the sanitary sewer main,No,Category 3,0,300,300,0,8,clay, 
827543,8/24/2016 11:04,33.767126,-117.78407,Orange,Root Intrusion,Drought has exacerbated root intrusion into sewer lines,No,Category 3,39,39,0,0,8,VCP,52
827530,8/24/2016 14:00,37.97946058,-122.4791196,Marin,Root Intrusion,roots and rags,No,Category 3,2,2,0,0, , , 
828704,8/24/2016 14:30,38.60247222,-121.3963944,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
827504,8/24/2016 15:00,37.9582,-121.32622,San Joaquin,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
828706,8/24/2016 16:00,38.608,-121.3535833,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
827500,8/24/2016 17:43,37.85639,-122.265,Alameda,Debris from Construction, ,No,Category 3,20,20,0,0, , , 
828070,8/25/2016 0:00,34.96074,-120.41418,Santa Barbara,Debris-Rags, ,No,Category 3,75,75,75,0,6,Clay,35
827535,8/25/2016 0:00,32.67582,-117.123,San Diego,Other (specify below),THE SHIPS VACCUM PUMP INSIDE THE CHT PUMP FAILED AND CAUSED AGITATTION INSIDE THE TANK AND CREATED A SPILL THRU THE OVERBOARD VENT CAUSING SEWAGE TO SPILL INTO THE BAY.,No,Category 1,0,10,0,10,4,Steel,18
827831,8/25/2016 6:00,33.789775,-117.793161,Orange,Other (specify below),Main line pipe damage caused by Edison contractor,No,Category 1,387,499,387,112,8,VCP,35
827524,8/25/2016 7:25,37.86637,-122.2589,Alameda,Grease Deposition (FOG), ,No,Category 3,5,5,3,0, , , 
828707,8/25/2016 8:00,38.67076389,-121.2838139,Sacramento,Root intrusion, ,No,Category 3,17,212,208,0, , , 
828708,8/25/2016 14:00,38.66370278,-121.3232278,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
827532,8/25/2016 14:13,37.90854,-121.60023,Contra Costa,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,300,350,250,50,12, ,1
828709,8/25/2016 18:30,38.41664722,-121.435475,Sacramento,Debris-General, ,No,Category 3,9,71,66,0, , , 
828159,8/25/2016 19:00,37.98942,-121.82885,Contra Costa,Debris from Lateral, ,No,Category 3,3,3,3,0,4,VCP, 
827864,8/26/2016 9:15,37.54221,-122.35875,San Mateo,Root Intrusion,Also after CCTV there is an off set in the line that needs to be repaired.,No,Category 3,82,82,81,0,6,VCP,55
828710,8/26/2016 11:00,38.67065833,-121.2795778,Sacramento,Root intrusion, ,No,Category 3,7,33,29,0, , , 
827624,8/26/2016 21:30,37.76608,-122.20051,Alameda,Debris-General, ,No,Category 3,412,412,412,0,12, , 
827544,8/27/2016 0:00,33.382606,-117.256719,San Diego,Pump Station Failure-Mechanical,Roots in impeller,No,Category 3,50,50,0,0, , , 
828011,8/27/2016 3:00,37.32975,-122.04471,Santa Clara,Root Intrusion, ,No,Category 3,5,5,3,0,4,VCP, 
828711,8/27/2016 7:30,38.39845278,-121.4451194,Sacramento,Debris-General, ,No,Category 3,10,10,7,0, , , 
828712,8/27/2016 13:00,38.65233889,-121.3745889,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
828189,8/27/2016 13:40,37.61307,-122.38941,San Mateo,Debris-General, ,No,Category 3,210,210,210,0, , , 
827918,8/27/2016 14:00,34.22281,-119.1361,Ventura,Pipe Structural Problem/Failure, ,No,Category 3,0,936,936,0,6,VCP, 
828713,8/27/2016 17:30,38.62379722,-121.4742444,Sacramento,Debris-General, ,No,Category 3,7,8,6,0, , , 
828715,8/27/2016 20:00,38.66593611,-121.2301806,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
828247,8/27/2016 21:00,38.73799,-120.80659,El Dorado,Grease Deposition (FOG), ,No,Category 3,240,240,55,0,6,ac,50
827859,8/28/2016 10:10,38.31132,-122.29441,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,Cast Iron,57
828714,8/28/2016 11:30,38.53494167,-121.4210639,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
827595,8/28/2016 12:10,38.52935,-121.51042,Sacramento,Root Intrusion, ,No,Category 3,0,484,484,0, , , 
827562,8/28/2016 12:45,37.54798,-122.25897,San Mateo,Debris from Construction,There was some construction done upstream on the private line and some debris got in to our line.,No,Category 3,0,600,600,0,6,VCP,30
827866,8/28/2016 15:52,37.61307,-122.38941,San Mateo,Debris-General, ,No,Category 3,115,115,115,0, , , 
828232,8/28/2016 16:21,38.01123,-122.58756,Marin,Other (specify below),Creek bank had eroded away leaving the concrete block that was supposed to encase the joint between the ductile and the VCP.  The block was suspended in the air and there was a small leak below the pipe,No,Category 3,35,35,0,0,10,"VCP, Ductile",50
827553,8/28/2016 19:55,38.34691,-120.77506,Amador,Root Intrusion, ,No,Category 3,10,10,0,0,4,clay, 
827863,8/28/2016 20:15,34.10920055,-117.8158495,Los Angeles,Other (specify below),Roots and Grease,No,Category 1,1000,12600,2000,10600, , , 
827637,8/29/2016 0:00,36.66862,-121.62871,Monterey,Grease Deposition (FOG), ,No,Category 1,0,300,100,200,8,VCP,60
828007,8/29/2016 0:00,38.642947,-121.264597,Sacramento,Root Intrusion, ,No,Category 1,0,21600,15600,21600, , , 
828388,8/29/2016 6:00,37.870541,-122.260747,Alameda,Inappropriate Discharge to CS, ,No,Category 3,350,350,350,0,4,CI,50
827861,8/29/2016 7:00,38.34485,-122.32067,Napa,Root Intrusion, ,No,Category 3,6,6,0,0,4,ACP, 
828112,8/29/2016 12:00,37.91201,-122.0682,Contra Costa,Root Intrusion, ,No,Category 3,7,7,6,0,6,VCP,67
828716,8/29/2016 12:00,38.48906667,-121.4427861,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
827904,8/29/2016 13:25,35.317,-119.006,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,6,Clay, 
828717,8/29/2016 16:20,38.402375,-121.4310889,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
827856,8/29/2016 17:00,37.9744908,-122.51651,Marin,Root Intrusion,When Roto-Rooter arrived they witnessed a wet spot in the street and landscaping and found the manhole had surcharged.  Upon opening the manhole they recovered a large amount of root which had come down the gravity main line,No,Category 3,150,150,150,0, , , 
828718,8/29/2016 18:30,38.6621,-121.2563222,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
827629,8/29/2016 21:36,38.051924,-122.1484333,Solano,Grease Deposition (FOG), ,No,Category 3,15,16,16,0,6,clay, 
827826,8/30/2016 0:00,37.157857,-121.613191,Santa Clara,Root Intrusion, ,No,Category 3,100,100,100,0,6,clay,40
828719,8/30/2016 7:45,38.62135278,-121.4982444,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,2,0, , , 
828720,8/30/2016 9:00,38.70443889,-121.3779306,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
827818,8/30/2016 9:40,38.22395,-122.63918,Sonoma,Root Intrusion, ,No,Category 3,3,3,3,0,6,vcp, 
827839,8/30/2016 11:00,37.75709,-122.16462,Alameda,Grease Deposition (FOG),8  vcp main sewer was plugged due to grease and debris obstructing the line.  Staff flushed and restored flow to main sewer.,No,Category 3,240,240,240,0,8,vcp, 
828721,8/30/2016 12:40,38.61932778,-121.4724139,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
827872,8/30/2016 13:00,34.157523,-118.82788,Ventura,Other (specify below),"Environmental monitoring sampler line detached, creating a siphon from final settling tank #8.",No,Category 3,0,105,105,0, , , 
827840,8/30/2016 13:15,37.95661,-121.2749,San Joaquin,Debris-General, ,No,Category 3,81,81,81,0, , , 
828147,8/30/2016 14:00,37.91264,-122.05761,Contra Costa,Root Intrusion, ,No,Category 3,9,9,0,0,6,VCP,67
828034,8/30/2016 16:00,38.01735,-121.88807,Contra Costa,Pipe Structural Problem/Failure - Installation,Off set joint.,No,Category 3,10,10,10,0,6,VCP, 
828722,8/30/2016 16:00,38.71010833,-121.2781222,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
828479,8/30/2016 16:25,37.416489,-122.118697,Santa Clara,Root Intrusion, ,No,Category 3,8,8,7,0, , , 
827870,8/31/2016 0:00,36.534111,-121.924503,Monterey,Root Intrusion, ,No,Category 3,630,630,0,0,6,VCP,60
828474,8/31/2016 0:00,33.048389,-117.201372,San Diego,Pipe Structural Problem/Failure - Installation,Gravel bedding issue so rock rubbed a small hole in the pipe,No,Category 3,125,125,0,0,3,duct. iron,25
827868,8/31/2016 4:50,37.54574,-122.34059,San Mateo,Pipe Structural Problem/Failure,See above.,No,Category 3,840,840,0,0,6,VCP,60
827880,8/31/2016 6:00,34.158333,-119.041944,Ventura,Operator Error,Lift station pump was manually shut down and lift station filled up and began to overflow,No,Category 3,821,821,0,0, , , 
828723,8/31/2016 10:00,38.53724444,-121.4287,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
827867,8/31/2016 10:45,37.613836,-122.3887,San Mateo,Grease Deposition (FOG), ,No,Category 2,2040,2040,2040,0, , , 
828157,8/31/2016 12:15,37.99229,-121.79299,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor Bored through lateral.,No,Category 3,3,3,3,0,4,VCP, 
828724,8/31/2016 12:30,38.60700556,-121.3978472,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
827951,8/31/2016 12:30,34.037112,-117.185143,San Bernardino,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Failed septic tank system,No,Category 1,165,315,0,150, , , 
828725,8/31/2016 15:30,38.72406944,-121.3912528,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
827877,8/31/2016 16:00,37.96059,-121.29569,San Joaquin,Grease Deposition (FOG), ,No,Category 3,12,12,12,0, , , 
828213,8/31/2016 17:30,37.31788,-122.01622,Santa Clara,Root Intrusion, ,No,Category 3,176,176,2,0, , , 
828042,8/31/2016 18:30,38.667394,-121.785945,Yolo,Pipe Structural Problem/Failure,Blistered Orangeburg,No,Category 3,14,14,14,0,4,Orangeburg, 
827922,9/1/2016 0:00,32.85827,-116.82498,San Diego,Other (specify below),Force main cleanout coupling failure under higher then normal pressure caused by blockage at discharge point.,No,Category 3,981,981,200,0,4,pvc, 
829434,9/1/2016 6:30,38.64401389,-121.2220194,Sacramento,Debris-General, ,No,Category 3,7,12,9,0, , , 
827936,9/1/2016 7:05,38.16328,-121.68343,Solano,Pump Station Failure-Mechanical, ,No,Category 3,200,200,200,0,12,clay,30
828123,9/1/2016 8:05,37.48577,-122.2511,San Mateo,Root Intrusion, ,No,Category 3,375,375,375,0,8, , 
828191,9/1/2016 10:20,37.61777,-122.38116,San Mateo,Pump Station Failure-Controls, ,No,Category 3,46,46,46,0, , , 
827983,9/1/2016 12:45,38.34997,-120.92998,Amador,Root Intrusion,Root intrusion with grease build-up,No,Category 3,100,110,100,0,6,Clay,35
829435,9/1/2016 13:00,38.686675,-121.3690306,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
