SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
829229,9/1/2016 14:00,37.49304,-122.22157,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,40,40,35,0,1,plastic,1
829436,9/1/2016 14:30,38.67921111,-121.230575,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
827965,9/1/2016 15:30,38.03542,-121.34902,San Joaquin,Debris-General, ,No,Category 3,6,6,6,0, , , 
828094,9/1/2016 17:49,34.08041,-118.0633,Los Angeles,Other (specify below),Roots in the mainline,No,Category 3,5,5,0,0, , , 
827958,9/2/2016 0:00,34.41384,-119.84594,Santa Barbara,Debris-General, ,No,Category 1,1500,1550,1500,50, , , 
827968,9/2/2016 8:45,38.0268,-121.28461,San Joaquin,Grease Deposition (FOG), ,No,Category 3,28,28,28,0, , , 
829437,9/2/2016 15:22,38.56266944,-121.3617333,Sacramento,Root intrusion, ,No,Category 3,8,11,10,0, , , 
828093,9/3/2016 0:00,35.78137,-119.30607,Kern,Pump Station Failure-Power,"Loss of Emergency Circuit, underground high voltage line shorted out, causing E Power to be down.  Lift station is on E Power, therefore, pumps were not working and sewer backed up into pit in vehicle sallyport.",No,Category 2,6000,6000,6000,0, , ,25
827952,9/3/2016 0:00,32.95081,-117.22934,San Diego,Root Intrusion,Dislodged root ball from upstream private mains cause blockage at the mouth of the manhole.,No,Category 2,1500,1500,1500,0, , , 
828737,9/3/2016 0:00,34.25097,-117.18047,San Bernardino,Root Intrusion, ,No,Category 3,15,15,15,0,4,Concrete,50
828259,9/3/2016 10:05,37.99299211,-122.4579558,Marin,Root Intrusion, ,No,Category 3,187,187,0,0, , , 
829438,9/3/2016 13:00,38.6792,-121.2305722,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
827976,9/3/2016 16:15,35.36152,-118.9459,Kern,Grease Deposition (FOG), ,No,Category 3,270,270,0,0,8,VCP,35
828120,9/3/2016 19:15,37.49533,-122.277375,San Mateo,Root Intrusion, ,No,Category 1,7,1140,0,1133, , , 
828119,9/3/2016 19:15,37.49533,-122.277375,San Mateo,Root Intrusion, ,No,Category 1,7,1140,0,1133, , , 
828122,9/3/2016 19:15,37.49533,-122.277375,San Mateo,Root Intrusion, ,No,Category 1,7,1140,0,1133, , , 
828124,9/3/2016 19:15,37.49533,-122.277375,San Mateo,Root Intrusion, ,No,Category 1,7,1140,0,1133, , , 
828279,9/4/2016 0:00,32.76845,-117.01655,San Diego,Debris-General,Debris and roots,No,Category 3,45,45,45,0, , , 
828516,9/4/2016 10:55,38.682256,-121.156461,Sacramento,Root Intrusion, ,No,Category 3,15,15,12,0,4,clay, 
829439,9/4/2016 11:00,38.507425,-121.4140806,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
827978,9/4/2016 12:40,37.67665,-120.99373,Stanislaus,Debris-Rags,Build up of rags and grease deposits,No,Category 3,0,975,975,0,6,VCP, 
829440,9/4/2016 18:00,38.61791389,-121.4869472,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
828029,9/5/2016 0:00,33.69655,-117.2641,Riverside,Root Intrusion, ,No,Category 3,111,111,0,0,6,VCP,46
828162,9/5/2016 3:15,33.76235,-118.14265,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,100,100,100,0,12,CIP,60
827984,9/5/2016 7:25,37.3492,-120.61272,Merced,Root Intrusion, ,No,Category 3,150,150,150,0,8, , 
829441,9/5/2016 11:00,38.53948611,-121.4194139,Sacramento,Grease deposition (FOG), ,No,Category 3,13,37,37,0, , , 
827991,9/5/2016 11:50,39.23007,-121.19842,Nevada,Debris-General, ,No,Category 3,150,150,0,0,6,vcp,46
828864,9/5/2016 12:00,37.80381,-121.22666,San Joaquin,Grease Deposition (FOG), ,No,Category 3,89,89,89,0,6,plstc, 
828109,9/5/2016 14:45,34.1442158,-118.8171646,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,250,50,200, , , 
827972,9/5/2016 14:50,38.30622,-122.29817,Napa,Debris-General, ,No,Category 3,20,20,20,0,4,Variable, 
829443,9/5/2016 19:00,38.66833611,-121.3085139,Sacramento,Debris-General, ,No,Category 3,6,6,1,0, , , 
829127,9/6/2016 0:00,37.430223,-122.132124,Santa Clara,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
829124,9/6/2016 0:00,37.419584,-122.131589,Santa Clara,Debris-Rags, ,No,Category 3,15,15,15,0, , , 
828225,9/6/2016 0:00,36.846246,-121.405838,San Benito,Other (specify below),"The SSO is due to equipment failure (plug) at the slide-gate.  Approximately 338,524 gallons of waste discharge through the system until it was stopped by installing a new plug at the gate.  Approximately 300,043 gallons of waste was contained within the Apricot ditch and pumped back into the IWWTP.  Approximately 38,481 gallons of waste discharged beyond the ditch containment into the dry river bed.",No,Category 1,0,338524,300043,38481, , , 
828729,9/6/2016 0:00,39.1963,-120.11319,Placer,Pipe Structural Problem/Failure, ,No,Category 3,20,20,15,0,6,ACP,49
829442,9/6/2016 6:00,38.667175,-121.5233861,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
829125,9/6/2016 7:17,37.443908,-122.153587,Santa Clara,Other (specify below),T-Cone Plug by left in lateral by City contractor performing sewer main replacement.,No,Category 3,29,29,27,0, , , 
828091,9/6/2016 8:20,39.21982,-121.06058,Nevada,Debris-Rags, ,No,Category 3,30,40,30,0,6,clay,60
829444,9/6/2016 11:15,38.61999722,-121.2538917,Sacramento,Debris-General, ,No,Category 3,12,12,8,0, , , 
828072,9/6/2016 11:30,34.09639,-117.29831,San Bernardino,Debris-Rags,Construction debris from building site.,No,Category 3,35,35,35,0,8,PVC, 
828028,9/6/2016 13:30,38.03478,-121.30271,San Joaquin,Root Intrusion,Heavy root were noted at the connection to the mainline when televised and this lateral will be put up for repair.,No,Category 3,9,9,9,0, , , 
829445,9/6/2016 14:00,38.67405556,-121.3723917,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
828104,9/6/2016 18:40,37.75449,-122.17728,Alameda,Grease Deposition (FOG),"Three hundred and fifty two gallons overflowed from a 8   vitrified clay pipe in our  sanitary sewer main. Three hundred and fifty two gallons spilled into a storm drain near 1418 84th avenue. Grease was the cause the blockage. The grease blockage was cleared, the flow was restored back to normal in the sewer main. Three hundred and fifty two gallons was recovered from the storm inlet were sewage entered the system. Job site was cleaned up and made safe. Sewer line was placed on our routine maintenance regular cleaning.",No,Category 3,352,352,352,0, , , 
828248,9/6/2016 21:00,37.45028,-122.18372,San Mateo,Debris-General, ,No,Category 3,10,10,10,0, , , 
828030,9/6/2016 21:45,38.51552,-121.48639,Sacramento,Root Intrusion, ,No,Category 3,0,85,85,0, , , 
829129,9/7/2016 7:25,37.4528,-122.134091,Santa Clara,Root Intrusion, ,No,Category 3,50,50,44,0, , , 
828256,9/7/2016 8:00,38.982851,-121.378002,Placer,Root Intrusion, ,No,Category 3,20,20,15,0,6,concrete,25
828187,9/7/2016 8:21,37.96932,-122.568,Marin,Debris from Construction,Debris was from large rocks and backfill,No,Category 3,200,200,200,0,6,VCP,60
828114,9/7/2016 8:45,37.84536,-122.23605,Alameda,Debris-General,"Sixty gallons overflowed from a vitrified clay pipe at this location. Sand and rock obstructed the line causing a overflow at this location. Sixty gallons soaked into the dirt ,zero gallons were recovered. Blockage was cleared, the flow was returned back to normal. When staff arrived on site, the line was not overflowing.",No,Category 3,60,60,0,0,8,VCP, 
829446,9/7/2016 9:30,38.62931944,-121.3246389,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
828095,9/7/2016 9:40,37.92561,-121.31858,San Joaquin,Debris-General,After CCTV we see that this has some dips in the lateral and is scheduled to be repaired in the future.,No,Category 3,2,2,2,0, , , 
828092,9/7/2016 11:00,34.00383,-118.47843,Los Angeles,Debris-General,Wastewater staff reported hitting a  soft  blockage in the City main. Possibly paper towels and other sanitary debris.,No,Category 3,80,80,80,0, , , 
829363,9/7/2016 11:40,38.07302,-122.20701,Solano,Pipe Structural Problem/Failure, ,No,Category 3,189,189,169,0, , , 
828241,9/7/2016 21:00,37.25547,-121.87573,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,10,102,102,0, , , 
828118,9/8/2016 0:00,36.62974,-121.83627,Monterey,Pipe Structural Problem/Failure, ,No,Category 2,110500,110500,0,0,10,Welded steel,60
828280,9/8/2016 0:00,32.76246,-117.0303,San Diego,Debris-Rags, ,No,Category 3,0,35,35,0,6,VCP, 
828267,9/8/2016 5:30,37.669487,-119.812391,Mariposa,Pump Station Failure-Mechanical, ,No,Category 3,100,100,100,0, , , 
829062,9/8/2016 12:40,34.05536,-117.82356,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,4,Clay,18
828195,9/8/2016 15:45,38.00471,-121.80943,Contra Costa,Debris-General, ,No,Category 3,3,3,3,0,4, , 
828133,9/9/2016 0:00,32.65973,-117.11932,San Diego,Other (specify below),The ships vacuum pump inside the aft CHT pump failed and caused agitation inside the tank and created a spill thru the overboard vent causing sewage to spill into the bay.,No,Category 1,0,40,0,40,4,Steel,11
829448,9/9/2016 2:00,38.46607778,-121.3334694,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
829449,9/9/2016 4:30,38.59333611,-121.3109806,Sacramento,Root intrusion, ,No,Category 3,12,12,6,0, , , 
828168,9/9/2016 8:40,38.30991,-122.31738,Napa,Root Intrusion, ,No,Category 3,15,15,1,0,4,ACP,63
828180,9/9/2016 8:45,37.64512,-120.77304,Stanislaus,Pump Station Failure-Mechanical, ,No,Category 3,0,25,25,0, , , 
829447,9/9/2016 9:00,38.634,-121.2973444,Sacramento,Debris-General, ,No,Category 3,10,10,1,0, , , 
828202,9/9/2016 10:00,37.35705,-121.83794,Santa Clara,Grease Deposition (FOG), ,No,Category 2,145,2465,2465,0, , , 
828192,9/9/2016 10:40,37.9851,-120.379984,Tuolumne,Root Intrusion, ,No,Category 3,98,100,95,0,6,VCP, 
828178,9/9/2016 13:04,34.01582,-118.13873,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0, , , 
828169,9/10/2016 0:00,38.581192,-121.410481,Sacramento,Root Intrusion, ,No,Category 1,0,60,60,60, , , 
828957,9/10/2016 0:00,32.74772,-117.12806,San Diego,Grease Deposition (FOG),,No,Category 3,357,357,357,0,6, , 
829450,9/10/2016 8:00,38.52243889,-121.4299167,Sacramento,Vandalism, ,No,Category 3,5,5,1,0, , , 
829451,9/10/2016 15:45,38.60075,-121.2950778,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829130,9/10/2016 18:03,37.429272,-122.124447,Santa Clara,Root Intrusion,AS WELL AS MEDIUM DEBRIS/RAGS,No,Category 3,17,17,15,0, , , 
828185,9/10/2016 18:12,34.09203359,-118.3803873,Los Angeles,Other (specify below),"Spill cause is unknown.  Upon arrival, mainline was down and running but showed signs of an overflow.  Cleaned the mainline and no solids present.",No,Category 1,0,500,0,500, , , 
828150,9/11/2016 0:00,36.58322,-121.84076,Monterey,Pipe Structural Problem/Failure, ,No,Category 3,200,200,0,0, , , 
828205,9/11/2016 0:00,32.69789,-117.18329,San Diego,Root Intrusion,rags hung up on roots,No,Category 2,0,3000,3000,0,8,clay,50
828196,9/11/2016 13:00,37.98695,-121.83723,Contra Costa,Root Intrusion, ,No,Category 3,12,12,12,0,4, , 
829452,9/11/2016 16:00,38.69417222,-121.2598222,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
829132,9/11/2016 19:14,37.41276,-122.131994,Santa Clara,Root Intrusion,PLUS DEBRIS/RAGS,No,Category 3,10,10,7,0, , , 
828173,9/12/2016 0:00,37.75861,-122.13345,Alameda,Debris-General, ,No,Category 1,1700,3200,1500,1500,8,HDPE, 
828805,9/12/2016 0:00,34.40493,-119.74064,Santa Barbara,Construction Diversion Failure,Incorrect gaskets caused construction bypass to leak from camlock fittings,No,Category 3,3,3,3,0, , , 
828151,9/12/2016 2:44,38.27281,-121.32576,Sacramento,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,6500,6500,6000,0, , , 
829402,9/12/2016 3:15,38.50304,-122.46985,Napa,Grease Deposition (FOG), ,No,Category 3,255,255,10,0,6,clay,50
829454,9/12/2016 7:00,38.623375,-121.3619556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
828186,9/12/2016 7:00,33.90326,-118.22501,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,300,200,100,8,grease,40
828165,9/12/2016 11:08,38.35004,-120.77733,Amador,Root Intrusion, ,No,Category 3,5,5,5,0,4,clay,50
828161,9/12/2016 12:20,34.047386,-118.429353,Los Angeles,Root Intrusion, ,No,Category 3,72,72,72,0,8,Concrete,89
829453,9/12/2016 15:30,38.61115278,-121.3468222,Sacramento,Grease deposition (FOG), ,No,Category 3,34,107,105,0, , , 
828245,9/13/2016 0:00,37.98051,-122.311,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 1,12000,107580,30000,77580,10, , 
828188,9/13/2016 0:00,36.65725,-121.62749,Monterey,Pump Station Failure-Controls, ,No,Category 1,0,3000,2400,600,15,VCP,40
828762,9/13/2016 7:54,41.731617,-122.639614,Siskiyou,Debris-Rags, ,No,Category 3,20,20,0,0,6,clay,50
829458,9/13/2016 8:00,38.51130556,-121.4222917,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
828193,9/13/2016 8:15,37.61418,-122.38819,San Mateo,Non-Dispersables, ,No,Category 3,13,632,632,0, , , 
829457,9/13/2016 9:30,38.39282222,-121.4442444,Sacramento,Root intrusion, ,No,Category 3,8,8,7,0, , , 
829455,9/13/2016 9:35,38.59823333,-121.2911722,Sacramento,Operator error, ,No,Category 3,4,4,4,0, , , 
828370,9/13/2016 10:00,35.332,-119.069,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,8,Clay, 
828212,9/13/2016 11:09,38.74231,-121.27564,Placer,Root Intrusion, ,No,Category 3,3,3,2,0, , , 
828416,9/13/2016 12:00,38.28556,-122.30668,Napa,Debris-General, ,No,Category 3,5,5,0,0,4,Plastic,40
829459,9/13/2016 12:15,38.48773611,-121.3999861,Sacramento,Root intrusion, ,No,Category 3,25,27,27,0, , , 
829461,9/13/2016 18:00,38.68701111,-121.2517139,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
828209,9/13/2016 18:00,34.160622,-118.052972,Los Angeles,Other (specify below),Cause of lateral blockage unknown at this time. Collapsed lateral is suspected. Repairs are being done/are the responsibility of the property owner.,No,Category 1,25,30,0,5,4,VCP, 
831065,9/14/2016 0:00,34.94796,-120.44781,Santa Barbara,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP,47
828208,9/14/2016 0:00,33.54412,-117.777271,Orange,Debris-General,"Using truck 200, the storm drain box was vacuumed and cleaned all affected areas of the spill were washed down, The crew then conducted a CCTV inspection of this section of pipe and found a lateral root coming from 530 Mystic Way blocked the City?s Mainline.",No,Category 2,1000,1000,1000,0,8,clay, 
829460,9/14/2016 8:00,38.67059444,-121.2124278,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
828317,9/14/2016 12:18,34.17074,-118.23654,Los Angeles,Root Intrusion, ,No,Category 3,220,220,0,0,8,VCP,79
828204,9/14/2016 12:30,37.83391,-122.22802,Alameda,Root Intrusion,8  VCP sanitary main sewer plugged and overflowed into the bathroom due to root intrusion and pipe failure.,No,Category 3,56,56,56,0,8,VCP, 
829462,9/14/2016 15:00,38.58986667,-121.3969444,Sacramento,Root intrusion, ,No,Category 3,7,9,7,0, , , 
828203,9/14/2016 15:31,33.760387,-118.289671,Los Angeles,Debris-General, ,No,Category 3,464,464,0,0,8,VCP,13
829463,9/14/2016 19:00,38.48725556,-121.4655139,Sacramento,Root intrusion, ,No,Category 3,29,29,22,0, , , 
828281,9/15/2016 0:00,38.606706,-121.410575,Sacramento,Root Intrusion, ,No,Category 1,0,101,101,101, , , 
829464,9/15/2016 6:30,38.47021111,-121.4082528,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
828735,9/15/2016 8:00,38.00606,-121.89765,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
829465,9/15/2016 11:15,38.62296111,-121.4022556,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
829466,9/15/2016 13:15,38.46106944,-121.4362139,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
828417,9/15/2016 14:00,38.33008,-122.30966,Napa,Debris from Construction,Piece of ACP pipe from upper lateral replacement lodged in lower lateral,No,Category 3,35,35,35,0,4,ACP,53
828261,9/15/2016 17:00,36.23062,-119.36678,Tulare,Other (specify below),Pipe failed.,No,Category 3,500,500,500,0,8,,10
828320,9/16/2016 7:50,37.76071,-122.19024,Alameda,Grease Deposition (FOG),8  VCP sanitary main sewer plugged due to grease and overflowed out of the manhole in the street and curb and gutter. Staff contained all portions of the overflow. Staff flushed the main sewer to unplug stoppage and return the flow. Staff cleaned all affected areas and returned all portions back to the sanitary main sewer. Staff will CCTV the main sewer.,No,Category 3,85,85,85,0,8,VCP, 
828252,9/16/2016 8:43,37.99864,-121.30828,San Joaquin,Debris-General, ,No,Category 3,12,12,12,0,8, , 
829467,9/16/2016 9:45,38.51968056,-121.4580278,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829469,9/16/2016 11:00,38.58453056,-121.4013361,Sacramento,Root intrusion, ,No,Category 3,41,153,150,0, , , 
828361,9/16/2016 11:30,37.27715,-121.8085,Santa Clara,Other (specify below),"A sewer plug was found in the sewer main. Though it was not deployed, it caused an obstruction.",No,Category 1,183,255,200,55, , , 
828415,9/16/2016 11:55,39.13254,-121.62219,Sutter,Root Intrusion, ,No,Category 3,1,1,0,0, , , 
828414,9/16/2016 11:55,39.13254,-121.62219,Sutter,Root Intrusion, ,No,Category 3,1,1,0,0, , , 
829017,9/16/2016 12:45,38.25496,-122.042288,Solano,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
829468,9/16/2016 12:55,38.53555278,-121.4582639,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
829475,9/16/2016 15:00,38.59037222,-121.3852861,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
829470,9/16/2016 15:35,38.65101111,-121.3169694,Sacramento,Root intrusion, ,No,Category 3,9,9,3,0, , , 
828802,9/16/2016 17:30,38.00492,-121.80579,Contra Costa,Debris-General, ,No,Category 3,273,273,273,0,6, , 
828470,9/16/2016 17:43,33.83515,-118.34512,Los Angeles,Grease Deposition (FOG), ,No,Category 3,535,535,535,0,8,cast iron, 
829471,9/16/2016 18:00,38.52638056,-121.4464472,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
828428,9/17/2016 0:00,33.47134,-117.69964,Orange,Root Intrusion,Root intrusion from private lateral at 33850 Olinda Drive caused blockage in District sewer main resulting in backup and overflow.,No,Category 1,0,910,50,860,6,VCP, 
828249,9/17/2016 7:15,37.722814,-122.131053,Alameda,Root Intrusion, ,No,Category 3,75,75,75,0,6,VCP,40
829472,9/17/2016 9:00,38.53056389,-121.4154,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
829473,9/17/2016 10:00,38.71995556,-121.3807139,Sacramento,Root intrusion, ,No,Category 3,14,14,3,0, , , 
829474,9/17/2016 11:00,38.52495556,-121.4098194,Sacramento,Debris-General, ,No,Category 3,53,71,71,0, , , 
828254,9/17/2016 11:10,37.476667,-122.494444,San Mateo,Root Intrusion, ,No,Category 3,20,20,20,0,6,vcp,50
828371,9/17/2016 15:55,33.98176828,-117.9593893,Los Angeles,Other (specify below),Roots and Rocks,No,Category 1,0,2500,1000,1500, , , 
829142,9/18/2016 8:40,37.44611,-122.165418,Santa Clara,Root Intrusion, ,No,Category 3,26,27,21,0, , , 
829476,9/18/2016 15:25,38.69426111,-121.2875444,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
829477,9/18/2016 15:30,38.58165,-121.3813694,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
828274,9/18/2016 17:00,37.76839,-122.16621,Alameda,Debris from Lateral,"Two hundred and forty gallons overflowed from a six inch vitrified clay pipe at this location. A side sewer test plug was the cause the of the overflow. Two hundred and forty gallons spilled into a storm drain at this location. Storm line was back flushed, all two hundred and forty gallons was captured and returned back to collection system. The side sewer plug was removed from the line. The flow was returned to normal.",No,Category 3,240,240,240,0, , , 
828266,9/18/2016 19:29,37.44843,-122.17557,San Mateo,Root Intrusion,Appears 4  diameter root by 2' long from private lateral was cut and allowed to flow into our system creating the blockage which caused the overflow.,No,Category 3,0,915,915,0,6,vcp, 
829480,9/18/2016 20:00,38.67822778,-121.3708778,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
828310,9/19/2016 0:00,37.902379,-122.523378,Marin,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
829090,9/19/2016 0:00,37.00808,-121.57406,Santa Clara,Debris-General,Debris and FOG in the main line,No,Category 3,50,50,50,0,6,clay,40
828870,9/19/2016 0:00,34.24191,-117.22837,San Bernardino,Root Intrusion, ,No,Category 3,15,15,15,0,8,ACP,40
828387,9/19/2016 6:00,37.823819,-122.304508,Alameda,Pump Station Failure-Power, ,No,Category 2,7500,7500,0,0,12, , 
828263,9/19/2016 7:30,33.89483,-118.40105,Los Angeles,Debris-General, ,No,Category 3,800,800,0,0, , , 
828271,9/19/2016 7:55,38.00127,-121.81253,Contra Costa,Other (specify below),Debris & roots in lateral,No,Category 3,9,9,9,0,4,VCP, 
829479,9/19/2016 9:00,38.48221111,-121.4191111,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
829478,9/19/2016 9:00,38.64350278,-121.2609111,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
828363,9/19/2016 9:40,38.43237,-122.74189,Sonoma,Grease Deposition (FOG), ,No,Category 1,0,193,190,3,6,AC,37
828418,9/19/2016 12:00,38.27849,-122.29796,Napa,Debris-General, ,No,Category 3,1,1,1,0,4,ACP,62
828282,9/19/2016 13:25,37.95904,-121.29829,San Joaquin,Root Intrusion, ,No,Category 3,41,41,41,0, , , 
828426,9/19/2016 14:51,33.8317032,-118.0653145,Los Angeles,Grease Deposition (FOG), ,No,Category 1,150,200,150,50, , , 
828449,9/19/2016 15:40,37.89068,-122.10262,Contra Costa,Debris-General,Grit and disposal,No,Category 3,2,2,0,0,6,HDPE,13
828284,9/19/2016 17:45,37.95965,-121.32306,San Joaquin,Root Intrusion,"After CCTV, it was determined to replace the lateral.",No,Category 3,10,10,10,0, , , 
828288,9/19/2016 18:30,37.942,-121.2831,San Joaquin,Debris-General,"After CCTV was done, it was determined that this lateral did not need to be repaired at this time.",No,Category 3,1,1,1,0, , , 
829139,9/20/2016 0:00,37.430828,-122.133445,Santa Clara,Debris-General,LIGHT PIPE FAILURE,No,Category 3,11,11,8,0, , , 
828303,9/20/2016 0:00,33.57354,-117.76264,Orange,Debris-Rags,surcharge mainline,No,Category 2,4000,4000,4000,0,10,VCP,20
829176,9/20/2016 0:00,32.99038,-117.27292,San Diego,Debris from Lateral, ,No,Category 2,0,1000,1000,0,4,PVC, 
829156,9/20/2016 0:00,32.99039,-117.27285,San Diego,Debris-General, ,No,Category 2,0,1000,1000,0,4,pvc, 
829481,9/20/2016 13:00,38.63675,-121.3572222,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
828419,9/20/2016 13:34,38.31836,-122.32036,Napa,Debris-General, ,No,Category 3,1,1,0,0,4,Plastic,4
828736,9/20/2016 15:10,38.02406,-121.87911,Contra Costa,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,4,VCP, 
829136,9/21/2016 0:00,37.433483,-122.127967,Santa Clara,Debris-General,HEAVY PIPE FAILURE,No,Category 3,21,21,3,0, , , 
829137,9/21/2016 0:00,37.415159,-122.115296,Santa Clara,Pipe Structural Problem/Failure,FULL BELLY ENTIRE PIPE,No,Category 3,20,20,15,0, , , 
829133,9/21/2016 0:00,37.412492,-122.110497,Santa Clara,Root Intrusion, ,No,Category 3,4,4,0,0, , , 
828933,9/21/2016 0:00,39.238333,-120.024722,Placer,Root Intrusion, ,No,Category 3,224,224,215,0, , , 
828427,9/21/2016 0:00,34.40186,-119.71191,Santa Barbara,Root Intrusion,Root ball coming from lateral blocked flow.,No,Category 3,100,100,100,0,6,CIPP,65
828327,9/21/2016 2:00,38.36967,-120.95318,Amador,Other (specify below),Contractor removed the mechanical screw drive mechanism and the pressure from the pumps pushed the knife blade out of the packing gland allowing sewage to bypass the knife valve.,No,Category 3,50,50,0,0,6,ductile iron,1
828332,9/21/2016 4:00,38.621944,-121.271389,Sacramento,Debris-General, ,No,Category 3,15,15,10,0, , , 
829482,9/21/2016 7:00,38.68050278,-121.3790111,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
828420,9/21/2016 7:30,38.28293,-122.26861,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,Clay,68
828445,9/21/2016 7:45,38.72342,-121.29747,Placer,Root Intrusion, ,No,Category 3,18,18,16,0, , , 
829483,9/21/2016 10:15,38.53785556,-121.428675,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829484,9/21/2016 12:00,38.66896389,-121.3752222,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
828424,9/21/2016 14:55,39.147614,-121.616294,Sutter,Debris-General,"Debris and grease, styro foam caps.",No,Category 3,5,5,5,0, , , 
829485,9/21/2016 15:00,38.59722778,-121.3001972,Sacramento,Operator error,contractor lining mainline had equipment breakdown which caused bis,No,Category 3,2,2,2,0, , , 
828377,9/21/2016 17:45,38.01527,-121.30546,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,18,18,0,6, , 
828443,9/21/2016 19:00,37.73028,-122.18671,Alameda,Grease Deposition (FOG),Sanitary main sewer plugged with heavy grease.,No,Category 3,960,960,960,0,18,vcp, 
828636,9/21/2016 22:20,34.16823,-118.24685,Los Angeles,Root Intrusion, ,No,Category 3,5,5,5,0,8,VCP,87
828429,9/22/2016 0:00,32.9625,-117.06287,San Diego,Root Intrusion, ,No,Category 3,153,153,82,0,8,DIP,39
828942,9/22/2016 9:00,34.1668,-118.1648,Los Angeles,Debris from Construction,hardened fiberglass debris from relining of pipe.,No,Category 3,300,300,280,0,8, , 
828439,9/22/2016 9:00,34.15918,-118.12554,Los Angeles,Debris from Construction,Televised line.  Sewer liner dislodged from lateral into the main line.,No,Category 1,150,300,150,150,8, , 
829486,9/22/2016 11:00,38.56858889,-121.4155972,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
828767,9/22/2016 15:45,37.95926,-122.09408,Contra Costa,Grease Deposition (FOG),Grease and Rags,No,Category 3,15,15,0,0,10,VCP,56
829487,9/22/2016 17:00,38.71899722,-121.37825,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
828975,9/22/2016 21:00,37.470303,-122.203865,San Mateo,Other (specify below),Grease and Heavy Duty Fiber Wipes,No,Category 3,138,138,116,0, , , 
829140,9/23/2016 0:00,37.447081,-122.157403,Santa Clara,Root Intrusion,"MEDIUM PIPE FAILURE, BROKEN OFFSET",No,Category 3,9,9,7,0, , , 
828622,9/23/2016 0:00,36.65145,-121.80162,Monterey,Root Intrusion, ,No,Category 3,4,4,0,0,6,Clay,50
828524,9/23/2016 0:00,38.55803,-121.75652,Yolo,Root Intrusion, ,No,Category 3,40,40,40,0, , , 
828879,9/23/2016 0:00,34.2426,-117.18118,San Bernardino,Root Intrusion, ,No,Category 3,20,20,20,0,4,Clay,60
829489,9/23/2016 7:30,38.478375,-121.4335528,Sacramento,Debris-General, ,No,Category 3,8,8,5,0, , , 
829490,9/23/2016 7:45,38.41597778,-121.4177278,Sacramento,Air Relief (ARV)/Blow-Off (BOV) Valve Failure, ,No,Category 3,489,489,200,0, , , 
828465,9/23/2016 8:05,38.02386,-121.29823,San Joaquin,Debris-General,"After further investigation, it is determined to have this lateral replaced.",No,Category 3,20,20,20,0,4, , 
829488,9/23/2016 8:45,38.63221389,-121.2952972,Sacramento,Root intrusion, ,No,Category 3,8,11,7,0, , , 
829491,9/23/2016 16:00,38.48174722,-121.3982611,Sacramento,Damage by others not related to CS Const/Maint.,Utility company bored through low lat,No,Category 3,2,2,1,0, , , 
828537,9/24/2016 0:00,37.911569,-122.552573,Marin,Grease Deposition (FOG),Paper and roots,No,Category 3,363,363,0,0, , , 
828548,9/24/2016 0:00,36.59435,-121.84025,Monterey,Grease Deposition (FOG), ,No,Category 3,4,4,4,0, , , 
829563,9/24/2016 0:00,35.27154,-120.64544,San Luis Obispo,Root Intrusion, ,No,Category 3,21,21,21,0,6,vcp, 
828874,9/24/2016 0:00,33.68451,-117.3666,Riverside,Pipe Structural Problem/Failure, ,No,Category 2,20950,20950,495,0,14,PVC,20
829496,9/24/2016 10:00,38.66286389,-121.2699083,Sacramento,Root intrusion, ,No,Category 3,8,13,12,0, , , 
829492,9/24/2016 11:00,38.64075,-121.2331528,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
829311,9/24/2016 17:00,38.675927,-121.786188,Yolo,Debris-General, ,No,Category 3,37,37,37,0,4,VCP, 
829369,9/25/2016 0:00,36.99642,-122.05977,Santa Cruz,Grease Deposition (FOG), ,No,Category 3,110,110,110,0, , , 
829351,9/25/2016 0:00,36.99728,-122.05267,Santa Cruz,Debris-Rags, ,No,Category 3,90,90,90,0, , , 
828493,9/25/2016 0:00,35.11489,-120.62567,San Luis Obispo,Root Intrusion, ,No,Category 3,20,20,0,0,8,Clay,60
829493,9/25/2016 13:00,38.66999444,-121.2891833,Sacramento,Debris-General, ,No,Category 3,3,3,0,0, , , 
828463,9/25/2016 13:40,34.146817,-118.497453,Los Angeles,Root Intrusion, ,No,Category 3,242,242,242,0,8,VCP,63
829494,9/25/2016 15:00,38.55501667,-121.4103139,Sacramento,Debris-General, ,No,Category 3,63,63,63,0, , , 
828544,9/25/2016 17:00,37.32965,-119.67876,Madera,Pipe Structural Problem/Failure, ,No,Category 1,0,9771377,0,9771377,16,C905 PVC,11
829264,9/25/2016 18:30,38.675135,-120.991458,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,3,3,0,0, , , 
828464,9/25/2016 20:51,33.73709,-117.95262,Orange,Debris-Rags, ,No,Category 1,0,50,0,50,8,VCP,50
828542,9/26/2016 0:00,37.911569,-122.552573,Marin,Root Intrusion,Paper,No,Category 3,25,25,20,0, , , 
828540,9/26/2016 0:00,37.911569,-122.552573,Marin,Other (specify below),Paper,No,Category 3,50,50,45,0, , , 
828572,9/26/2016 0:00,36.9518,-121.86937,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 1,0,4686,18,4686, , , 
828587,9/26/2016 0:00,36.771222,-121.752914,Monterey,Pump Station Failure-Controls, ,No,Category 2,2785,2785,50,0, , , 
829040,9/26/2016 0:00,34.92074,-120.43593,Santa Barbara,Debris from Lateral,Small amount of debris in City line.,No,Category 3,25,25,25,0,8,PVC,40
828518,9/26/2016 3:13,37.64997,-122.39526,San Mateo,Grease Deposition (FOG), ,No,Category 3,35,35,35,0,8,VCP,10
828727,9/26/2016 4:00,34.1835,-117.3218,San Bernardino,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),City sewer main line became blocked and caused back up to all users in the area.,No,Category 2,1000,1000,500,0,12,debris,25
829495,9/26/2016 6:00,38.41433889,-121.3732861,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
828577,9/26/2016 7:00,35.15615,-119.45247,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,2,0,6,Clay,50
828605,9/26/2016 7:00,35.318,-119.042,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,0,0,8,Clay, 
829497,9/26/2016 7:30,38.71165278,-121.2719417,Sacramento,Grease deposition (FOG), ,No,Category 3,62,62,62,0, , , 
828489,9/26/2016 9:00,34.17719,-117.32361,San Bernardino,Debris-Rags,Sewer line was videoed after incident but no apparent cause was found. Line was new SDR-35 with some rolled rubbers in joints.,No,Category 2,1500,1500,0,0,15,PVC,10
829498,9/26/2016 12:15,38.68701111,-121.3720472,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
828511,9/26/2016 12:48,37.96819899,-122.5389155,Marin,Debris-Rags,and Roots,No,Category 3,5,5,0,0, , , 
829499,9/26/2016 15:30,38.55505,-121.4103389,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
828508,9/26/2016 18:38,33.12357,-117.05116,San Diego,Other (specify below),Roots in manhole,No,Category 3,20,20,20,0, , , 
828578,9/26/2016 19:50,37.30057,-121.92445,Santa Clara,Debris-Rags, ,No,Category 3,20,20,20,0, , , 
828576,9/26/2016 21:00,37.25156,-121.90786,Santa Clara,Grease Deposition (FOG), ,No,Category 1,300,950,330,620, , , 
829500,9/27/2016 10:00,38.67147778,-121.2771139,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
828763,9/27/2016 10:05,37.95971,-121.33506,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,ARV structure,No,Category 3,55,55,55,0, , , 
829349,9/27/2016 11:37,33.59613706,-117.2259545,Riverside,Pipe Structural Problem/Failure,Damaged lateral,No,Category 3,1,1,1,0, , , 
828823,9/27/2016 13:55,37.825833,-122.375,San Francisco,Other (specify below),"Field crews were installing a new forced main pipe and a bypass pump around system was in place while repairs to system were underway. The bypass hose had an issue and was caught immediately . Approximately 10-gallons entered the excavation trench, where the pipe was located, and was contained. The liquid was absorbed by the soils within the trench.",No,Category 3,10,10,0,0, , , 
828609,9/27/2016 14:35,38.19496,-120.67298,Calaveras,Other (specify below),Roots,No,Category 3,50,50,25,0, , , 
828563,9/27/2016 15:07,37.96151,-121.33656,San Joaquin,Pipe Structural Problem/Failure, ,No,Category 1,400,450,0,50, , , 
828734,9/27/2016 15:45,38.35938,-122.52397,Sonoma,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6, , 
828574,9/27/2016 16:00,35.762742,-119.326029,Kern,Operator Error,An underground lateral was cracked by a backhoe operator during trenching related to new construction.,No,Category 3,30,30,20,0,6,PVC,12
829501,9/27/2016 16:30,38.40806111,-121.3689639,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,1,0, , , 
856863,9/27/2016 17:56,39.516389,-121.531389,Butte,Debris-Rags,Towel was recovered that was blocking downstream outlet of manhole JJ39,No,Category 3,5,5,0,0,6,VCP,50
828615,9/28/2016 0:00,36.60024,-121.89468,Monterey,Root Intrusion,"Root ball in main, which caused rags to clog flow.",No,Category 3,10,10,0,0, , , 
829502,9/28/2016 9:00,38.72160278,-121.2998306,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
829503,9/28/2016 9:00,38.65773056,-121.2710861,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
829504,9/28/2016 10:00,38.44830278,-121.3766472,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829505,9/28/2016 12:30,38.64153889,-121.2570972,Sacramento,Root intrusion, ,No,Category 3,7,7,5,0, , , 
829018,9/28/2016 14:18,38.267494,-122.009033,Solano,Pipe Structural Problem/Failure, ,No,Category 3,18,18,18,0, , , 
828632,9/28/2016 14:40,35.388,-119.027,Kern,Other (specify below),Paper,No,Category 3,1,1,0,0, , , 
828792,9/28/2016 14:40,34.129472,-118.258569,Los Angeles,Grease Deposition (FOG), ,No,Category 3,45,45,45,0,8,VCP,90
828626,9/28/2016 15:43,38.28556,-122.30668,Napa,Debris-General, ,No,Category 3,5,5,2,0,3,Plastic, 
829506,9/28/2016 18:00,38.63169444,-121.3722639,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
829507,9/28/2016 19:00,38.65176667,-121.3517556,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
828623,9/28/2016 20:10,37.96226,-121.28558,San Joaquin,Grease Deposition (FOG), ,No,Category 3,4,4,4,0,6, , 
828628,9/29/2016 0:00,37.90893,-122.30916,Contra Costa,Grease Deposition (FOG),Grease and wipes/rags,No,Category 1,95,115,95,20, , , 
828633,9/29/2016 0:00,35.62759,-120.68475,San Luis Obispo,Pump Station Failure-Controls,Operators working on Lift Station had turned power off to pumps and when done forgot to turn them back on. Flow had filled up wet well and then backed up into a manhole adjacent to wet well. this caused a back up in line to clean out where flow exited the system.,No,Category 3,100,100,0,0,8,VCP,1
828634,9/29/2016 0:00,35.62759,-120.68475,San Luis Obispo,Pump Station Failure-Controls,Operators working on Lift Station had turned power off to pumps and when done forgot to turn them back on. Flow had filled up wet well and then backed up into a manhole adjacent to wet well. this caused a back up in line to clean out where flow exited the system.,No,Category 3,100,100,0,0,8,VCP,1
828629,9/29/2016 0:00,32.84345,-117.2525,San Diego,Debris from Lateral,4 INCH ROOT BALL DISLODGED FROM LATERAL AND WEDGED AT THE D/S INLET AT THE MANHOLE CAUSING SEWER SPILL.,No,Category 2,1420,1420,1120,0,8,VC, 
828733,9/29/2016 7:00,37.96205,-121.30898,San Joaquin,Grease Deposition (FOG), ,No,Category 3,7,7,7,0,6, , 
829012,9/29/2016 7:30,37.32456,-121.93114,Santa Clara,Root Intrusion, ,No,Category 3,38,38,38,0, , , 
828824,9/29/2016 8:45,38.082608,-122.511983,Marin,Grease Deposition (FOG), ,No,Category 3,57,65,65,0,6,ACP,35
829430,9/29/2016 11:40,37.23986,-121.95653,Santa Clara,Root Intrusion, ,No,Category 3,112,112,112,0,4,CI, 
829230,9/29/2016 13:05,38.678877,-121.076876,El Dorado,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
829231,9/29/2016 14:00,38.624672,-121.074465,El Dorado,Debris from Construction, ,No,Category 3,3,66,66,0, , , 
828637,9/29/2016 17:00,34.20527,-118.33207,Los Angeles,Root Intrusion, ,No,Category 3,500,500,500,0, , , 
859474,9/29/2016 17:15,38.35462,-121.992532,Solano,Root Intrusion,Root Intrusion caused debris to build up.,No,Category 3,20,20,20,0,4,VCP, 
828644,9/30/2016 9:04,34.040245,-118.432661,Los Angeles,Root Intrusion, ,No,Category 3,644,644,644,0,8,VCP,90
829510,9/30/2016 10:00,38.68703611,-121.2162972,Sacramento,Root intrusion, ,No,Category 3,15,15,0,0, , , 
829508,9/30/2016 10:30,38.60563056,-121.3927444,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
828640,9/30/2016 10:49,34.120109,-118.321452,Los Angeles,Root Intrusion, ,No,Category 3,39,39,39,0,8,VCP,91
828739,9/30/2016 17:40,37.93093,-121.26948,San Joaquin,Debris-General, ,No,Category 3,11,11,11,0, , , 
828897,9/30/2016 22:00,37.36073,-120.59413,Merced,Pipe Structural Problem/Failure, ,No,Category 3,540,540,540,0, , , 
829509,9/30/2016 23:30,38.694325,-121.280775,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
828730,10/1/2016 0:00,32.78828,-117.06281,San Diego,Root Intrusion,Upon arrival found manhole #891 spilling out at a rate of 3 gpm. Unit 718 sets containment and unit 719 sets at manhole # 891 but stoppage relieved itself by the time of setup. Blockage was  a combination of roots and grease.,No,Category 3,111,111,111,0, , , 
828794,10/1/2016 9:01,34.20576,-118.32913,Los Angeles,Root Intrusion, ,No,Category 3,775,775,775,0, , , 
829009,10/1/2016 12:30,33.58618,-117.24699,Riverside,Other (specify below),Conduit was bored through our gravity main,No,Category 3,50,50,0,0,8,PVC,27
828731,10/2/2016 4:15,37.85444,-122.25212,Alameda,Debris-General, ,No,Category 3,10,10,10,0,10,VCP, 
830157,10/2/2016 10:00,38.70591944,-121.3710278,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
830153,10/2/2016 11:00,38.59954167,-121.3604444,Sacramento,Root intrusion, ,No,Category 3,12,12,4,0, , , 
830154,10/2/2016 13:30,38.61891667,-121.4881361,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
829014,10/2/2016 15:41,37.93338,-122.33626,Contra Costa,Pipe Structural Problem/Failure,Structural damage to sewer main. Scheduled repair should be completed by 11/15/2016.,No,Category 3,5,5,0,0, , , 
830155,10/2/2016 18:00,38.62469722,-121.4043861,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
830098,10/3/2016 0:00,37.448357,-122.157037,Santa Clara,Root Intrusion, ,No,Category 3,17,17,15,0, , , 
830082,10/3/2016 6:45,37.420025,-122.106225,Santa Clara,Root Intrusion, ,No,Category 3,7,7,6,0, , , 
830156,10/3/2016 7:30,38.60940278,-121.3741278,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
828799,10/3/2016 7:45,37.47473,-122.16764,San Mateo,Debris-Rags,Roots and offset pipe found as well,No,Category 3,21,21,21,0,6,vcp, 
828771,10/3/2016 8:50,40.7878,-124.17821,Humboldt,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,6,clay,50
828840,10/3/2016 9:48,38.73876,-121.25743,Placer,Non-Dispersables, ,No,Category 3,8,8,7,0, , , 
830158,10/3/2016 18:00,38.695425,-121.3056944,Sacramento,Root intrusion, ,No,Category 3,8,13,11,0, , , 
828914,10/3/2016 21:00,37.97999844,-122.5241013,Marin,Root Intrusion, ,No,Category 3,200,200,150,0, , , 
830159,10/3/2016 21:00,38.69295556,-121.4427833,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
829532,10/3/2016 22:15,37.361889,-121.957733,Santa Clara,Grease Deposition (FOG), ,No,Category 3,0,350,350,0,8,VCP, 
830078,10/4/2016 0:00,37.433355,-122.145682,Santa Clara,Root Intrusion, ,No,Category 3,165,165,140,0, , , 
830160,10/4/2016 8:30,38.69912778,-121.2933472,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
828818,10/4/2016 9:41,34.07386,-118.403274,Los Angeles,Root Intrusion, ,No,Category 3,0,250,250,0,8,VCP,4
828938,10/4/2016 10:00,34.11911,-118.09924,Los Angeles,Root Intrusion, ,No,Category 1,0,50,0,50,8,clay, 
830161,10/4/2016 11:00,38.69669444,-121.3822806,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
829175,10/4/2016 11:30,37.573056,-122.392222,San Mateo,Other (specify below),Toilet paper.,No,Category 3,88,88,0,0, , , 
829698,10/4/2016 12:40,38.0349,-121.89056,Contra Costa,Non-Dispersables, ,No,Category 3,15,15,15,0,4,VCP, 
830167,10/4/2016 13:00,38.70236389,-121.2859639,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
830162,10/4/2016 15:45,38.56199444,-121.3593222,Sacramento,Root intrusion, ,No,Category 3,30,30,30,0, , , 
828868,10/4/2016 16:00,34.081852,-117.9806,Los Angeles,Other (specify below),Grease and Roots,No,Category 1,100,1000,100,900, , , 
830163,10/4/2016 18:00,38.69302778,-121.4428972,Sacramento,Root intrusion, ,No,Category 3,9,11,9,0, , , 
828877,10/4/2016 20:00,37.321,-121.98433,Santa Clara,Grease Deposition (FOG), ,No,Category 3,383,714,714,0, , , 
830164,10/4/2016 20:00,38.70520833,-121.3928556,Sacramento,Root intrusion, ,No,Category 3,4,4,0,0, , , 
828842,10/5/2016 0:00,37.891898,-122.516898,Marin,Pipe Structural Problem/Failure,Broken pipe,No,Category 1,0,500,400,100, ,Steel, 
830101,10/5/2016 0:00,37.408086,-122.128164,Santa Clara,Root Intrusion, ,No,Category 3,23,34,34,0, , , 
828895,10/5/2016 0:00,40.433424,-120.662198,Lassen,Grease Deposition (FOG), ,No,Category 3,30,30,5,0, , , 
828992,10/5/2016 0:00,33.263797,-117.42573,San Diego,Debris-General,Contractor was on sight when spill occurred. Blockage in gravity main resulted in spill for MH 14-Y-35 when lift station pump came on. Debris was dislodged and recovered at an upstream MH by contractor..,No,Category 3,100,100,20,0,8,vitrified clay,50
828852,10/5/2016 4:38,37.89012,-122.2654,Alameda,Root Intrusion, ,No,Category 3,30,30,5,0, , , 
830165,10/5/2016 10:00,38.58704722,-121.4076111,Sacramento,Grease deposition (FOG), ,No,Category 3,13,15,10,0, , , 
830166,10/5/2016 10:30,38.45465833,-121.3614806,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
830171,10/5/2016 11:40,38.69145278,-121.3066778,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
828869,10/5/2016 12:00,38.3231,-122.27352,Napa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor working downstream of spill point damaged a manhole spilling dirt and debris into manhole causing stoppage,No,Category 1,0,3113,3000,3113,14,ACP, 
830168,10/5/2016 12:00,38.67595833,-121.5372472,Sacramento,Root intrusion, ,No,Category 3,9,9,5,0, , , 
830169,10/5/2016 12:45,38.68840833,-121.237625,Sacramento,Root intrusion, ,No,Category 3,9,9,5,0, , , 
830170,10/5/2016 13:00,38.67353611,-121.3306,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
829032,10/5/2016 15:57,37.61307,-122.38941,San Mateo,Debris-General, ,No,Category 3,189,189,189,0, , , 
830099,10/6/2016 0:00,37.450835,-122.158917,Santa Clara,Root Intrusion, ,No,Category 3,23,30,32,0, , , 
830085,10/6/2016 0:00,37.419172,-122.130273,Santa Clara,Root Intrusion,ROOT INTRUSION PLUS DEBRIS RAGS,No,Category 3,5,8,9,0, , , 
828893,10/6/2016 0:00,32.68284,-117.13165,San Diego,Other (specify below),Vacuum leak in the CHT sewage holding tank caused the sewage to foam and spill out of the tank over flow and into the San Diego bay.,No,Category 1,0,200,0,200,4,Steel,17
829050,10/6/2016 0:00,32.657669,-117.088102,San Diego,Debris-General, ,No,Category 2,3600,3600,100,0,12, , 
829108,10/6/2016 0:00,33.00303,-116.82882,San Diego,Other (specify below),"clean and cctv trunk line. plug in place during task of cleaning, camera still in trunk line before pulling plug.",No,Category 3,600,600,600,0,18,, 
828915,10/6/2016 7:37,37.77411,-122.16401,Alameda,Root Intrusion, ,No,Category 3,113,113,93,0,8,vcp, 
828898,10/6/2016 8:45,33.83787,-118.32687,Los Angeles,Debris-General, ,No,Category 3,300,300,300,0,8,vcp,43
830172,10/6/2016 10:30,38.67705278,-121.3192056,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
828872,10/6/2016 10:30,39.81064,-120.49738,Plumas,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6,AC,50
830175,10/6/2016 11:30,38.55636944,-121.387475,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
829283,10/6/2016 11:30,33.9317514,-118.1294249,Los Angeles,Debris from Lateral,Root Intrusion and Hair Nets from private lateral,No,Category 1,150,300,150,150, , , 
830173,10/6/2016 12:00,38.68210556,-121.3436778,Sacramento,Root intrusion, ,No,Category 3,13,372,372,0, , , 
830174,10/6/2016 13:00,38.68933056,-121.2792611,Sacramento,Root intrusion, ,No,Category 3,73,73,67,0, , , 
830086,10/7/2016 0:00,37.449789,-122.157645,Santa Clara,Root Intrusion, ,No,Category 3,22,22,20,0, , , 
830080,10/7/2016 0:00,37.434683,-122.144347,Santa Clara,Other (specify below),ROOT INTRUSION  GREASE/FOG,No,Category 3,22,22,17,0, , , 
828928,10/7/2016 8:00,38.73436,-120.78002,El Dorado,Other (specify below),"Possible line break, debris",No,Category 1,0,5,0,5,8,ac,50
829817,10/7/2016 8:45,38.09165,-122.22611,Solano,Other (specify below),Grade related problems have been identified as problems with this Lateral. Lateral replacement has been scheduled and was completed on 11/1/2016.,No,Category 3,5,5,5,0,4,vcp,62
828919,10/7/2016 9:00,38.45466,-122.68774,Sonoma,Root Intrusion,"Bamboo root intrusion from the manhole grade rings grew into the channel causing the blockage. Last maintenance to this main was in August 2013, no sign of roots in the manhole at that time.",No,Category 3,5,5,5,0,6,ACP,54
830176,10/7/2016 9:08,38.53652778,-121.4442861,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
829825,10/7/2016 9:43,37.59787,-122.36676,San Mateo,Debris-General, ,No,Category 3,140,140,140,0, , , 
828947,10/7/2016 12:00,40.877426,-124.080662,Humboldt,Debris-General, ,No,Category 3,30,30,5,0,4, , 
830177,10/7/2016 13:00,38.59653056,-121.3083694,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
828905,10/7/2016 13:50,37.95848,-121.27556,San Joaquin,Debris-General, ,No,Category 3,4,4,4,0, , , 
856913,10/7/2016 15:25,39.516667,-121.546944,Butte,Debris-Rags, ,No,Category 3,4,4,4,0,6,VCP,60
830178,10/7/2016 18:00,38.45714722,-121.3167972,Sacramento,Root intrusion, ,No,Category 3,8,8,8,0, , , 
828917,10/7/2016 20:40,33.97436,-118.0324,Los Angeles,Root Intrusion, ,No,Category 1,0,2400,0,2400, , , 
830180,10/7/2016 22:00,38.46348056,-121.4355028,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
830179,10/7/2016 22:30,38.63899722,-121.327825,Sacramento,Debris-General, ,No,Category 3,7,13,13,0, , , 
829671,10/8/2016 0:00,39.12009,-120.16797,Placer,Debris from Lateral,customer has medical issues and was using large amounts of toilet paper.  The district will be removing the tee connection at the main and installing a wye connection for a smoother transition.,No,Category 3,30,30,25,0,6,ACP,47
828934,10/8/2016 8:30,38.73436,-120.78002,El Dorado,Pipe Structural Problem/Failure, ,No,Category 1,0,3,0,3,8,ac,50
829056,10/8/2016 9:30,33.79202,-118.17196,Los Angeles,Grease Deposition (FOG), ,No,Category 3,500,500,500,0,10,CP,92
830181,10/8/2016 10:45,38.58604722,-121.3832194,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
830182,10/8/2016 12:00,38.59956111,-121.3604444,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
829013,10/8/2016 12:28,38.1102,-122.24357,Solano,Grease Deposition (FOG), ,No,Category 1,0,1925,750,1175,8,vcp, 
829134,10/8/2016 13:00,37.86098,-122.24059,Alameda,Root Intrusion,Main sewer had heavy roots.,No,Category 3,360,360,0,0,8,VCP, 
830186,10/8/2016 16:00,38.69790556,-121.2539194,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
828967,10/8/2016 17:45,39.24073,-121.040255,Nevada,Debris-General, ,No,Category 3,120,120,0,0,6, , 
830185,10/8/2016 20:00,38.68312222,-121.4965056,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
828920,10/9/2016 0:00,37.906135,-122.559448,Marin,Root Intrusion, ,No,Category 3,300,300,0,0,6,Clay, 
828962,10/9/2016 0:00,36.321235,-119.672746,Kings,Operator Error, ,No,Category 2,2000,2000,0,0,8,Ductile Iron,20
829010,10/9/2016 8:00,34.030891,-118.164409,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,200,190,0, , , 
828945,10/9/2016 8:15,38.22795,-122.64105,Sonoma,Root Intrusion,root blockage caused a burp that came out of clean out,No,Category 3,3,3,3,0,4,vcp, 
830122,10/9/2016 16:20,37.9778595,-121.3418484,San Joaquin,Root Intrusion, ,No,Category 3,200,220,220,0,6,VCP,40
828901,10/9/2016 17:20,37.77364,-120.84624,Stanislaus,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,8,concrete,50
829006,10/9/2016 19:50,37.35799,-121.83184,Santa Clara,Grease Deposition (FOG), ,No,Category 2,219,1500,1500,0, , , 
