SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
830183,10/9/2016 21:00,38.60522222,-121.3714889,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
830184,10/9/2016 21:00,38.40805833,-121.3689861,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
830083,10/10/2016 0:00,37.40254,-122.131254,Santa Clara,Root Intrusion, ,No,Category 3,7,7,4,0, , , 
828972,10/10/2016 0:00,38.00948,-122.09928,Contra Costa,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,6,vcp,60
828953,10/10/2016 7:52,37.8132,-122.20812,Alameda,Other (specify below),Fallen dust cover which was removed.,No,Category 3,330,330,230,0,8, , 
828954,10/10/2016 10:50,34.351353,-119.070503,Ventura,Pipe Structural Problem/Failure, ,No,Category 3,0,20,20,0, , , 
828950,10/10/2016 12:10,33.685419,-116.251019,Riverside,Other (specify below),2 inch overflow/blow off valve was found in the open position.,No,Category 3,75,75,65,0,2,sch 80 pvc,0
829776,10/10/2016 13:30,34.00451,-117.69785,San Bernardino,Pipe Structural Problem/Failure,joint failed causing a leak,No,Category 3,350,350,340,0,14,Concrete, 
828943,10/10/2016 15:15,37.96393,-121.30632,San Joaquin,Root Intrusion, ,No,Category 3,14,14,14,0, , , 
829591,10/10/2016 19:18,37.33072,-122.04501,Santa Clara,Debris-General,Debris caused from heavy paper and feminine products,No,Category 3,350,350,250,0,4,VCP,27
829099,10/11/2016 0:00,38.5559,-121.73533,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,5,5,5,0, , , 
829086,10/11/2016 0:00,35.21375,-120.45384,San Luis Obispo,Pipe Structural Problem/Failure, ,No,Category 2,5040,5040,1750,0,8,Concrete,49
830187,10/11/2016 6:30,38.63101389,-121.3506972,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
829780,10/11/2016 8:30,39.164722,-121.563333,Yuba,Debris-General, ,No,Category 3,300,300,300,0,8,clay,35
829374,10/11/2016 8:40,37.94783,-122.08846,Contra Costa,Root Intrusion, ,No,Category 3,175,175,0,0,8,VCP,58
829791,10/11/2016 9:00,35.596194,-119.409158,Kern,Debris-Rags, ,No,Category 3,30,30,0,0, , , 
829055,10/11/2016 9:30,37.95358,-122.32486,Contra Costa,Root Intrusion, ,No,Category 3,30,30,30,0,8,VCP,60
829168,10/11/2016 11:00,37.89735,-122.295842,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,10,10,0,0,4,VCP,80
830188,10/11/2016 12:00,38.62184167,-121.3111778,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
830194,10/11/2016 13:00,38.65838611,-121.5038583,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
830189,10/11/2016 14:30,38.53510556,-121.4505111,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
829306,10/11/2016 15:15,38.684731,-121.787138,Yolo,Debris-General, ,No,Category 3,49,49,49,0,4,VCP, 
828984,10/11/2016 15:30,38.05387,-122.16347,Solano,Pipe Structural Problem/Failure,Damaged pipe.,No,Category 3,127,127,0,0,6, , 
830190,10/11/2016 16:00,38.55657222,-121.3993778,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
829075,10/11/2016 18:00,37.88454,-122.52901,Marin,Debris-General, ,No,Category 1,0,100,0,100,6,HDPE,6
829057,10/12/2016 0:00,33.55217,-117.79987,Orange,Debris-General,Gravity Mainline due to roots coming out of a private lateral.,No,Category 3,150,150,50,0,8,Lined,15
829324,10/12/2016 0:00,33.46068,-117.65892,Orange,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor completing repairs to a nearby storm drain as part of an I-5 widening project caused damage to District sewer main.,No,Category 3,216,216,150,0, ,VCP, 
829008,10/12/2016 0:00,32.590692,-117.117976,San Diego,Grease Deposition (FOG),The gravity mainline was partially blocked with grease causing the spill.,No,Category 1,0,40,40,40, , , 
830192,10/12/2016 6:00,38.62285556,-121.4132917,Sacramento,Root intrusion, ,No,Category 3,785,785,785,0, , , 
830191,10/12/2016 7:30,38.4177,-121.4349139,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
829792,10/12/2016 8:00,35.594306,-119.412622,Kern,Debris-Rags, ,No,Category 3,50,50,0,0, , , 
830193,10/12/2016 8:45,38.46667778,-121.3945472,Sacramento,Root intrusion, ,No,Category 3,5,7,4,0, , , 
829073,10/12/2016 10:05,38.73436,-120.78002,El Dorado,Other (specify below),Pipe had collapsed allowing rocks and sediment to enter line,No,Category 1,0,50,0,50,8,ac,50
830195,10/12/2016 11:00,38.69325556,-121.2862583,Sacramento,Root intrusion, ,No,Category 3,3,5,3,0, , , 
830196,10/12/2016 13:00,38.58922778,-121.358525,Sacramento,Root intrusion, ,No,Category 3,52,52,45,0, , , 
830197,10/12/2016 16:00,38.63992778,-121.2932028,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
830198,10/12/2016 17:45,38.42079444,-121.4197222,Sacramento,Root intrusion, ,No,Category 3,11,162,162,0, , , 
829068,10/13/2016 0:00,33.366947,-117.243244,San Diego,Debris-Rags, ,No,Category 3,100,100,20,0,6,vcp, 
829078,10/13/2016 8:45,37.822778,-122.375,San Francisco,Operator Error,"Maintenance was connecting pumps to piping to test system after repairs. Two inflatable plugs in a downstream manhole were NOT removed, hence the manhole overflowed.",No,Category 3,100,100,100,0, , , 
830199,10/13/2016 10:00,38.65801111,-121.3755389,Sacramento,Root intrusion, ,No,Category 3,9,10,5,0, , , 
829122,10/13/2016 10:00,34.131228,-118.647779,Los Angeles,Other (specify below),Roots,No,Category 3,900,900,0,0, , , 
829106,10/13/2016 12:45,37.633551,-122.393138,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,1941,1941,1941,0, , , 
830200,10/13/2016 16:00,38.63901389,-121.3277889,Sacramento,Debris-General, ,No,Category 3,12,12,10,0, , , 
830202,10/13/2016 16:30,38.56290556,-121.4054278,Sacramento,Root intrusion, ,No,Category 3,72,72,72,0, , , 
830201,10/13/2016 16:30,38.65785278,-121.3014417,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
829301,10/13/2016 17:15,38.29329,-122.28253,Napa,Root Intrusion, ,No,Category 3,2,2,2,0,4,A, 
829244,10/13/2016 21:41,37.49672,-121.91629,Alameda,Root Intrusion, ,No,Category 3,0,620,620,0,8,VCP,48
829204,10/14/2016 9:20,37.47473,-122.16764,San Mateo,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
829720,10/14/2016 11:05,33.56155718,-117.252576,Riverside,Root Intrusion, ,No,Category 3,22,22,22,0, , , 
829119,10/14/2016 11:30,37.97411656,-122.5429599,Marin,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
829215,10/14/2016 13:30,37.484722,-122.196667,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,4500,0,4500, , , 
829103,10/15/2016 0:00,38.56174,-121.72482,Yolo,Other (specify below),Home owner opened lower lateral clean out.,No,Category 3,10,10,10,0, , , 
829170,10/15/2016 0:00,38.9246,-120.01274,El Dorado,Debris-Rags, ,No,Category 3,200,200,200,0, , , 
829105,10/15/2016 9:00,37.8114,-122.26827,Alameda,Grease Deposition (FOG),8  VCP sanitary main sewer plugged due to grease.,No,Category 3,0,135,135,0,8,VCP, 
829100,10/15/2016 12:15,34.321716,-118.423468,Los Angeles,Root Intrusion, ,No,Category 3,0,124,124,0,8,VCP,57
829097,10/15/2016 12:30,37.613405,-122.385187,San Mateo,Grease Deposition (FOG), ,No,Category 3,23,23,23,0, , , 
829220,10/15/2016 12:30,37.77126,-120.84669,Stanislaus,Grease Deposition (FOG), ,No,Category 3,60,60,60,0, , , 
829353,10/15/2016 13:05,38.281412,-122.040193,Solano,Debris-Rags, ,No,Category 3,12,12,12,0, , , 
829162,10/16/2016 10:21,33.777913,-118.317066,Los Angeles,Other (specify below),Roots and Grease,No,Category 3,30,30,0,0, , , 
829391,10/16/2016 12:30,34.1918,-119.20852,Ventura,Other (specify below),"Following the cleanup of the spill, the staff CCTV'd the section where the blockage occurred to determine the root cause of the SSO. Upon camera inspection, it was determined that the root cause was due to calcium deposits found consistently throughout the not wetted area of the vitrified clay pipe. We continued our inspection and conducted follow-up cleaning to remove the remaining calcium deposits found in the collection system near this spill to ensure we do not experience another spill in this area.",No,Category 3,195,195,195,0,8,VCP,45
829219,10/17/2016 0:00,37.911812,-122.54453,Marin,Debris from Lateral,Grease and Wipes,No,Category 3,2,2,0,0, , , 
829110,10/17/2016 6:30,33.6854,-116.25177,Riverside,Other (specify below),2  blow off valve left in on position. Possible vandalism,No,Category 3,50,50,0,0,2,Sch. 80,0
829375,10/17/2016 11:15,37.87267,-122.08095,Contra Costa,Root Intrusion, ,No,Category 3,12,12,0,0,6,VCP,53
829123,10/17/2016 14:30,37.76715,-122.20328,Alameda,Grease Deposition (FOG),10  VCP sanitary main sewer plugged due to grease.,No,Category 3,0,150,150,0,10,VCP, 
829161,10/17/2016 14:30,37.92861,-121.25995,San Joaquin,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6, , 
829238,10/18/2016 0:00,35.09939,-120.59626,San Luis Obispo,Root Intrusion, ,No,Category 3,120,120,100,0,6,"sdr 35, clay",20
829243,10/18/2016 8:10,33.748992,-118.404781,Los Angeles,Other (specify below),Roots,No,Category 1,25,50,25,25, , , 
829158,10/18/2016 8:27,34.086128,-118.401599,Los Angeles,Root Intrusion, ,No,Category 2,0,1250,1250,0,8,Plastic linning,17
830206,10/18/2016 9:00,38.65349722,-121.2698556,Sacramento,Root intrusion, ,No,Category 3,217,593,519,0, , , 
830207,10/18/2016 13:00,38.45021389,-121.3618667,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
829195,10/18/2016 18:28,34.19062,-118.3177,Los Angeles,Other (specify below),Tree roots and wipes/rags were encountered.,No,Category 3,150,150,150,0, , , 
829271,10/19/2016 0:00,37.690556,-122.553056,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,2400,2400,500,0,14,ductil iron,20
829274,10/19/2016 0:00,40.42204,-120.66425,Lassen,Debris-General, ,No,Category 3,10,10,5,0, , , 
829539,10/19/2016 0:00,33.276286,-117.313961,San Diego,Pipe Structural Problem/Failure,"12 inch force main break, that followed a bend in the  course of the service road,  was in located in a bend of the road at a depth of approx. 10 feet. the appearance point on the force main was a crack in the female coupling and small 1/2 hole in the PVC pipe.",No,Category 2,6732,6732,700,0,12,PVC,24
829234,10/19/2016 7:10,35.376823,-118.975458,Kern,Debris-Rags, ,No,Category 3,50,50,50,0,6,clay,50
829189,10/19/2016 8:30,36.31303,-119.70741,Kings,Debris-Rags,,No,Category 3,50,50,45,0,6,clay,60
829357,10/19/2016 9:32,38.676897,-121.179714,Sacramento,Debris-Rags,The City parking structure at 950 Leidesdorff St had a overflow in the fire control room.  The floor drain was not overflowing on arrival but showed evidence of overflow.   City crew flushed the service line and found several lanyards and debris had been flushed down the sewer.  City crew remove the lanyards and cleaned up overflow area.  Sprayed a disinfectant and CCTV'ed the service line to make sure the service was clean.,No,Category 3,20,20,20,0,4, , 
830211,10/19/2016 13:00,38.63944167,-121.273,Sacramento,Root intrusion, ,No,Category 3,17,17,7,0, , , 
830212,10/19/2016 16:00,38.60437778,-121.2903694,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
829304,10/19/2016 17:30,38.687194,-121.779682,Yolo,Debris-General, ,No,Category 3,1,1,1,0,4, , 
829426,10/19/2016 19:00,38.00697,-121.79951,Contra Costa,Root Intrusion,Roots at sweep and off-set in line,No,Category 3,0,23,23,0,4, , 
830213,10/20/2016 12:15,38.594025,-121.3113444,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
829821,10/20/2016 15:20,38.10376,-122.25232,Solano,Root Intrusion, ,No,Category 3,30,30,30,0,4,vcp,100
829574,10/20/2016 17:02,37.51474,-122.27585,San Mateo,Root Intrusion,Root intrusion from abandon lateral inside manhole.,No,Category 2,0,1196,1196,0, , , 
829331,10/21/2016 0:00,38.087183,-122.569672,Marin,Grease Deposition (FOG), ,No,Category 1,620,7900,50,7280,6,vcp,55
830089,10/21/2016 0:00,37.404513,-122.123752,Santa Clara,Root Intrusion, ,No,Category 3,23,23,14,0, , , 
829399,10/21/2016 0:00,36.97523,-122.03181,Santa Cruz,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
829340,10/21/2016 0:00,36.627217,-121.932614,Monterey,Debris-Rags, ,No,Category 3,100,100,0,0, , , 
829360,10/21/2016 0:00,36.845079,-121.57818,San Benito,Debris-Rags, ,No,Category 3,800,800,0,0, , , 
829332,10/21/2016 8:00,37.824167,-122.376667,San Francisco,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
829333,10/21/2016 10:50,34.12882,-117.863809,Los Angeles,Other (specify below),Roots,No,Category 3,50,50,0,0, , , 
830215,10/21/2016 13:30,38.469825,-121.4052944,Sacramento,Root intrusion, ,No,Category 3,2,98,98,0, , , 
830214,10/21/2016 13:30,38.65577222,-121.3485944,Sacramento,Root intrusion, ,No,Category 3,22,104,101,0, , , 
829944,10/22/2016 0:00,34.94829,-116.86504,San Bernardino,Vandalism, ,No,Category 3,25,25,0,0,4,20, 
830216,10/22/2016 9:00,38.65780556,-121.3271833,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
829290,10/22/2016 9:09,34.08908,-118.393,Los Angeles,Debris from Lateral,Root debris from a lateral.,No,Category 3,0,420,420,0,8,CIPP,4
829345,10/22/2016 11:20,38.027359,-121.3257,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
829309,10/22/2016 11:23,33.94856,-117.28086,Riverside,Root Intrusion, ,No,Category 3,15,15,0,0, , , 
829414,10/22/2016 11:30,40.8615494,-124.08843,Humboldt,Grease Deposition (FOG), ,No,Category 3,14,14,14,0, , , 
829514,10/22/2016 13:00,38.5456,-121.46125,Sacramento,Debris-Rags, ,No,Category 3,43,43,43,0, , , 
829318,10/22/2016 14:45,39.05722,-122.92036,Lake,Root Intrusion,Long (5-6 feet) root  snake  recovered from public lateral near property line cleanout.,No,Category 3,6,6,0,0,4,iron,55
830217,10/22/2016 14:45,38.67338056,-121.2960944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830218,10/22/2016 16:30,38.66185556,-121.3150278,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
829344,10/22/2016 17:40,38.018114,-121.363231,San Joaquin,Debris from Lateral, ,No,Category 3,1,1,1,0, , , 
829673,10/23/2016 0:00,39.14343,-120.15486,Placer,Root Intrusion,roots came through a poorly installed property line clean out.  Contractor did not use appropriate fittings to connect the plastic to existing acp.,No,Category 3,30,30,15,0,4,ACP,48
829337,10/23/2016 6:30,37.33146,-119.57726,Madera,Pump Station Failure-Mechanical, ,No,Category 3,200,200,100,0, , ,40
830220,10/23/2016 9:00,38.41345556,-121.4424278,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
830219,10/23/2016 9:00,38.62733056,-121.3852833,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829285,10/23/2016 9:20,34.018623,-118.315539,Los Angeles,Grease Deposition (FOG), ,No,Category 3,219,219,219,0,8,VCP,16
829581,10/23/2016 10:00,37.30323,-122.04087,Santa Clara,Debris from Construction, ,No,Category 3,238,238,30,0, , , 
830221,10/23/2016 11:00,38.61278056,-121.4198861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
830222,10/23/2016 13:30,38.71216944,-121.2813083,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
830223,10/23/2016 14:00,38.67771667,-121.3543556,Sacramento,Root intrusion, ,No,Category 3,5,6,5,0, , , 
830224,10/23/2016 14:30,38.41405278,-121.4575889,Sacramento,Debris-General, ,No,Category 3,9,105,102,0, , , 
829338,10/24/2016 0:00,37.911156,-122.54763,Marin,Debris-General,Dirt/gravel,No,Category 3,25,25,0,0,6,Clay, 
830092,10/24/2016 0:00,37.433932,-122.109847,Santa Clara,Root Intrusion, ,No,Category 3,29,31,32,0, , , 
829750,10/24/2016 0:00,39.240833,-120.044444,Placer,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Gas company bored their pipe through the lower lateral,No,Category 3,25,25,25,0, , , 
829633,10/24/2016 9:00,38.34485,-122.32067,Napa,Debris-Rags, ,No,Category 3,45,45,45,0,4,ACP,48
830225,10/24/2016 9:30,38.69952222,-121.3054222,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830226,10/24/2016 11:30,38.66658889,-121.2356972,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
830227,10/24/2016 12:45,38.59951667,-121.333025,Sacramento,Root intrusion, ,No,Category 3,4,24,21,0, , , 
829886,10/24/2016 14:00,37.94442383,-121.9774793,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,10,10,10,0,4,pvc,20
829362,10/24/2016 14:30,37.35268,-121.82441,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 1,445,820,609,211, , , 
829347,10/24/2016 15:00,38.013422,-121.352167,San Joaquin,Pipe Structural Problem/Failure,Pipe leading to ARV corroded and leaked,No,Category 3,33,33,33,0,2, , 
830228,10/24/2016 19:15,38.66455,-121.368375,Sacramento,Root intrusion, ,No,Category 3,14,14,14,0, , , 
829688,10/25/2016 0:00,37.01879,-121.57845,Santa Clara,Debris-Rags, ,No,Category 1,0,3583,2781,3583,8,vcp,40
829630,10/25/2016 0:00,35.39219,-120.85411,San Luis Obispo,Debris-General,"Debris,Roots, Grease, Kids Toys",No,Category 3,10,10,0,0,6,Clay, 
829918,10/25/2016 0:00,34.535303,-117.404789,San Bernardino,Vandalism,"Skateboard parts, wood, rocks, electrical parts, straight rods",No,Category 2,1800,1800,1800,0, , , 
829371,10/25/2016 0:00,32.84153,-117.21701,San Diego,Root Intrusion, ,No,Category 1,0,1650,1200,450,8,VC, 
829699,10/25/2016 7:00,38.00105,-121.89248,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4, , 
830090,10/25/2016 11:26,37.417743,-122.126556,Santa Clara,Other (specify below),HEAVY ROOT INTRUSION AND MEDIUM PIPE FAILURE,No,Category 3,5,5,4,0, , , 
830278,10/25/2016 15:30,32.668411,-117.083755,San Diego,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
831371,10/25/2016 17:00,37.990247,-122.042639,Contra Costa,Other (specify below),down stream we found a manhole rung that had broken off and become wedged in the pipe causeing the sso. the rung was removed,No,Category 2,3850,3850,0,0, , , 
829515,10/25/2016 22:32,38.49365,-121.47114,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,89,89,0, , , 
829392,10/26/2016 7:20,34.437127,-118.524653,Los Angeles,Other (specify below),Roots,No,Category 3,25,25,0,0, , , 
829356,10/26/2016 8:00,34.13644,-117.26802,San Bernardino,Grease Deposition (FOG), ,No,Category 3,25,30,35,0,8, , 
829735,10/26/2016 9:15,35.387,-118.984,Kern,Grease Deposition (FOG), ,No,Category 3,30,30,0,0,6,Clay, 
829396,10/26/2016 10:10,34.13874,-118.615076,Los Angeles,Other (specify below),Roots-Rags,No,Category 3,100,100,0,0, , , 
829420,10/26/2016 10:45,33.88574,-118.41151,Los Angeles,Debris-Rags, ,No,Category 3,150,150,150,0, , , 
830229,10/26/2016 11:20,38.47778889,-121.4462139,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
829524,10/26/2016 11:30,33.98116,-117.68599,San Bernardino,Pipe Structural Problem/Failure,16 -inch clay piping collapsed.,No,Category 2,30000,30000,30000,0,16,clay,87
829526,10/26/2016 11:30,34.01202,-117.67868,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 2,30000,30000,30000,0,16, ,87
829525,10/26/2016 11:30,34.01202,-117.67868,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 2,30000,30000,60000,0,16, ,87
829394,10/26/2016 12:35,37.91739,-121.24419,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
830057,10/26/2016 13:45,34.05636,-118.05563,Los Angeles,Debris-Rags, ,No,Category 3,200,200,200,0,8,VCP, 
829636,10/26/2016 15:00,38.31051,-122.28602,Napa,Root Intrusion, ,No,Category 3,20,20,10,0,4,ACP,59
830230,10/26/2016 15:00,38.63273889,-121.3311889,Sacramento,Grease deposition (FOG), ,No,Category 3,25,25,25,0, , , 
829376,10/26/2016 16:00,34.1214,-117.30088,San Bernardino,Grease Deposition (FOG), ,No,Category 3,3,3,3,0,8,vcp, 
829373,10/26/2016 18:30,34.291782,-118.573394,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,136,136,0,8,VCP,13
830231,10/26/2016 18:45,38.66479722,-121.3049972,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
829557,10/26/2016 23:45,36.58189,-119.46542,Fresno,Other (specify below),Power outage due to downed power line in nearby neighborhood. Generator ran but did not switch over to plant. Mechanical failure found at generator tie breaker.,No,Category 1,9400,19200,4544,9800,8,Clay,30
830096,10/27/2016 0:00,37.418214,-122.117535,Santa Clara,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
829521,10/27/2016 0:00,36.55195,-121.923778,Monterey,Grease Deposition (FOG), ,No,Category 3,60,60,0,0,6,vcp,80
829522,10/27/2016 0:00,33.00091,-116.83332,San Diego,Other (specify below),"customer Lateral riser broken, during trunk line cleaning  private lateral pipe surcharged.",No,Category 3,30,30,0,0, , , 
829541,10/27/2016 8:35,37.9825,-122.57891,Marin,Pipe Structural Problem/Failure, ,No,Category 3,15,15,0,0,6,VCP,60
829543,10/27/2016 9:00,37.98242,-122.58131,Marin,Pipe Structural Problem/Failure - Installation,Someone broke our mainline and put a piece of Flex hose illegally to couple our pipe with no permit.  Repair is going to be made.,No,Category 3,60,60,0,0,6,VCP, 
829562,10/27/2016 9:30,38.73677,-121.26802,Placer,Root Intrusion, ,No,Category 3,68,68,65,0, , , 
830232,10/27/2016 12:00,38.579775,-121.3779556,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
830233,10/27/2016 14:00,38.604275,-121.418725,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
829685,10/28/2016 0:00,36.874206,-121.749942,Monterey,Grease Deposition (FOG), ,No,Category 3,500,500,0,0,6, , 
829556,10/28/2016 8:16,41.697719,-122.640047,Siskiyou,Root Intrusion, ,No,Category 1,0,674,300,374,6,Clay,50
829512,10/28/2016 11:37,33.81993,-117.00577,Riverside,Other (specify below),Caused by a small rupture in an 8? force-main,No,Category 3,100,100,50,0, , , 
829595,10/28/2016 20:40,33.96599,-118.01238,Los Angeles,Root Intrusion, ,No,Category 1,0,235,40,195, , , 
830913,10/29/2016 4:30,37.76678,-122.22871,Alameda,Pipe Structural Problem/Failure,City staff was notified of possible sewer back up on 10/31/16. Staff responded to address and found no back up at clean out. Lower lateral was inspected with camera main tap was noted as being off set and repair was scheduled for 11/03/16.Repair was made repair on 11/03/16. Resident came into maintenance service center requesting a claim form on or around 11/03/16 at that time city was made aware of overflow inside of resident. Over flow estimate was based on 250 gallon per day use from family of 4. Being that resident lived alone spill was based on 25% of family of four.,No,Category 3,75,75,50,0, , , 
829610,10/29/2016 9:45,35.386,-119.002,Kern,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,8,Clay, 
829774,10/29/2016 10:00,33.7536,-117.89193,Orange,Root Intrusion, ,No,Category 3,90,90,90,0,6,VCP,80
829542,10/29/2016 11:00,34.144,-117.3226,San Bernardino,Other (specify below),"Unknown at this time, further research is need. we will CCTV This area to determine cause of blockage.CCTV has taken place with no results due to the amount of flow in the line.  Bypass will be taking place in order to get a CCTV video.",No,Category 2,71900,71900,5200,0,15,vcp, 
830236,10/29/2016 15:45,38.60894722,-121.29365,Sacramento,Root intrusion, ,No,Category 3,7,103,100,0, , , 
829527,10/30/2016 0:00,33.380664,-117.251233,San Diego,Root Intrusion, ,No,Category 3,0,60,60,0,6,DIP, 
830237,10/30/2016 10:30,38.52622778,-121.4342889,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
829551,10/30/2016 22:40,34.107611,-118.365924,Los Angeles,Debris from Lateral, ,No,Category 3,353,353,353,0,8,VCP,52
829611,10/31/2016 7:30,33.764438,-118.396943,Los Angeles,Debris-General, ,No,Category 2,1050,1050,0,0, , , 
829576,10/31/2016 8:00,37.597222,-120.946389,Stanislaus,Debris-Rags, ,No,Category 3,740,740,740,0,4,ductile,40
829578,10/31/2016 10:20,38.62142,-121.41557,Sacramento,Grease Deposition (FOG), ,No,Category 3,67,67,63,0, , , 
830238,10/31/2016 12:26,38.68575278,-121.2121694,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
829598,11/1/2016 8:00,34.01202,-117.67868,San Bernardino,Debris from Lateral,Housing Unit Lateral backup with excessive debris..,No,Category 2,1000,1000,800,0,4,steel pipe,78
829950,11/1/2016 10:30,37.55525,-122.327817,San Mateo,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,6,VCP,75
829602,11/1/2016 19:45,35.1133,-118.56949,Kern,Debris-Rags, ,No,Category 3,500,500,0,0,6,Clay,75
831261,11/2/2016 0:00,35.28157,-120.66801,San Luis Obispo,Root Intrusion, ,No,Category 3,17,17,17,0,6,vcp,60
829614,11/2/2016 12:00,38.94727,-122.63227,Lake,Root Intrusion, ,No,Category 3,54,54,35,0,8,VCP,40
829838,11/2/2016 12:00,37.2342,-121.97561,Santa Clara,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
829625,11/2/2016 13:00,37.98907,-121.32662,San Joaquin,Debris-General, ,No,Category 3,47,47,47,0,6, , 
830666,11/3/2016 0:00,37.420488,-122.119779,Santa Clara,Root Intrusion, ,No,Category 3,2,2,1,0, , , 
829683,11/3/2016 0:00,38.55121,-121.74161,Yolo,Root Intrusion, ,No,Category 3,45,45,45,0, , , 
829831,11/3/2016 8:45,36.89154,-119.745817,Fresno,Root Intrusion,It appears that the PVC was broken during tree planting which allowed roots in.,No,Category 3,245,249,249,0,8,PVC,10
829642,11/3/2016 10:55,38.68687,-120.9961,El Dorado,Grease Deposition (FOG),Operator error was contributing factor,No,Category 1,10,105,95,95, , , 
829657,11/3/2016 11:58,37.89123,-121.6265,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 2,800,1000,998,0,6,Ductile,15
831267,11/3/2016 15:00,38.62178611,-121.3475778,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
829796,11/3/2016 17:30,38.30449,-122.27523,Napa,Root Intrusion, ,No,Category 3,4,4,4,0,8,Clay, 
829678,11/4/2016 0:00,36.608103,-121.845567,Monterey,Grease Deposition (FOG), ,No,Category 3,0,300,300,0, , , 
829968,11/4/2016 0:00,34.23547,-117.0839,San Bernardino,Vandalism, ,No,Category 3,20,20,0,0,8,truss,30
829660,11/4/2016 3:00,33.29951,-115.9804,Imperial,Pipe Structural Problem/Failure,Gravity Line Flow interrupted do to Grease and forced Gravity Line failure.,No,Category 2,3000,3000,2600,0,8,cast iron,13
830100,11/4/2016 7:00,33.918383,-116.953338,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,0,200,200,200,3,copper,11
829986,11/4/2016 8:15,38.47942,-120.84806,Amador,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6,PVC,50
831268,11/4/2016 10:00,38.53564167,-121.4286889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
831269,11/4/2016 10:00,38.69770278,-121.3076833,Sacramento,Root intrusion, ,No,Category 3,13,111,105,0, , , 
830665,11/5/2016 0:00,37.434846,-122.179356,Santa Clara,Other (specify below),ROOT INTRUSION PLUS DEBRIS,No,Category 3,287,323,323,0, , , 
829686,11/5/2016 0:00,40.41987,-120.66408,Lassen,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
831270,11/5/2016 6:45,38.46700556,-121.4548139,Sacramento,Root intrusion, ,No,Category 3,11,11,8,0, , , 
829690,11/5/2016 8:30,37.495278,-122.281667,San Mateo,Other (specify below),Roots and toilet paper,No,Category 1,11,2200,120,2069, , , 
831271,11/5/2016 12:30,38.41924444,-121.4227972,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
829797,11/5/2016 13:44,38.29329,-122.31216,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,Clay, 
829667,11/5/2016 14:30,37.678192,-122.104478,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0,6,VCP,72
829670,11/6/2016 0:00,37.80249,-122.18649,Alameda,Root Intrusion, ,No,Category 1,0,1040,1000,40,7,HDPE, 
829798,11/6/2016 8:32,38.31876,-122.29615,Napa,Root Intrusion, ,No,Category 3,5,5,5,0,4,ACP, 
829675,11/6/2016 10:00,37.91486,-122.28922,Contra Costa,Debris from Lateral,LATERAL ROOTS,No,Category 3,17,17,17,0, , , 
831272,11/6/2016 11:30,38.62469722,-121.3258306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829915,11/6/2016 11:30,37.66897,-121.02659,Stanislaus,Grease Deposition (FOG),Roots also was a contributing factor,No,Category 3,123,123,123,0,6,VCP, 
829687,11/6/2016 13:00,37.80538,-122.18421,Alameda,Root Intrusion, ,No,Category 3,20,20,20,0,8,VCP, 
829721,11/6/2016 13:23,33.984117,-118.36669,Los Angeles,Root Intrusion, ,No,Category 1,400,1500,400,1100, , , 
830066,11/6/2016 13:30,37.95167,-122.08309,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0,6,VCP,50
829715,11/6/2016 14:00,37.874943,-122.256132,Alameda,Root Intrusion, ,No,Category 1,200,3200,0,3000,6,CI,25
829830,11/6/2016 16:00,38.052108,-122.22544,Contra Costa,Other (specify below),Root ball caused blockage,No,Category 3,11,11,0,0,4,VCP,96
829680,11/6/2016 16:09,38.07078,-120.53766,Calaveras,Root Intrusion, ,No,Category 3,75,75,15,0,6,Concrete, 
829706,11/6/2016 19:35,37.92523,-122.33609,Contra Costa,Grease Deposition (FOG),"Grease, rags",No,Category 1,0,2651,89,2562, , , 
829799,11/6/2016 20:50,38.2869,-122.25744,Napa,Root Intrusion, ,No,Category 3,5,5,5,0,4,ACP,45
830259,11/7/2016 0:00,37.14841,-122.08574,Santa Cruz,Pump Station Failure-Mechanical, ,No,Category 3,5,5,5,0, , ,2
829730,11/7/2016 0:00,37.01834,-121.58667,Santa Clara,Debris-General, ,No,Category 3,270,270,270,0,6,vcp,35
829711,11/7/2016 0:00,32.827222,-117.069444,San Diego,Debris-General,The cap to the cleanout had fallen off and enough pine needles fell into the lateral to cause the backup.,No,Category 1,60,70,10,10,6,Plastic,15
831273,11/7/2016 6:45,38.65163056,-121.3734278,Sacramento,Root intrusion, ,No,Category 3,6,202,200,0, , , 
830667,11/7/2016 7:20,37.415402,-122.132022,Santa Clara,Root Intrusion, ,No,Category 3,5,5,3,0, , , 
829740,11/7/2016 7:35,34.214022,-118.252592,Los Angeles,Other (specify below),"Operators report bringing back a large amount of root material, Since line segment where stoppage was relieved was without any evidence of root in growth, it is assumed that the root material came from upstream in the system possibly from residential lateral cleaning though that is only conjecture at the time of this certification",No,Category 1,0,290,55,290,8,VCP,55
831275,11/7/2016 7:45,38.41732222,-121.4437972,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,1,0, , , 
829745,11/7/2016 8:00,33.773507,-118.37788,Los Angeles,Root Intrusion, ,No,Category 1,5000,5100,0,100, , , 
829674,11/7/2016 8:40,33.834035,-116.54345,Riverside,Root Intrusion, ,No,Category 2,1650,1650,1400,0,8,VCP,45
831274,11/7/2016 9:00,38.58409444,-121.3870944,Sacramento,Root intrusion, ,No,Category 3,12,12,6,0, , , 
831276,11/7/2016 9:00,38.67425,-121.3029472,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
829672,11/7/2016 10:00,38.9597,-122.638,Lake,Root Intrusion, ,No,Category 3,300,300,275,0,6,VCP,40
829704,11/7/2016 10:30,38.0204,-121.33311,San Joaquin,Debris-General, ,No,Category 3,27,27,27,0,8, , 
831312,11/7/2016 11:27,38.46460556,-121.3674417,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
831278,11/7/2016 12:00,38.66356667,-121.3793611,Sacramento,Debris-General, ,No,Category 3,6,6,1,0, , , 
831277,11/7/2016 13:00,38.41139722,-121.3702639,Sacramento,Root intrusion, ,No,Category 3,43,43,42,0, , , 
829712,11/7/2016 15:03,38.75027,-121.28254,Placer,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
830938,11/7/2016 15:15,37.58058,-122.36039,San Mateo,Root Intrusion, ,No,Category 3,38,38,38,0, , , 
831279,11/7/2016 16:00,38.67403056,-121.5086667,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
829917,11/7/2016 17:00,37.6637,-121.7868,Alameda,Grease Deposition (FOG), ,No,Category 3,8,8,8,0,4,VCP, 
829752,11/7/2016 22:45,33.984839,-117.953804,Los Angeles,Other (specify below),Roots,No,Category 1,0,100,0,100, , , 
830262,11/8/2016 0:00,37.14914,-122.08569,Santa Cruz,Debris-General,"Outlet from tank 1 into tank 2 plug when tanks reached high level when effluent pump 1 failed the day before.  Called pump truck  and pumped down tank, removed blockage",No,Category 3,15,15,0,0,8,Steel,23
831281,11/8/2016 8:00,38.64041389,-121.2612139,Sacramento,Grease deposition (FOG), ,No,Category 3,45,45,41,0, , , 
831280,11/8/2016 8:00,38.66305,-121.2595833,Sacramento,Vandalism, ,No,Category 3,8,8,3,0, , , 
830898,11/8/2016 8:50,38.219478,-122.101775,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,12,12,0,0, , , 
829703,11/8/2016 10:00,38.419683,-120.829128,Amador,Debris-Rags,Personal wipes partially blocking flow through Bar Screen.,No,Category 1,450,950,0,500,6,PVC,41
829767,11/8/2016 10:30,38.00602,-121.32438,San Joaquin,Debris from Lateral, ,No,Category 3,10,10,10,0, , , 
829988,11/8/2016 11:13,39.148191,-121.675921,Sutter,Pump Station Failure-Power, ,No,Category 3,5,5,0,0, , , 
830124,11/8/2016 11:40,38.281325,-122.038691,Solano,Grease Deposition (FOG), ,No,Category 3,4,4,4,0, , , 
830669,11/9/2016 0:00,37.427006,-122.121705,Santa Clara,Root Intrusion, ,No,Category 3,6,6,5,0, , , 
829725,11/9/2016 0:00,36.59665,-121.90217,Monterey,Grease Deposition (FOG),Grease logs.  Appeared as if someone had dumped cooking grease or lard into storm drain.,No,Category 1,0,1000,500,1000, , , 
830127,11/9/2016 8:00,38.680278,-121.797649,Yolo,Root Intrusion, ,No,Category 3,71,71,71,0,4,VCP, 
831282,11/9/2016 8:00,38.68861111,-121.2417306,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
830618,11/9/2016 9:50,34.081046,-118.465187,Los Angeles,Root Intrusion, ,No,Category 3,72,72,72,0,8,VCP,68
829762,11/9/2016 10:00,37.78627,-122.22914,Alameda,Grease Deposition (FOG),"8 vcp main sewer was plugged due to grease, roots and debris obstructing the line.",No,Category 3,120,120,120,0,8,vcp, 
831284,11/9/2016 10:00,38.69075556,-121.2611278,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
831283,11/9/2016 11:00,38.63961944,-121.3434472,Sacramento,Root intrusion, ,No,Category 3,10,10,6,0, , , 
829722,11/9/2016 15:35,38.74648,-122.62289,Lake,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,6,PVC,34
829726,11/9/2016 16:45,39.018275,-121.548697,Yuba,Vandalism, ,No,Category 3,0,5,5,0,10,clay,11
829789,11/9/2016 18:00,37.2327,-121.80157,Santa Clara,Root Intrusion, ,No,Category 3,72,72,72,0, , , 
829753,11/9/2016 20:25,34.153062,-118.756478,Los Angeles,Other (specify below),Heavy mineral deposit buildup.,No,Category 1,0,900,0,900, , , 
829723,11/9/2016 21:55,34.127876,-118.232293,Los Angeles,Root Intrusion, ,No,Category 3,172,200,169,0,8,VCP,88
830384,11/10/2016 0:00,33.42876,-117.61357,Orange,Grease Deposition (FOG),Their Grease Interceptor failed and need to be replaced .  Actual spill was one gallon cleaned from sidewalk.,No,Category 3,1,1,1,0,4, ,15
829751,11/10/2016 0:00,32.94876,-117.05732,San Diego,Root Intrusion, ,No,Category 3,8,8,5,0,4,VCP,57
829807,11/10/2016 10:50,38.336189,-122.679904,Sonoma,Debris-General, ,No,Category 1,200,300,200,100,8, , 
831285,11/10/2016 11:00,38.50546667,-121.4229833,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
831286,11/10/2016 12:00,38.46829722,-121.3669444,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
829766,11/10/2016 14:10,37.98023,-122.56559,Marin,Other (specify below),Large pieces of asphalt were found in the mainline.  Looking into the who the paving contractor was for the Town of San Anselmo,No,Category 3,100,100,0,0,6,VCP,70
829768,11/10/2016 14:15,38.89118,-121.29297,Placer,Grease Deposition (FOG), ,No,Category 3,0,50,50,0,6,VCP,25
831287,11/10/2016 15:00,38.45411111,-121.3559722,Sacramento,Root intrusion, ,No,Category 3,10,10,6,0, , , 
831288,11/10/2016 15:30,38.42253889,-121.4327972,Sacramento,Debris-General, ,No,Category 3,6,6,6,0, , , 
829820,11/10/2016 16:30,37.596639,-122.401778,San Mateo,Root Intrusion, ,No,Category 3,0,10,10,0,4,VCP,40
831289,11/10/2016 16:30,38.69111389,-121.3321722,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
831290,11/11/2016 7:30,38.61749722,-121.3260639,Sacramento,Root intrusion, ,No,Category 3,30,30,25,0, , , 
829783,11/11/2016 7:45,33.7897,-117.87557,Orange,Non-Dispersables,Baby Wipes and pool plaster,No,Category 3,50,50,50,0,6,VCP,66
831291,11/11/2016 8:00,38.462,-121.4321444,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
830671,11/11/2016 11:30,37.415146,-122.115288,Santa Clara,Root Intrusion, ,No,Category 3,10,10,8,0, , , 
831373,11/11/2016 16:15,37.968833,-122.014833,Contra Costa,Root Intrusion, ,No,Category 3,366,366,345,0, , , 
829979,11/11/2016 17:15,38.63646,-121.45153,Sacramento,Grease Deposition (FOG),OVERFLOW OCCURRED DUE TO CREW JET CLEANING SERVICELINE FROM CLEANOUT AND CLEANOUT OVERFLOWED.,No,Category 3,2,2,0,0, , , 
831292,11/11/2016 18:00,38.70333056,-121.3509611,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
831410,11/12/2016 0:00,37.921397,-122.52865,Marin,Pipe Structural Problem/Failure, ,No,Category 3,7,7,7,0, , , 
829769,11/12/2016 0:00,37.139333,-121.670717,Santa Clara,Debris-General, ,No,Category 3,200,200,200,0,6,clay,40
829829,11/12/2016 0:00,36.43434,-121.32615,Monterey,Root Intrusion, ,No,Category 3,25,25,0,0,6,clay, 
830768,11/12/2016 0:00,35.39096,-120.85151,San Luis Obispo,Root Intrusion, ,No,Category 3,264,264,0,0,6,Clay, 
831293,11/12/2016 7:00,38.54150833,-121.3553556,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
831295,11/12/2016 8:30,38.63096944,-121.3590222,Sacramento,Root intrusion, ,No,Category 3,8,8,1,0, , , 
830674,11/12/2016 10:47,37.444252,-122.152629,Santa Clara,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
831297,11/12/2016 11:30,38.52868056,-121.4317778,Sacramento,Root intrusion, ,No,Category 3,19,19,11,0, , , 
829863,11/12/2016 11:50,37.80449,-122.28618,Alameda,Grease Deposition (FOG),Sanitary main sewer plugged due to heavy grease.,No,Category 3,725,725,725,0,8,VCP, 
831294,11/12/2016 12:50,38.4608,-121.3901611,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
831298,11/12/2016 14:30,38.46728889,-121.4308806,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
831299,11/12/2016 15:00,38.53462778,-121.4331278,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
830074,11/12/2016 16:21,38.666658,-121.125517,Sacramento,Root Intrusion, ,No,Category 3,2,2,1,0,4, , 
830401,11/12/2016 20:30,37.897016,-122.302191,Alameda,Debris-General, ,No,Category 3,100,140,120,0,6,HDPE,1
830912,11/12/2016 21:30,35.388,-119.008,Kern,Pipe Structural Problem/Failure, ,No,Category 3,50,50,50,0,6,Clay, 
829806,11/13/2016 0:00,32.76604,-116.9262,San Diego,Root Intrusion, ,No,Category 2,19500,19500,0,0,8,Vetrified Clay pipe,48
831300,11/13/2016 10:00,38.46025556,-121.4045583,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
830004,11/13/2016 10:05,38.75231,-121.29711,Placer,Root Intrusion, ,No,Category 3,47,47,44,0, , , 
829800,11/13/2016 12:30,38.29925,-122.2945,Napa,Root Intrusion, ,No,Category 3,2,2,0,0,4,ACP, 
829803,11/13/2016 13:45,38.610978,-122.86906,Sonoma,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
830356,11/13/2016 14:00,37.32245,-122.05783,Santa Clara,Other (specify below),Rags and part of a ABS cleanout cap,No,Category 3,0,129,129,0,4, , 
830372,11/14/2016 0:00,34.25813,-117.21442,San Bernardino,Root Intrusion, ,No,Category 3,40,40,40,0,6,ACP,50
830281,11/14/2016 2:00,34.03349,-117.52151,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 3,750,750,700,0,8,steel,25
829801,11/14/2016 7:40,38.32341,-122.28468,Napa,Root Intrusion, ,No,Category 1,2,213,16,197,6,Plastic, 
829824,11/14/2016 8:10,38.60475,-121.45182,Sacramento,Debris-General, ,No,Category 2,0,1928,1928,0, , , 
830959,11/14/2016 8:35,37.3319,-122.043,Santa Clara,Root Intrusion, ,No,Category 3,80,80,80,0, , , 
829837,11/14/2016 9:00,37.22603,-121.98088,Santa Clara,Root Intrusion, ,No,Category 3,25,25,25,0,4,VCP, 
829795,11/14/2016 9:07,39.273064,-121.667508,Sutter,Debris-General, ,No,Category 3,7,7,6,0, , , 
829779,11/14/2016 9:21,33.30513,-115.94494,Imperial,Pipe Structural Problem/Failure, ,No,Category 3,300,300,250,0,10, ,55
829775,11/14/2016 9:30,38.24046,-122.64393,Sonoma,Pipe Structural Problem/Failure,homeowner called private plumber plumber called City to report SSO,No,Category 3,0,5,5,0,4,vcp, 
829873,11/14/2016 10:00,37.81855,-122.36682,San Francisco,Debris-General,Large rope found in manhole; removed from manhole and street sweeper removed from site.,No,Category 3,500,500,500,0, , , 
829822,11/14/2016 13:06,37.541484,-122.290578,San Mateo,CS Mainentance Caused Spill/Damage,"While repairing ARV, the Force main released more than we could handle at the repair site.",No,Category 2,4354,4485,4485,0,14,duct iron, 
831301,11/14/2016 16:00,38.53362222,-121.4474139,Sacramento,Debris-General, ,No,Category 3,11,11,7,0, , , 
831306,11/14/2016 16:00,38.53781111,-121.4294889,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
831302,11/14/2016 16:00,38.66479167,-121.3049611,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
830104,11/14/2016 17:00,33.942981,-117.01746,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,2000,2000,2000,0,3,brass,12
831304,11/14/2016 17:30,38.68153056,-121.2719861,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
829782,11/14/2016 19:10,37.75653,-122.19357,Alameda,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,vcp, 
831303,11/14/2016 19:20,38.46958333,-121.4276278,Sacramento,Root intrusion, ,No,Category 3,7,250,250,0, , , 
830679,11/15/2016 0:00,37.427354,-122.145455,Santa Clara,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
829870,11/15/2016 0:00,38.54798,-121.69395,Yolo,Other (specify below),"Unknown cause,",No,Category 3,10,10,10,0, , , 
829815,11/15/2016 0:00,36.32983,-121.25094,Monterey,Grease Deposition (FOG), ,No,Category 3,300,300,200,0,6,cvp,70
831305,11/15/2016 7:15,38.52321667,-121.44775,Sacramento,Root intrusion, ,No,Category 3,11,11,1,0, , , 
831307,11/15/2016 12:00,38.65191389,-121.3216139,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
831308,11/15/2016 14:00,38.49492222,-121.4500806,Sacramento,Grease deposition (FOG), ,No,Category 3,28,80,78,0, , , 
830677,11/16/2016 0:00,37.447086,-122.163404,Santa Clara,Debris-Rags,AND DEBRIS-GENERAL,No,Category 3,13,13,13,0, , , 
829850,11/16/2016 0:00,36.9806,-121.9595,Santa Cruz,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,15,15,2,0, , , 
829823,11/16/2016 6:30,34.070353,-118.439167,Los Angeles,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,500,500,500,0, , , 
829852,11/16/2016 7:00,34.1936,-118.11804,Los Angeles,Operator Error,Roots,No,Category 3,150,150,0,0, , , 
831022,11/16/2016 7:40,38.28537,-122.26679,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP,61
830125,11/16/2016 8:00,38.659209,-121.768534,Yolo,Root Intrusion, ,No,Category 3,13,13,13,0,4,VCP, 
829828,11/16/2016 13:45,38.27281,-121.32576,Sacramento,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,750,750,750,0, , , 
830020,11/16/2016 14:30,38.92875,-121.060444,Placer,Root Intrusion, ,No,Category 3,30,30,30,0,6,VCP, 
831309,11/16/2016 15:25,38.58591667,-121.401125,Sacramento,Debris-General, ,No,Category 3,9,9,9,0, , , 
831310,11/16/2016 16:30,38.57091667,-121.4017056,Sacramento,Damage by others not related to CS Const/Maint.,contractor bored through force main,No,Category 3,1,294,294,0, , , 
829834,11/16/2016 19:36,34.07971,-118.39319,Los Angeles,Debris-General,Paper in the sewer lines.,No,Category 3,0,820,820,0,8,Plastic Lined,17
830061,11/17/2016 0:00,36.966048,-122.045142,Santa Cruz,Other (specify below),Paper/solids,No,Category 3,5,5,5,0,4,VCP, 
829971,11/17/2016 0:00,36.5984,-121.943144,Monterey,Root Intrusion, ,No,Category 1,0,300,0,300, , , 
829951,11/17/2016 0:00,34.52239,-117.18156,San Bernardino,Other (specify below),"1  PVC Ball Valve was leaking at Cleanout#2 , then sheered off when the Manhole Lids were open to investigate. The majority of the spill occurred when the ball valves were broken.",No,Category 2,4272,4272,4043,0,10,PVC,35
829879,11/17/2016 6:56,38.697106,-120.995669,El Dorado,Debris-General, ,No,Category 1,0,2557,1737,820, , , 
829875,11/17/2016 10:55,37.97816,-121.32207,San Joaquin,Root Intrusion, ,No,Category 3,35,35,35,0, , , 
829847,11/17/2016 12:24,38.53419,-121.75961,Yolo,Debris-General,Debris in lateral to main sewer line,No,Category 3,75,150,150,0,4, , 
831311,11/17/2016 12:45,38.66011111,-121.3248306,Sacramento,Root intrusion, ,No,Category 3,8,18,14,0, , , 
829849,11/17/2016 13:00,34.08553,-117.35892,San Bernardino,Grease Deposition (FOG), ,No,Category 3,30,30,20,0,8,5, 
829890,11/17/2016 13:50,37.561667,-122.378611,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,350,350,350, , , 
829861,11/17/2016 15:14,39.0249,-122.6783,Lake,Debris-General,Spill caused by general usage still to be determined,No,Category 3,20,20,0,0,6,AC/PVC,30
831313,11/17/2016 18:00,38.68550833,-121.4597444,Sacramento,Other (specify),unknown cause,No,Category 3,27,92,87,0, , , 
829973,11/17/2016 20:00,37.98875,-121.80382,Contra Costa,Pipe Structural Problem/Failure,"Roots, Large off-set",No,Category 3,5,226,226,0,4, , 
829877,11/18/2016 0:00,36.58369,-121.90522,Monterey,Grease Deposition (FOG),Grease and paper towels,No,Category 3,25,25,0,0, , , 
829995,11/18/2016 8:30,37.38118,-122.1149,Santa Clara,Grease Deposition (FOG), ,No,Category 3,0,750,750,0,8,VCP,60
829960,11/18/2016 8:40,37.52627,-122.0195,Alameda,Grease Deposition (FOG), ,No,Category 1,0,140,140,55,10,VCP,32
831314,11/18/2016 10:00,38.59576389,-121.31355,Sacramento,Debris-General, ,No,Category 3,8,8,2,0, , , 
829885,11/18/2016 10:15,33.845022,-116.457356,Riverside,Debris-General, ,No,Category 3,10,10,10,0,8,VCP,22
830145,11/18/2016 10:17,37.51442,-122.28262,San Mateo,Debris from Lateral,Root intrusion from an abandoned lateral causing sewer main to back-up. Staff has scheduled to pipe patch abandoned lateral on 12/07/2016.,No,Category 3,18,18,18,0,8,VCP,46
831315,11/18/2016 11:00,38.65376944,-121.2924111,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
830247,11/18/2016 15:50,33.780762,-118.154039,Los Angeles,Debris-Rags, ,No,Category 3,100,100,100,0,8,cp,96
831316,11/18/2016 17:10,38.39913333,-121.3762528,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
829919,11/18/2016 17:35,37.69144,-121.06187,Stanislaus,Grease Deposition (FOG),Roots was also a contributing factor  SSO did not start until the call duty person was on site for a short amount of time.,No,Category 3,10,10,10,0,6,VCP, 
829969,11/18/2016 21:00,34.13691,-117.3669,San Bernardino,Debris-General, ,No,Category 1,0,3500,0,3500,8,clay,50
829983,11/19/2016 0:00,33.128323,-117.10797,San Diego,Debris from Construction, ,No,Category 3,210,210,0,0,8,PVC,1
829999,11/19/2016 8:15,33.723772,-118.314932,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,187,187,0,8,VCP,63
829927,11/19/2016 9:30,38.49257,-121.08353,Sacramento,Debris-General,Staff believes it may have been a build up of grease and toilet tissue.,No,Category 1,0,3,0,3,6, , 
831317,11/19/2016 12:15,38.53615833,-121.4556917,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
829949,11/19/2016 13:30,33.659253,-117.885419,Orange,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,25,25,25,0,2,PVC,4
831322,11/19/2016 17:00,38.47325833,-121.3906083,Sacramento,Root intrusion, ,No,Category 3,9,9,6,0, , , 
831319,11/19/2016 20:00,38.63029444,-121.3568806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
829894,11/19/2016 23:52,34.10299,-118.39995,Los Angeles,Root Intrusion,Root growth from the sewer manhole barrel caused the overflow.,No,Category 1,0,10160,8000,2160,8,Lined Plastic,6
829993,11/20/2016 0:00,41.312261,-122.306253,Siskiyou,Debris-General, ,No,Category 1,0,600,0,600,6,clay,60
830883,11/20/2016 0:00,35.76274,-117.37309,San Bernardino,Other (specify below),there was Grease and general debris.,No,Category 3,200,200,0,0, , , 
829908,11/20/2016 0:00,33.245833,-117.330833,San Diego,Root Intrusion,Roots from large Eucalyptus tree that had been recently removed,No,Category 3,600,600,0,0,8,VCP,57
830285,11/20/2016 0:00,32.663442,-117.054231,San Diego,Debris-Rags, ,No,Category 3,600,600,550,0, , , 
829907,11/20/2016 10:49,34.113627,-118.450671,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,176,176,0,8,VCP,79
830117,11/20/2016 11:30,38.657616,-121.767094,Yolo,Root Intrusion, ,No,Category 3,54,54,54,0,4,VCP, 
830019,11/20/2016 14:14,34.18872,-118.11964,Los Angeles,Other (specify below),Root Obstruction,No,Category 1,300,400,300,100, , , 
829911,11/20/2016 16:00,33.84042,-117.76433,Orange,Non-Dispersables,Combination of non-dispersable wipes and FOG.,No,Category 1,0,720,0,720,8,VCP,44
831256,11/21/2016 3:00,37.55735,-122.34629,San Mateo,Root Intrusion, ,No,Category 3,53,53,53,0, , , 
