SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
832419,11/21/2016 10:45,36.60758,-119.43908,Fresno,Grease Deposition (FOG),"Operator was called out due to a sewer back-up. When arrived found line plugged. Placed sandbags at storm drain DI to prevent any water from entering system. Began rodding line and water began to come out of manhole until was able to relieve the line. Vactored pooled water afterwards, so was able to collect spilt sewer and disinfected area. Resumed flow.",No,Category 3,900,900,900,0,8,SDR 35,30
830128,11/21/2016 11:41,38.51631,-121.48386,Sacramento,Grease Deposition (FOG), ,No,Category 3,66,66,66,0, , , 
830681,11/21/2016 12:30,37.430561,-122.125054,Santa Clara,Root Intrusion, ,No,Category 3,49,49,45,0, , , 
830115,11/21/2016 13:30,38.681694,-121.789998,Yolo,Root Intrusion, ,No,Category 3,14,14,14,0,4,Clay, 
831324,11/21/2016 14:00,38.48864444,-121.4665528,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
830881,11/21/2016 15:22,41.731069,-122.640053,Siskiyou,Root Intrusion, ,No,Category 3,0,140,140,0,6,Clay,50
831327,11/21/2016 15:29,38.619675,-121.4078944,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
830969,11/22/2016 9:23,37.9732405,-121.3421802,San Joaquin,Debris-General, ,No,Category 3,2,2,2,0,6, , 
830006,11/22/2016 10:23,37.9363,-121.26174,San Joaquin,Debris-General, ,No,Category 3,0,30,30,0,6, , 
830370,11/23/2016 1:45,37.879167,-122.529167,Marin,Debris-Rags,,No,Category 3,100,100,10,0,6,ACP,55
830252,11/23/2016 10:39,34.05948,-118.39951,Los Angeles,Root Intrusion, ,No,Category 3,0,200,200,0,0,VCP,83
830377,11/23/2016 13:00,39.156944,-121.576389,Yuba,Debris-General, ,No,Category 3,250,250,250,0,6,clay,40
831331,11/23/2016 13:00,38.61843889,-121.3233444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
830375,11/23/2016 14:00,39.153889,-121.581667,Yuba,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,6,clay,50
831335,11/23/2016 15:00,38.61019444,-121.2960278,Sacramento,Root intrusion, ,No,Category 3,5,7,4,0, , , 
830664,11/23/2016 16:15,36.794627,-119.772071,Fresno,Root Intrusion, ,No,Category 3,211,211,211,0,6,VCP,60
831334,11/23/2016 17:00,38.58063056,-121.3926194,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
830056,11/24/2016 0:00,32.80376,-117.20753,San Diego,Root Intrusion,CCTV CONFIRMED ROOTS COMING FROM TWO PRIVATE LATERALS - BOTH HAVE BEEN NOTIFIED.,No,Category 3,216,216,216,0,8,VC, 
831337,11/24/2016 8:00,38.62278056,-121.3301,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
830076,11/24/2016 10:30,38.40387,-122.8333,Sonoma,Root Intrusion, ,No,Category 1,0,2250,360,1890,8,VCP,29
830141,11/24/2016 11:12,37.77332,-122.21676,Alameda,Debris-General,The eight inc vitrified clay pipe is compromised in several locations. A did tag was wrote to schedule the line for several spot repairs.,No,Category 3,50,50,50,0, , , 
830242,11/24/2016 11:47,34.162815,-118.248881,Los Angeles,Debris from Construction, ,No,Category 3,150,630,630,0,8,VCP,89
830060,11/24/2016 13:00,37.94259,-122.33343,Contra Costa,Root Intrusion, ,No,Category 3,0,10,10,0, , , 
830132,11/24/2016 13:00,34.387913,-118.579714,Los Angeles,Other (specify below),Roots-Rags,No,Category 2,18000,18000,18000,0, , , 
830250,11/24/2016 18:30,38.51551,-121.48616,Sacramento,Root Intrusion, ,No,Category 3,0,37,37,0, , , 
830257,11/25/2016 0:00,40.570694,-122.340186,Shasta,Other (specify below),"A sewer lining project is currently being performed on the upstream system, and the collapse of an associated construction trench caused soil to be discharged into the collection system. In the mainline associated with this spill a small buildup of rags caused a choke point behind which the soil accumulated, resulting in a mainline blockage and the discharge of wastewater from a private lateral clean out at 1681 E. Cypress Ave.",No,Category 1,0,10000,0,10000,8,VCP,60
830682,11/25/2016 0:00,37.450463,-122.133294,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,8,8,7,0, , , 
830058,11/25/2016 0:00,32.66831,-117.05249,San Diego,Grease Deposition (FOG),GREASE BUILD UP,No,Category 3,750,750,0,0,8,VC, 
830389,11/25/2016 8:55,38.7652,-121.31874,Placer,Root Intrusion, ,No,Category 3,15,15,9,0, , , 
831338,11/25/2016 10:00,38.57334444,-121.3391972,Sacramento,Root intrusion, ,No,Category 3,25,28,12,0, , , 
830335,11/25/2016 11:30,38.30399,-122.4666,Sonoma,Root Intrusion, ,No,Category 3,30,30,10,0,6,ACP, 
831350,11/25/2016 12:00,38.46135556,-121.4338806,Sacramento,Root intrusion, ,No,Category 3,15,15,7,0, , , 
830111,11/25/2016 12:30,38.053731,-122.158778,Solano,Root Intrusion, ,No,Category 3,18,18,18,0,6,vcp, 
831336,11/25/2016 13:30,38.53048889,-121.4511056,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
830939,11/26/2016 0:00,33.00569,-117.01002,San Diego,Debris-Rags,Underwear was retrieved by mechanical rodding in the ABS,No,Category 3,102,102,102,0,2,ABS, 
830059,11/26/2016 1:00,34.09475,-117.33424,San Bernardino,Grease Deposition (FOG),Roots,No,Category 1,229,279,197,50,8, , 
831339,11/26/2016 8:00,38.58778889,-121.3813778,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
830069,11/26/2016 11:00,37.71484,-121.43108,San Joaquin,Other (specify below),hole in gas tank,No,Category 3,15,30,30,0, , , 
831340,11/26/2016 12:00,38.41304167,-121.4277556,Sacramento,Root intrusion, ,No,Category 3,11,11,6,0, , , 
830136,11/26/2016 12:00,37.29263,-119.52149,Madera,Root Intrusion, ,No,Category 3,200,200,0,0,6,AC,40
830243,11/26/2016 12:45,38.12884,-122.24545,Solano,Root Intrusion, ,No,Category 1,0,2250,500,1750,8,VCP, 
830875,11/26/2016 16:20,37.6131,-122.38481,San Mateo,Pump Station Failure-Mechanical, ,No,Category 3,15,15,15,0, , , 
830260,11/27/2016 10:45,37.82922,-121.98865,Contra Costa,Root Intrusion, ,No,Category 1,0,120,108,120,8,VCP,59
830108,11/27/2016 14:14,37.94695,-122.33036,Contra Costa,Grease Deposition (FOG), ,No,Category 3,40,40,40,0, , , 
831345,11/27/2016 15:00,38.68153333,-121.5272722,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
830113,11/27/2016 15:33,38.053291,-122.149096,Solano,Root Intrusion, ,No,Category 3,73,73,73,0,6,vcp, 
830251,11/27/2016 16:15,37.40028,-122.19394,San Mateo,Root Intrusion,Homeowner noticed an odor from the rear of the property on 11/27/16...called the District office on 11/29/16,No,Category 3,345,345,0,0,6,vcp, 
830624,11/27/2016 16:45,37.31476,-121.80586,Santa Clara,Grease Deposition (FOG), ,No,Category 3,125,207,207,0, , , 
830344,11/27/2016 19:15,37.66528,-120.95809,Stanislaus,Other (specify below),Combination of ductile iron pipe scaling and grease,No,Category 3,137,137,137,0,6,DIP, 
830079,11/28/2016 0:00,37.135171,-121.590914,Santa Clara,Root Intrusion, ,No,Category 3,300,300,0,0,8,Clay,40
830327,11/28/2016 0:00,39.33101,-120.18353,Nevada,Debris-General, ,No,Category 3,790,790,585,0,4,ACP,50
830135,11/28/2016 10:00,34.181886,-118.175773,Los Angeles,Root Intrusion, ,No,Category 3,100,100,90,0,8, , 
830112,11/28/2016 10:30,37.83037,-122.37225,San Francisco,Root Intrusion,Roots & Grease were removed from line which caused the backup into the manhole.,No,Category 3,1,1,1,0, , , 
830917,11/28/2016 11:35,38.30561,-122.34185,Napa,Debris-General, ,No,Category 3,3,3,0,0,4,ACP,54
831348,11/28/2016 12:00,38.41207222,-121.4104611,Sacramento,Vandalism, ,No,Category 3,1,1,0,0, , , 
831349,11/28/2016 14:00,38.61290278,-121.2989444,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
830114,11/28/2016 17:30,39.44059,-123.79766,Mendocino,Grease Deposition (FOG), ,No,Category 3,187,187,0,0,6,Clay,60
830126,11/28/2016 22:30,37.9883,-121.83649,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4, , 
830261,11/29/2016 2:00,34.414698,-118.062608,Los Angeles,Grease Deposition (FOG), ,No,Category 3,548,548,548,0, , , 
830288,11/29/2016 9:05,37.78569,-122.20814,Alameda,Grease Deposition (FOG), ,No,Category 3,240,240,240,0,8,vcp, 
830148,11/29/2016 9:05,38.36896,-121.93404,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Combination of mechanical failure of ARV and PVC pipe fitting failure due to surge pressure in force main.,No,Category 1,0,1215,0,1215,4,PVC,19
830734,11/29/2016 10:40,37.409762,-121.849571,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,60,60,60,0, , , 
830147,11/29/2016 11:20,37.73101,-121.13647,San Joaquin,Debris-General, ,No,Category 3,0,315,315,0,6,VCP,55
831351,11/29/2016 11:45,38.58265278,-121.3893306,Sacramento,Root intrusion, ,No,Category 3,35,35,33,0, , , 
831376,11/29/2016 13:03,37.957047,-122.042533,Contra Costa,Grease Deposition (FOG), ,No,Category 3,500,500,475,0, , , 
830367,11/30/2016 6:10,38.6048,-121.44948,Sacramento,Root Intrusion, ,No,Category 3,0,908,908,0, , , 
831355,11/30/2016 6:30,38.60464444,-121.4274889,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
830408,11/30/2016 8:00,38.31237,-122.29074,Napa,Root Intrusion, ,No,Category 3,10,10,0,0,4,Clay,57
830283,11/30/2016 9:00,34.15831,-117.99928,Los Angeles,Root Intrusion,Mainline was blocked by root intrusion which lead to SSO.,No,Category 3,25,50,50,0,6,VCP,50
830409,11/30/2016 10:00,38.28397,-122.2645,Napa,Root Intrusion, ,No,Category 3,10,10,0,0,4, ,62
830284,11/30/2016 11:16,37.94372,-121.97713,Contra Costa,Root Intrusion, ,No,Category 3,10,10,0,0,4,40 ABS,28
830305,11/30/2016 15:45,33.745562,-117.94619,Orange,Grease Deposition (FOG), ,No,Category 3,288,373,373,0,8,VCP,57
831051,11/30/2016 16:30,38.667286,-121.793505,Yolo,Root Intrusion, ,No,Category 3,9,9,9,0,4,VCP, 
830274,11/30/2016 16:50,37.97302,-121.29545,San Joaquin,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
830911,11/30/2016 20:00,35.329,-119.035,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,3,0,8,Clay, 
830835,11/30/2016 20:15,38.663394,-121.767224,Yolo,Root Intrusion, ,No,Category 3,13,13,13,0,4,VCP, 
830282,12/1/2016 0:00,37.915617,-122.5359,Marin,Other (specify below),Dry paint,No,Category 3,500,500,0,0,6,Clay, 
830619,12/1/2016 0:00,37.02079,-121.57576,Santa Clara,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,8,vcp,65
830308,12/1/2016 0:00,38.689728,-121.324892,Sacramento,Root Intrusion, ,No,Category 1,2,467,465,465, , , 
830333,12/1/2016 6:30,36.869677,-119.7719976,Fresno,Construction Diversion Failure,Discharge hose on lift station bypass sprang a leak.,No,Category 2,821,2730,2730,0, , , 
830410,12/1/2016 8:00,38.31748,-122.29065,Napa,Root Intrusion, ,No,Category 3,30,30,0,0,4,ACP,57
830369,12/1/2016 8:19,38.91812,-121.0592,Placer,Root Intrusion, ,No,Category 3,50,50,50,0,6,VCP,57
832214,12/1/2016 9:00,38.53576389,-121.4262833,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,1,0, , , 
830338,12/1/2016 9:00,34.01131,-117.49608,Riverside,Root Intrusion, ,No,Category 2,10400,10400,10400,0,8,VCP,45
832215,12/1/2016 9:45,38.70836389,-121.2771139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830330,12/1/2016 9:54,33.74908,-117.94018,Orange,Pipe Structural Problem/Failure,Pieces of VCP pipe were in main line causing paper and grease build up,No,Category 3,84,298,298,0,8,VCP,52
830411,12/1/2016 10:00,38.29469,-122.30137,Napa,Debris-General, ,No,Category 3,5,5,0,0,4,Plastic,2
832217,12/1/2016 11:45,38.69334722,-121.2909083,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
830368,12/1/2016 11:45,37.9297,-121.27666,San Joaquin,Debris-General, ,No,Category 3,1,1,1,0, , , 
832216,12/1/2016 12:00,38.621875,-121.4068528,Sacramento,Root intrusion, ,No,Category 3,11,11,6,0, , , 
830307,12/1/2016 13:40,37.9777,-121.83546,Contra Costa,Root Intrusion, ,No,Category 3,5,10,10,0,4, , 
830365,12/1/2016 19:55,33.76631,-118.37116,Los Angeles,Other (specify below),Roots-Grease,No,Category 1,0,500,0,500, , , 
830376,12/1/2016 21:06,37.8411,-122.21553,Alameda,Debris-General,Per CCTV report main sewer had plugged due to debris in line.,No,Category 3,30,30,20,0,8,VCP, 
830351,12/2/2016 8:30,37.97989854,-122.5007651,Marin,Root Intrusion,Our crews found a large root mat in the manhole,No,Category 3,48,48,48,0, , , 
832218,12/2/2016 8:39,38.58512778,-121.4047639,Sacramento,Grease deposition (FOG), ,No,Category 3,100,100,98,0, , , 
830385,12/2/2016 12:50,37.87711,-122.45489,Marin,Debris-Rags, ,No,Category 3,50,50,0,0,6,clay, 
831123,12/2/2016 14:00,38.050983,-122.222511,Contra Costa,Vandalism,"Large wood pieces, bark, and ball placed in manhole blocking downstream outlet.  Manhole cover would have to have been lifted open, vandalism direct cause of blockage.",No,Category 1,107,350,0,243,8,CIP, 
832219,12/2/2016 14:00,38.66932222,-121.3106278,Sacramento,Root intrusion, ,No,Category 3,7,7,5,0, , , 
832220,12/2/2016 16:00,38.52665,-121.4157694,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
830319,12/3/2016 0:00,37.06009,-122.00205,Santa Cruz,Debris-General,Debris in main line caused the spill.  This spill only effected one home at the end of the sewer line.  Spill had stopped by the time crews arrived on site.,No,Category 3,50,50,0,0, , , 
830313,12/3/2016 0:00,32.81453,-117.25689,San Diego,Root Intrusion,Grease And Rags,No,Category 3,530,530,300,0,8,VC, 
830397,12/3/2016 0:00,32.74836,-117.04616,San Diego,Debris-Rags, ,No,Category 3,15,15,15,0, , , 
832221,12/3/2016 8:00,38.60777222,-121.3962972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
830396,12/3/2016 8:00,34.132964,-118.647778,Los Angeles,Vandalism, ,No,Category 1,1500,6700,1500,5200, , , 
832223,12/3/2016 9:15,38.70719722,-121.2774472,Sacramento,Grease deposition (FOG), ,No,Category 3,94,94,92,0, , , 
832222,12/3/2016 10:30,38.69006944,-121.4628944,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
830395,12/3/2016 12:00,33.936574,-118.317679,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,8100,0,8100, , , 
832224,12/3/2016 14:30,38.57987222,-121.3916056,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830329,12/3/2016 18:00,33.817097,-118.186105,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,vcp,83
832225,12/3/2016 19:45,38.61748611,-121.3260722,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
832226,12/4/2016 9:15,38.53321389,-121.4205944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830393,12/4/2016 9:18,33.916,-117.323,Riverside,Pipe Structural Problem/Failure, ,No,Category 1,0,1566812,2216105,458162,16,Ductile Iron,27
832227,12/4/2016 11:30,38.63029444,-121.3568722,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
832228,12/4/2016 13:15,38.69962222,-121.2727972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832229,12/4/2016 14:00,38.64073889,-121.5117167,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
832230,12/4/2016 14:00,38.70799167,-121.3052806,Sacramento,Root intrusion, ,No,Category 3,7,102,101,0, , , 
832231,12/4/2016 16:00,38.511625,-121.4582722,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830347,12/4/2016 17:00,37.97969,-121.7711,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,1,5,5,0,4, , 
831624,12/4/2016 17:00,37.80381,-121.22693,San Joaquin,Debris-General, ,No,Category 3,16,16,16,0, , , 
830398,12/4/2016 21:19,37.60591,-122.42851,San Mateo,Debris-Rags, ,No,Category 3,248,248,248,0,6,Clay,50
830321,12/4/2016 22:00,37.6497,-122.44668,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP,50
830817,12/5/2016 0:00,39.35076,-120.25045,Nevada,Pipe Structural Problem/Failure - Installation, ,No,Category 3,250,250,5,0,4,ACP,40
832232,12/5/2016 8:30,38.62026667,-121.4729306,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
830331,12/5/2016 8:30,39.81309,-120.49895,Plumas,Debris-Rags, ,No,Category 3,500,500,0,0,6,A/C,50
832233,12/5/2016 9:45,38.69601944,-121.2953083,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
830748,12/5/2016 10:40,38.062875,-122.177222,Solano,Root Intrusion, ,No,Category 3,36,36,36,0,6,clay ac, 
830423,12/5/2016 11:40,34.15424,-118.23385,Los Angeles,Root Intrusion, ,No,Category 1,170,480,170,310,8,VCP,91
830418,12/5/2016 13:39,37.6149588,-122.3861594,San Mateo,Debris-Rags, ,No,Category 2,6253,6253,6253,0, , , 
832234,12/5/2016 16:45,38.69532222,-121.2814889,Sacramento,Root intrusion, ,No,Category 3,51,51,51,0, , , 
830412,12/5/2016 17:00,38.30467,-122.26427,Napa,Debris-Rags, ,No,Category 3,35,35,7,0,4,Plastic,9
830350,12/5/2016 18:30,37.94802,-122.50601,Marin,Root Intrusion,Manhole was not overflowing when the operator arrived.,No,Category 3,10,10,0,0,8,PVC, 
830908,12/5/2016 21:30,35.372,-119.015,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,6,0, , , 
830394,12/6/2016 0:00,37.91604,-122.55477,Marin,Root Intrusion, ,No,Category 3,75,75,0,0,6,Steel, 
830739,12/6/2016 5:45,37.320792,-121.990676,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,67,67,67,0, , , 
832031,12/6/2016 7:30,37.41068,-122.108143,Santa Clara,Root Intrusion, ,No,Category 3,9,9,8,0, , , 
830426,12/6/2016 7:34,34.100493,-118.313626,Los Angeles,Grease Deposition (FOG), ,No,Category 3,748,748,748,0,8,VCP,103
830354,12/6/2016 8:05,37.64935,-122.43164,San Mateo,Grease Deposition (FOG), ,No,Category 3,350,350,350,0,6, , 
831053,12/6/2016 9:15,38.686929,-121.779343,Yolo,Root Intrusion, ,No,Category 3,4,4,4,0,4,clay,63
830366,12/6/2016 9:23,33.98369,-118.05429,Los Angeles,Debris-Rags, ,No,Category 1,0,2875,23,2852, , , 
831163,12/6/2016 10:07,38.2635802,-122.020393,Solano,Grease Deposition (FOG), ,No,Category 3,763,763,763,0, , , 
830360,12/6/2016 10:08,34.355,-119.048,Ventura,Pipe Structural Problem/Failure, ,No,Category 1,0,4999,0,4999, , , 
832034,12/6/2016 12:45,37.447413,-122.158207,Santa Clara,Root Intrusion, ,No,Category 3,24,24,24,0, , , 
830390,12/6/2016 12:55,37.9577,-121.29078,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
830359,12/6/2016 13:00,38.3647,-120.79084,Amador,Debris-General,Manhole had a blockage which caused the sewage to bubble up from the manhole.,No,Category 3,100,100,100,0,6,PVC,25
832235,12/6/2016 13:45,38.62466944,-121.3205944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832237,12/6/2016 16:00,38.51280556,-121.4487722,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832241,12/6/2016 16:00,38.667575,-121.3395722,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
832236,12/6/2016 16:05,38.66428889,-121.3237889,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830406,12/7/2016 0:00,38.945714,-119.964092,El Dorado,Operator Error, ,No,Category 3,40,40,40,0, , , 
830413,12/7/2016 0:00,32.67749,-117.05088,San Diego,Root Intrusion,HEAVY ROOTS FROM JOINTS/CONNECTIONS,No,Category 2,1050,1050,1050,0,8,VC, 
830420,12/7/2016 5:00,35.23458,-119.28165,Kern,Other (specify below),Public restroom toilet stuck in the flush position,No,Category 2,4658,4711,3553,0, ,, 
832239,12/7/2016 7:00,38.51839722,-121.4445944,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
830382,12/7/2016 8:30,37.483081,-119.964006,Mariposa,Other (specify below),"Cause of spill appears to have been build up of grease and soap at sewer main change in slope. The same section of sewer main was cleaned on December 1, 2016 on a routine schedule. Nothing found at the WWTF bar screen after the spill that would be suspect of causing blockage. Possible grease and or sticks entered the sewer up flow from the blockage after cleaning on December 1.",No,Category 1,0,750,750,750,6,VC,60
832240,12/7/2016 9:00,38.44801111,-121.3747889,Sacramento,Root intrusion, ,No,Category 3,12,15,10,0, , , 
832238,12/7/2016 10:09,38.67007222,-121.2782806,Sacramento,Grease deposition (FOG), ,No,Category 3,10,330,329,0, , , 
832242,12/8/2016 5:00,38.60161944,-121.3566361,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
831420,12/8/2016 7:00,33.9465,-117.972097,Los Angeles,Other (specify below),(See Attachment 2),No,Category 3,550,750,750,0,8,VCP (CIPP Lined),45
832244,12/8/2016 7:45,38.69299167,-121.3397444,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
830427,12/8/2016 11:03,34.046254,-118.537431,Los Angeles,Root Intrusion, ,No,Category 3,599,599,599,0,8,VCP,69
831473,12/8/2016 11:20,37.28373,-121.94982,Santa Clara,Debris-Rags, ,No,Category 3,7,7,7,0,4,VCP, 
832243,12/8/2016 12:34,38.45128611,-121.3830361,Sacramento,Debris-General, ,No,Category 3,6,89,89,0, , , 
830941,12/8/2016 15:40,37.58551,-122.37456,San Mateo,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
831005,12/9/2016 0:00,38.944923,-119.956853,El Dorado,Debris-Rags, ,No,Category 3,20,20,20,0, , , 
830634,12/9/2016 5:00,33.74968,-118.37383,Los Angeles,Pump Station Failure-Mechanical, ,No,Category 3,32,32,0,0,1,HDPE,10
832246,12/9/2016 15:30,38.44072778,-121.4125056,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
830616,12/10/2016 4:50,39.22046,-121.06241,Nevada,Other (specify below),Actual discharge to street/ storm drain was only from 8:50am to 9:20am due to a private plumber removing a cleanout cap allowing the discharge to the street and avoiding containing the spill within the building.  No way of contain spill once on public street due to high rain event.,Yes,Category 1,0,450,0,450, , , 
831498,12/10/2016 15:00,34.06066,-118.03904,Los Angeles,Debris-General, ,No,Category 3,325,325,325,0,8,VCP, 
830689,12/10/2016 15:30,38.695586,-121.205442,Sacramento,Root Intrusion, ,No,Category 1,2,13,0,11, , , 
830865,12/11/2016 0:00,39.29271,-120.21117,Placer,Other (specify below),Plugged backpressure/anti-siphon valve in the discharge line of the sewer lift station,No,Category 3,150,150,50,0,4,DI,9
830741,12/11/2016 7:45,37.256128,-121.944559,Santa Clara,Grease Deposition (FOG), ,No,Category 3,374,374,374,0, , , 
832249,12/11/2016 9:00,38.61887778,-121.3309806,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
832247,12/11/2016 9:15,38.50658889,-121.4485583,Sacramento,Root intrusion, ,No,Category 3,23,24,22,0, , , 
830617,12/11/2016 13:20,34.10677,-117.37047,San Bernardino,Debris-General, ,No,Category 2,1300,1300,1300,0,8,VCP,65
857068,12/11/2016 13:45,39.515556,-121.531667,Butte,Root Intrusion, ,No,Category 3,50,50,0,0,6,VCP,50
830643,12/11/2016 18:10,39.048961,-122.920414,Lake,Debris from Lateral,Private contractor appears to have pushed debris to area of City cleanout. Overflow consisted of a  burp  rather than steady flow of untreated sewage.,No,Category 3,2,2,2,0,4,ABS,40
830645,12/12/2016 2:43,37.87673,-122.27838,Alameda,Grease Deposition (FOG), ,No,Category 3,5,5,4,0, , , 
831211,12/12/2016 7:20,38.679577,-121.767454,Yolo,Root Intrusion, ,No,Category 3,66,66,66,0,4,VCP, 
832251,12/12/2016 8:00,38.67998611,-121.3634222,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
832253,12/12/2016 8:00,38.67029167,-121.2880917,Sacramento,Debris-General, ,No,Category 3,7,12,7,0, , , 
831058,12/12/2016 8:10,38.668391,-121.768216,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
832252,12/12/2016 8:30,38.46264444,-121.3508278,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
832254,12/12/2016 11:15,38.634775,-121.2793083,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
831188,12/12/2016 15:10,38.653175,-120.962121,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,96,96,0,0, , , 
831085,12/13/2016 0:00,40.652642,-122.336731,Shasta,Other (specify below),Spill was caused by a crack in the riser pipe leading from the Tierra Oaks Lift Station force main to a blow-off valve.,No,Category 1,0,5163,3000,5163,2,PVC,25
830649,12/13/2016 5:40,38.49259,-121.08356,Sacramento,Debris from Lateral, ,No,Category 1,0,900,10,890,6, , 
830680,12/13/2016 9:00,38.37145,-121.97972,Solano,Root Intrusion, ,No,Category 3,5,5,0,0,4,clay, 
832257,12/13/2016 10:30,38.68820278,-121.4617944,Sacramento,Root intrusion, ,No,Category 3,12,12,6,0, , , 
830823,12/13/2016 12:00,38.663686,-121.362428,Sacramento,Grease Deposition (FOG), ,No,Category 1,222,2850,2826,1770, , , 
831899,12/13/2016 12:05,38.13725,-121.25643,San Joaquin,Debris-General, ,No,Category 3,381,442,442,0, , , 
831507,12/13/2016 12:25,34.08336,-118.00093,Los Angeles,Debris-General, ,No,Category 3,300,300,200,0,8,VCP, 
831924,12/13/2016 14:30,39.153056,-121.577778,Yuba,Debris-General, ,No,Category 3,100,100,100,0,8,clay,65
830737,12/13/2016 14:36,37.874217,-122.079764,Contra Costa,Root Intrusion, ,No,Category 1,26,135,0,109,6,vcp,53
831186,12/13/2016 14:55,39.153056,-121.577778,Yuba,Debris-General, ,No,Category 3,100,100,100,0,8,clay,50
830731,12/13/2016 19:00,37.351899,-121.820461,Santa Clara,Grease Deposition (FOG), ,No,Category 1,155,2100,205,1895, , , 
830769,12/13/2016 19:31,34.20112,-118.2274,Los Angeles,Debris-Rags, ,No,Category 1,7268,12051,7268,4783,8,VCP,87
830703,12/13/2016 21:00,34.096976,-118.215746,Los Angeles,Root Intrusion, ,No,Category 3,39,39,39,0,6,Concrete,90
832260,12/14/2016 8:30,38.67654722,-121.37355,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
832258,12/14/2016 8:45,38.50726389,-121.4146778,Sacramento,Root intrusion, ,No,Category 3,5,100,99,0, , , 
832264,12/14/2016 9:00,38.61209444,-121.4745722,Sacramento,Root intrusion, ,No,Category 3,85,85,75,0, , , 
832261,12/14/2016 10:00,38.60486111,-121.3860556,Sacramento,Pipe Structural Problem/Failure - Installation, ,No,Category 3,210,390,390,0, , , 
830726,12/14/2016 10:04,34.068494,-118.162383,Los Angeles,Grease Deposition (FOG), ,No,Category 1,2000,3927,2000,1927,8,VCP,44
832035,12/14/2016 10:40,37.426997,-122.120769,Santa Clara,Root Intrusion,ROOT INTRUSION AND PIPE FAILURE,No,Category 3,14,14,9,0, , , 
831474,12/14/2016 10:45,37.248631,-121.983494,Santa Clara,Debris-Rags, ,No,Category 3,100,100,0,0,6,ACP, 
832262,12/14/2016 11:30,38.588525,-121.3771056,Sacramento,Root intrusion, ,No,Category 3,14,14,6,0, , , 
832263,12/14/2016 11:30,38.69265556,-121.333125,Sacramento,Root intrusion, ,No,Category 3,10,10,0,0, , , 
832265,12/14/2016 12:30,38.68130833,-121.3736861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
830730,12/14/2016 14:30,37.79838,-122.2726,Alameda,Grease Deposition (FOG),8  vcp main sewer was plugged deu to grease.,No,Category 2,6732,6732,6732,0,8,vcp, 
832266,12/14/2016 15:30,38.72231389,-121.307575,Sacramento,Debris-General, ,No,Category 3,20,20,4,0, , , 
830746,12/15/2016 0:00,40.3974,-120.51175,Lassen,Other (specify below),Wet well pumps in the head works failed to restart after power outage,No,Category 2,22500,22500,19500,0, , , 
832267,12/15/2016 1:00,38.66778611,-121.3559194,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
832268,12/15/2016 7:00,38.64188889,-121.3544639,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
830753,12/15/2016 8:50,33.759719,-116.304056,Riverside,Other (specify below),"Valve failure on discharge side of pump, down stream from check valve.",No,Category 3,100,100,95,0,12,Steel,10
830825,12/15/2016 11:30,37.66746,-122.42368,San Mateo,Root Intrusion, ,No,Category 3,46,46,46,0,6,vcp, 
830861,12/15/2016 15:00,38.001389,-122.300833,Contra Costa,Root Intrusion, ,No,Category 1,0,1200,0,1200, , , 
832045,12/16/2016 0:00,37.425657,-122.146722,Santa Clara,Grease Deposition (FOG), ,No,Category 3,105,105,100,0, , , 
830870,12/16/2016 8:45,34.04167,-117.62634,San Bernardino,Construction Diversion Failure, ,No,Category 3,30,30,30,0, , , 
830816,12/16/2016 10:00,37.92252,-122.34429,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,287,0,287, , , 
830827,12/16/2016 15:30,37.93575,-122.35173,Contra Costa,Debris-General, ,No,Category 3,0,360,360,0, , , 
832271,12/16/2016 18:45,38.52172778,-121.4631139,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
831075,12/16/2016 22:00,38.408353,-120.829928,Amador,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,1200,1200,0,0,4,PVC,40
831411,12/17/2016 0:00,37.922531,-122.525864,Marin,Non-Dispersables, ,No,Category 3,10,10,10,0, , , 
830884,12/17/2016 0:00,36.601781,-121.831875,Monterey,Grease Deposition (FOG), ,No,Category 3,500,500,0,0,6, , 
831011,12/17/2016 0:00,38.925608,-119.976098,El Dorado,Debris-Rags, ,No,Category 3,40,40,40,0, , , 
832277,12/17/2016 12:00,38.58411389,-121.3085472,Sacramento,Grease deposition (FOG), ,No,Category 3,20,345,336,0, , , 
830831,12/17/2016 15:00,33.78445,-117.80287,Orange,Grease Deposition (FOG), ,No,Category 3,14,14,14,0,8,VCP,41
832278,12/17/2016 16:15,38.70722778,-121.3905528,Sacramento,Root intrusion, ,No,Category 3,21,21,21,0, , , 
831084,12/18/2016 19:00,33.90438,-118.20504,Los Angeles,Grease Deposition (FOG), ,No,Category 1,550,750,550,200,8,VCP,20
832285,12/18/2016 20:00,38.49863611,-121.4578472,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
830992,12/18/2016 20:43,34.15374,-118.22794,Los Angeles,Root Intrusion,Partial blockage in the main line had relieved itself by time operator's arrived.  Post CCTV inspection found both roots and garbage disposal in the main line.,No,Category 3,11,11,11,0,15,VCP,88
830923,12/19/2016 6:00,38.07535,-120.53449,Calaveras,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),An unknown vehicle hopped the asphalt curb at the roads edge and ran over the riser in a G-5 box breaking the pipe.,No,Category 1,210,420,0,210,4,ABS,30
830879,12/19/2016 10:18,37.928445,-121.260696,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,25,25,0, , , 
831187,12/19/2016 15:00,39.139722,-121.589444,Yuba,Debris-General, ,No,Category 3,100,100,100,0,6,clay,60
830906,12/20/2016 0:00,40.40063,-120.51385,Lassen,Debris-Rags, ,No,Category 3,100,100,100,0,4,C.I,53
831078,12/20/2016 8:30,37.29922,-122.04067,Santa Clara,Root Intrusion, ,No,Category 3,28,28,28,0,4,VCP, 
830900,12/20/2016 8:40,34.849333,-114.621197,San Bernardino,Grease Deposition (FOG), ,No,Category 3,800,800,0,0,8,clay,50
830914,12/20/2016 9:50,34.011643,-118.444586,Los Angeles,Debris-General, ,No,Category 3,46,46,46,0,8,VCP,3
832287,12/20/2016 10:00,38.67028333,-121.2880889,Sacramento,Grease deposition (FOG), ,No,Category 3,3,3,0,0, , , 
831121,12/20/2016 10:25,37.9455,-122.50737,Marin,Pump Station Failure-Controls,"District was performing a Force Main Condition assessment with PURE technologies.  Station was shut down for flow simulation to the treatment plant.  When levels got to high, crew had to race to try and get the pump station back online due to a problem with the floats.  A small burp of sewage came out of the manhole before levels went down.",No,Category 3,1,1,0,0, , , 
831033,12/20/2016 11:50,37.97869,-121.32727,San Joaquin,Debris-General, ,No,Category 3,8,8,8,0, , , 
832288,12/20/2016 14:00,38.66171389,-121.3113917,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832036,12/20/2016 14:40,37.421933,-122.128029,Santa Clara,Root Intrusion,LIGHT PIPE FAILURE,No,Category 3,17,17,12,0, , , 
830960,12/20/2016 15:00,37.63997,-122.40318,San Mateo,Debris-General, ,No,Category 3,5,5,5,0,4,VCP,0
830990,12/20/2016 16:00,38.007778,-122.290278,Contra Costa,Root Intrusion, ,No,Category 1,0,1125,0,1125, , , 
832289,12/20/2016 16:30,38.48796389,-121.4024639,Sacramento,Root intrusion, ,No,Category 3,7,140,137,0, , , 
831201,12/20/2016 16:30,34.42828247,-118.4940339,Los Angeles,Vandalism, ,No,Category 1,0,185000,0,185000, , , 
831396,12/20/2016 17:00,37.77575,-122.22255,Alameda,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,VCP, 
831548,12/20/2016 17:00,37.88892,-122.09924,Contra Costa,Root Intrusion, ,No,Category 3,15,15,0,0,6,VCP,65
832290,12/20/2016 19:30,38.62627222,-121.5029556,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
832037,12/21/2016 0:00,37.42446,-122.0986,Santa Clara,Debris-General, ,No,Category 3,28,28,28,0, , , 
832391,12/21/2016 9:56,37.5551,-122.34053,San Mateo,Root Intrusion, ,No,Category 3,37,37,37,0,6,VCP, 
831036,12/21/2016 10:00,37.96205,-121.28847,San Joaquin,Debris-General, ,No,Category 3,26,26,26,0, , , 
832291,12/21/2016 10:08,38.60428056,-121.4233194,Sacramento,Debris-General, ,No,Category 3,5,265,265,0, , , 
832292,12/21/2016 11:30,38.62555556,-121.3040639,Sacramento,Flow Exceeded Capacity (Sep CS Only), ,No,Category 3,5,5,1,0, , , 
831045,12/21/2016 14:05,38.73458,-120.78635,El Dorado,Debris-General, ,No,Category 1,1,2,0,1,6,ac,50
831070,12/21/2016 16:00,38.00743,-121.78883,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4, , 
831441,12/21/2016 18:00,37.27185,-121.90774,Santa Clara,Grease Deposition (FOG), ,No,Category 3,53,123,123,0, , , 
832295,12/21/2016 22:00,38.47845,-121.3828333,Sacramento,Debris-General, ,No,Category 3,19,68,67,0, , , 
831074,12/22/2016 0:00,40.419491,-120.658144,Lassen,Other (specify below),no one was sure,No,Category 3,30,30,30,0, , , 
831079,12/22/2016 2:30,41.4296,-122.3839,Siskiyou,Grease Deposition (FOG), ,No,Category 3,600,600,500,0,6,clay,60
831072,12/22/2016 8:00,37.98291,-121.79794,Contra Costa,Pipe Structural Problem/Failure,Collapsed pipe @ 4',No,Category 3,4,4,4,0,4, , 
832294,12/22/2016 8:00,38.61171944,-121.3704972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
831063,12/22/2016 8:10,40.867723,-124.101254,Humboldt,Pump Station Failure-Power, ,No,Category 1,0,3000,0,3000, , , 
831108,12/22/2016 8:30,37.84473,-122.24559,Alameda,Root Intrusion,8  vcp main sewer plugged due to roots obstructing the line.  Staff rodded and flushed sewer main to restore flow to main.,No,Category 3,0,240,240,0,8,vcp, 
832293,12/22/2016 8:40,38.66789444,-121.3012833,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
831208,12/22/2016 9:10,37.99714,-121.29671,San Joaquin,Debris from Lateral,After further review it was recommended to repair the lateral.,No,Category 3,0,7,7,0, , , 
831698,12/22/2016 11:23,38.26417,-122.047051,Solano,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
831505,12/22/2016 19:15,37.6847,-121.7717,Alameda,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
832296,12/22/2016 21:30,38.58406944,-121.3477833,Sacramento,Root intrusion, ,No,Category 3,49,49,49,0, , , 
831513,12/23/2016 0:00,36.9395,-121.78466,Santa Cruz,Root Intrusion, ,No,Category 3,421,421,50,0, , , 
831096,12/23/2016 0:00,32.69105,-117.13365,San Diego,Grease Deposition (FOG),,No,Category 1,0,1800,0,1800,12,pvc, 
831204,12/23/2016 8:00,34.01097,-117.81252,Los Angeles,Other (specify below),Roots and pieces of clay pipe.,No,Category 1,100,7100,300,6700, , , 
832297,12/23/2016 10:30,38.43299722,-121.4251889,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
832298,12/23/2016 12:00,38.65691111,-121.4974389,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
832393,12/23/2016 15:00,37.96526,-121.34875,San Joaquin,Debris-General, ,No,Category 3,9,9,0,0, , , 
832299,12/23/2016 15:00,38.69583611,-121.3056944,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
831093,12/23/2016 15:00,34.12664,-117.27393,San Bernardino,Grease Deposition (FOG),Rags,No,Category 1,0,93,31,62,8, , 
831217,12/23/2016 16:46,34.15184,-118.24637,Los Angeles,Grease Deposition (FOG), ,No,Category 2,5560,5560,0,0,8,VCP,91
832300,12/23/2016 21:30,38.48986667,-121.4052611,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
831227,12/24/2016 0:03,34.08797,-118.3853,Los Angeles,Other (specify below),Sand and possible calcium.,No,Category 3,100,100,0,0, , , 
831254,12/24/2016 10:00,38.646619,-121.351628,Sacramento,Grease Deposition (FOG), ,No,Category 1,50,9840,502,9293, , , 
831158,12/24/2016 12:00,38.3495,-121.9722,Solano,Grease Deposition (FOG), ,No,Category 3,0,109,109,0,6,VCP, 
832301,12/24/2016 12:00,38.69086389,-121.2856083,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
832302,12/24/2016 13:30,38.50966667,-121.4233278,Sacramento,Debris-General, ,No,Category 3,7,8,3,0, , , 
832303,12/24/2016 14:00,38.47188611,-121.4516083,Sacramento,Debris-General, ,No,Category 3,20,20,19,0, , , 
831503,12/24/2016 15:00,37.992074,-120.386365,Tuolumne,Root Intrusion, ,No,Category 3,5,5,5,0,6,PVC, 
831126,12/24/2016 16:00,38.051025,-122.222413,Contra Costa,Debris-Rags,"Rags caught on sticks and twigs blocking the downstream outlet from manhole C-00-26, caught on end of slip-lined pipe approximately 1' back from sewer structure.",No,Category 1,97,687,0,590,7,HDPE, 
832304,12/25/2016 7:30,38.462075,-121.3667306,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
831198,12/25/2016 9:00,37.461944,-122.266944,San Mateo,Other (specify below),"Debris, Grease, roots, tampons, cotton wipes",No,Category 1,35,3395,0,3360, , , 
832305,12/25/2016 9:00,38.60232222,-121.3441778,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
831101,12/25/2016 9:30,34.087677,-118.286803,Los Angeles,Root Intrusion, ,No,Category 3,0,864,864,0,10,VCP,101
832307,12/25/2016 15:00,38.53731667,-121.4235361,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
832306,12/25/2016 15:45,38.65506944,-121.2665222,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
832308,12/25/2016 23:00,38.69400278,-121.259225,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
831124,12/26/2016 0:00,37.92977,-122.53876,Marin,Vandalism,Replacement of manhole frame is being scheduled.  Large branch was clogging up the line.  We figure that someone is putting them down the vent holes of the manhole cover.,No,Category 3,3,3,0,0, , , 
832309,12/26/2016 6:00,38.67426944,-121.3188083,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
832310,12/26/2016 7:00,38.50472778,-121.4208222,Sacramento,Debris-General, ,No,Category 3,6,6,4,0, , , 
832311,12/26/2016 9:00,38.68886111,-121.3676972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832312,12/26/2016 12:00,38.52342778,-121.4371889,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
831525,12/26/2016 12:32,33.56502616,-117.2303769,Riverside,Grease Deposition (FOG), ,No,Category 3,62,162,162,0, , , 
832314,12/26/2016 13:00,38.53653056,-121.4415806,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832313,12/26/2016 13:00,38.66711111,-121.2541472,Sacramento,Debris-General, ,No,Category 3,5,6,5,0, , , 
831365,12/26/2016 13:20,34.15826,-118.22982,Los Angeles,Root Intrusion, ,No,Category 3,10,10,0,0,8,VCP,86
832315,12/26/2016 15:00,38.64795278,-121.3363806,Sacramento,Root intrusion, ,No,Category 3,10,11,11,0, , , 
832316,12/26/2016 20:00,38.57032778,-121.4018278,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
832317,12/27/2016 7:00,38.60359444,-121.3737,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
831178,12/27/2016 7:30,40.927222,-124.084444,Humboldt,Debris-General, ,No,Category 3,15,15,15,0, ,SDR, 
831633,12/27/2016 9:00,38.29757,-122.2969,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4, , 
832320,12/27/2016 9:00,38.60001111,-121.2915528,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
831143,12/27/2016 9:20,37.65903,-122.42614,San Mateo,Root Intrusion, ,No,Category 3,25,25,25,0,4,VCP,0
832318,12/27/2016 9:45,38.52921389,-121.409975,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
831210,12/27/2016 11:00,37.83014,-122.20833,Alameda,Debris-General,750 gallons overflowed from an 8  vcp sewer line into the storm drain.  Staff went down stream and recovered all 750 gallons.,No,Category 3,0,750,750,0,8,vcp, 
832394,12/27/2016 11:35,37.97321,-121.3275,San Joaquin,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
832319,12/27/2016 12:00,38.61320833,-121.2983278,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
831191,12/27/2016 14:00,38.34944,-121.97266,Solano,Grease Deposition (FOG), ,No,Category 3,0,146,146,0,10,VCP, 
831836,12/27/2016 14:30,38.74764,-121.27551,Placer,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
831189,12/27/2016 14:45,37.9804,-121.76479,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,3,3,3,0,4, , 
832321,12/27/2016 18:00,38.67262778,-121.2782806,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
831372,12/27/2016 19:00,38.00952,-121.8109,Contra Costa,Pipe Structural Problem/Failure,Large offset w/roots @ 10',No,Category 3,1,1,1,0,4, , 
831233,12/27/2016 21:22,34.06845,-117.64616,San Bernardino,Grease Deposition (FOG), ,No,Category 3,0,500,500,0,8,VCP, 
832040,12/28/2016 0:00,37.435295,-122.137585,Santa Clara,Root Intrusion,ROOT INTRUSION PLUS HEAVY PIPE FAILURE,No,Category 3,5,5,3,0, , , 
831206,12/28/2016 0:00,36.64685,-121.81424,Monterey,Grease Deposition (FOG), ,No,Category 2,1200,1200,0,0,12,clay,60
832322,12/28/2016 7:00,38.6557,-121.3034722,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
832323,12/28/2016 8:00,38.43021111,-121.4431639,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
831699,12/28/2016 8:17,38.262334,-122.03106,Solano,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
831475,12/28/2016 8:30,37.27646,-121.99765,Santa Clara,Root Intrusion, ,No,Category 3,25,25,25,0,4,VCP, 
832324,12/28/2016 8:30,38.62903056,-121.2592972,Sacramento,Debris-General, ,No,Category 3,10,93,92,0, , , 
831634,12/28/2016 9:00,38.30157,-122.27132,Napa,Root Intrusion, ,No,Category 3,238,238,2,0,6, , 
832327,12/28/2016 9:00,38.66773056,-121.3050139,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
831406,12/28/2016 11:20,37.87493,-122.46969,Marin,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
831214,12/28/2016 12:30,37.54665,-122.32251,San Mateo,Root Intrusion, ,No,Category 1,0,150,135,15,6,VCP,61
831205,12/28/2016 13:12,33.769921,-118.240884,Los Angeles,Debris from Construction, ,No,Category 3,94,94,94,0,12,VCP,17
831224,12/28/2016 13:25,37.859444,-120.221944,Tuolumne,Pipe Structural Problem/Failure, ,No,Category 3,625,625,250,0,4,PVC,30
832325,12/28/2016 14:00,38.62547222,-121.3476472,Sacramento,Debris-General, ,No,Category 3,4,5,3,0, , , 
831378,12/28/2016 15:55,38.614872,-121.396919,Sacramento,Root Intrusion, ,No,Category 1,7,800,797,775, , , 
832326,12/28/2016 17:00,38.43660278,-121.4400472,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
832148,12/28/2016 19:45,37.31547,-122.01051,Santa Clara,Root Intrusion, ,No,Category 3,238,238,238,0,4,VCP, 
831257,12/29/2016 0:00,36.61213,-121.90156,Monterey,Root Intrusion,"Problem began with private lateral back-up.  Tree root chunks were apparently pushed into City main, blocking the main.",No,Category 1,60,260,0,200, , , 
831218,12/29/2016 7:40,34.27963,-119.25839,Ventura,Root Intrusion, ,No,Category 3,300,300,200,0, , , 
832329,12/29/2016 8:00,38.67156111,-121.2137056,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
832328,12/29/2016 9:30,38.45020556,-121.3618778,Sacramento,Debris-General, ,No,Category 3,7,102,102,0, , , 
831635,12/29/2016 10:25,38.31811,-122.28575,Napa,Debris-General, ,No,Category 3,2,2,2,0,4,Clay,68
832333,12/29/2016 12:00,38.48423056,-121.459475,Sacramento,Debris-General, ,No,Category 3,15,15,9,0, , , 
832331,12/29/2016 15:00,38.57962778,-121.3502972,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
831471,12/29/2016 15:20,38.01939,-121.88722,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
832330,12/29/2016 15:30,38.50750833,-121.4240472,Sacramento,Debris-General, ,No,Category 3,8,8,4,0, , , 
832336,12/29/2016 16:00,38.61272222,-121.35395,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
832332,12/29/2016 16:00,38.609925,-121.2952611,Sacramento,Root intrusion, ,No,Category 3,19,32,24,0, , , 
831370,12/29/2016 16:30,38.362,-121.99105,Solano,Debris-General, ,No,Category 3,2,2,2,0,4,vcp, 
832798,12/29/2016 17:02,38.662611,-121.770454,Yolo,Root Intrusion, ,No,Category 3,22,22,22,0,4,VCP, 
832469,12/29/2016 17:02,38.662611,-121.770454,Yolo,Root Intrusion, ,No,Category 3,13,13,13,0, , , 
832041,12/30/2016 0:00,37.433467,-122.124174,Santa Clara,Root Intrusion,ROOT INTRUSION AND MEDIUM PIPE FAILURE,No,Category 3,6,6,4,0, , , 
832042,12/30/2016 0:00,37.416384,-122.120107,Santa Clara,Root Intrusion,ROOT INTRUSION AND MEDIUM PIPE FAILURE,No,Category 3,17,17,14,0, , , 
831377,12/30/2016 0:00,32.8469,-117.19176,San Diego,Other (specify below),ROCKS AND ROOTS,No,Category 3,490,490,490,0,8,VC, 
832335,12/30/2016 8:30,38.68995833,-121.4649778,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
832334,12/30/2016 9:00,38.67249444,-121.3385417,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,0,0, , , 
831637,12/30/2016 11:15,38.29609,-122.29489,Napa,Pipe Structural Problem/Failure, ,No,Category 3,6,6,4,0,4,Clay, 
831566,12/31/2016 0:00,36.59475,-121.836756,Monterey,Root Intrusion, ,No,Category 3,85,85,85,0,6, , 
832337,12/31/2016 4:00,38.60224722,-121.3463056,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
831414,12/31/2016 9:00,39.277922,-121.660848,Sutter,Debris-General, ,No,Category 3,100,100,100,0, , , 
832338,12/31/2016 10:00,38.466025,-121.3824639,Sacramento,Debris-General, ,No,Category 3,6,6,6,0, , , 
832339,12/31/2016 11:00,38.59152778,-121.3726306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
832340,12/31/2016 12:00,38.51773611,-121.4096861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
832429,12/31/2016 12:30,38.684734,-121.787715,Yolo,Root Intrusion, ,No,Category 3,12,12,12,0,4,vcp, 
845225,12/31/2016 12:45,39.26101,-121.01525,Nevada,Other (specify below),Tree Branch Fell on Sewer line which caused a break,No,Category 3,35,35,15,0, , , 
832341,12/31/2016 13:30,38.61663333,-121.3324778,Sacramento,Debris-Rags, ,No,Category 3,138,138,110,0, , , 
833162,12/31/2016 14:29,38.12722,-121.29825,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,331,331,0, , , 
832208,1/1/2017 0:00,39.20206,-120.22619,Placer,Other (specify below), flush-able wipes ,No,Category 3,800,800,0,0, , , 
831442,1/1/2017 7:59,34.07896,-117.73718,Los Angeles,Other (specify below),Homeowner at 779 Elaine St. had a CIPP lateral liner that was not installed properly and the liner was extending out into the mainline blocking approximately 85% of the mainline.,No,Category 1,0,17640,0,17640,8,VCP,64
831476,1/1/2017 10:15,37.27639,-121.99496,Santa Clara,Root Intrusion, ,No,Category 3,15,15,0,0,6,VCP, 
831563,1/1/2017 10:30,37.9519,-122.35825,Contra Costa,Vandalism,Spill was caused by an individual who pulled off one of our MH covers and deliberately dropped junk including a blanket in it.,No,Category 3,870,870,870,0,6,vcp,52
831380,1/1/2017 11:00,32.84277,-116.93317,San Diego,Root Intrusion, ,No,Category 3,500,500,100,0,8,vcp,50
833032,1/1/2017 12:00,37.506525,-120.846403,Stanislaus,Grease Deposition (FOG), ,No,Category 3,45,45,45,0, , , 
831619,1/1/2017 12:30,37.82418,-122.37675,San Francisco,Grease Deposition (FOG), ,No,Category 3,350,350,0,0, , , 
833241,1/1/2017 13:00,38.48895556,-121.4445361,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
831669,1/1/2017 13:59,37.66433,-120.93054,Stanislaus,Grease Deposition (FOG),CCTV after spill showed line was fine and no grease deposits,No,Category 3,99,99,73,0,6,VCP, 
831395,1/1/2017 14:45,37.98191318,-122.5345007,Marin,Root Intrusion,Rags,No,Category 3,300,300,0,0, , , 
831428,1/1/2017 15:30,34.16616,-118.2449,Los Angeles,Debris from Lateral,Operator relieving stoppage believes that root mass was from private lateral maintenance upstream in the collection system. Post stoppage CCTV inspection revealed no evidence of root intrusion at point where operator retrieved root mass.,No,Category 1,33,300,33,267,8,VCP,85
833242,1/1/2017 21:00,38.51019444,-121.4324889,Sacramento,Root intrusion, ,No,Category 3,9,9,8,0, , , 
831715,1/2/2017 0:00,41.308268,-122.32127,Siskiyou,Pipe Structural Problem/Failure,"erosion in deep drainage channel in which sewer interceptor line crosses perpendicular to, caused the interceptor line failure.",Yes,Category 1,0,2690000,0,2690000,12,AC,43
831812,1/2/2017 0:00,38.54632,-121.69691,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,10,10,10,0, , , 
831668,1/2/2017 0:00,35.10383,-120.61876,San Luis Obispo,Root Intrusion, ,No,Category 3,5,5,5,0,4,clay,40
833243,1/2/2017 5:30,38.57684722,-121.3628861,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
833244,1/2/2017 10:00,38.58846389,-121.3194222,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
831464,1/2/2017 12:00,33.78826,-118.31579,Los Angeles,Other (specify below),Heavy Roots,No,Category 1,0,500,0,500, , , 
831550,1/2/2017 12:44,37.85417,-122.00542,Contra Costa,Root Intrusion, ,No,Category 3,20,20,0,0,8,ACP,54
833245,1/2/2017 13:00,38.53131111,-121.4323056,Sacramento,Debris-General, ,No,Category 3,47,47,46,0, , , 
