SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
834100,2/27/2017 10:00,38.60415,-121.3766889,Sacramento,Root intrusion, ,No,Category 3,7,7,5,0, , , 
834099,2/27/2017 10:00,38.69018056,-121.3761194,Sacramento,Root intrusion, ,No,Category 3,10,10,8,0, , , 
833218,2/27/2017 11:12,38.34912,-120.7806,Amador,Pipe Structural Problem/Failure,Found partial collapse of clay line after cctv,No,Category 3,60,60,10,0, , , 
833411,2/27/2017 12:00,37.93431,-122.52739,Marin,Debris-Rags, ,No,Category 1,0,2220,0,2220,6, , 
833482,2/27/2017 12:20,38.02421,-121.89334,Contra Costa,Debris from Lateral, ,No,Category 3,25,25,25,0,4,VCP, 
833239,2/27/2017 15:00,37.95895,-121.33414,San Joaquin,Root Intrusion, ,No,Category 3,9,9,9,0, , , 
833585,2/27/2017 18:17,38.19891,-120.68856,Calaveras,Root Intrusion, ,No,Category 3,20,20,10,0,6, , 
834101,2/27/2017 19:00,38.69610556,-121.3548583,Sacramento,Debris-General, ,No,Category 3,9,172,168,0, , , 
833704,2/28/2017 6:45,38.75573,-121.28123,Placer,Root Intrusion, ,No,Category 3,20,20,18,0, , , 
834102,2/28/2017 8:00,38.58970833,-121.3739528,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
833234,2/28/2017 8:10,34.279251,-118.504836,Los Angeles,Debris-General, ,No,Category 3,324,324,324,0,8,VCP,54
833497,2/28/2017 9:00,34.19919,-119.15503,Ventura,Grease Deposition (FOG), ,No,Category 3,0,870,870,0,18,vcp, 
833237,2/28/2017 9:15,39.23035,-121.04807,Nevada,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),PG&E placed power pole on/through sewer main,No,Category 1,0,150,100,50,6,clay,20
833447,2/28/2017 9:30,38.06276,-120.53661,Calaveras,Other (specify below),Blockage,No,Category 3,15,15,0,0,4,Clay, 
833459,2/28/2017 10:00,37.404487,-122.130352,Santa Clara,Root Intrusion, ,No,Category 3,43,43,42,0, , , 
833476,2/28/2017 11:40,37.888383,-122.290815,Alameda,Root Intrusion, ,No,Category 3,5,5,3,0,4,VCP,40
833734,2/28/2017 13:00,37.871812,-122.256351,Alameda,Operator Error,Pipe was pulled apart by backhoe operator during a steam utility excavation operation.,No,Category 3,110,110,110,0, , , 
833531,3/1/2017 0:00,37.29855,-122.27641,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,357000,13000,357000,14,Duc Iron,34
833720,3/1/2017 0:00,37.445323,-122.133185,Santa Clara,Root Intrusion, ,No,Category 3,204,204,199,0, , , 
833881,3/1/2017 0:00,34.25214,-117.17535,San Bernardino,Root Intrusion, ,No,Category 3,100,100,100,0,6,Concrete,70
834793,3/1/2017 6:45,38.66429722,-121.3051444,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
833589,3/1/2017 7:56,37.66203,-122.38965,San Mateo,Debris-Rags, ,No,Category 3,47,47,47,0,4,VCP,38
834795,3/1/2017 11:00,38.61193333,-121.4905111,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
834794,3/1/2017 11:00,38.61393889,-121.3394167,Sacramento,Grease deposition (FOG), ,No,Category 3,50,400,400,0, , , 
833513,3/1/2017 12:01,34.18831,-118.14637,Los Angeles,Other (specify below),Grease and Debris,No,Category 1,0,250,0,250, , , 
834797,3/1/2017 12:15,38.49306389,-121.3838944,Sacramento,Root intrusion, ,No,Category 3,5,6,4,0, , , 
834796,3/1/2017 12:45,38.49105833,-121.4222278,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
833446,3/1/2017 12:45,34.0615,-117.78112,Los Angeles,Grease Deposition (FOG), ,No,Category 3,800,800,800,0,8,VCP,58
833514,3/1/2017 14:30,37.98429,-122.59694,Marin,Debris-General,Hill slide and pipe separation,No,Category 1,0,638,0,638, , , 
833510,3/1/2017 15:00,38.72567,-120.7945,El Dorado,Debris-Rags, ,No,Category 1,0,50,0,50,6,cast iron, 
833430,3/1/2017 20:45,37.98313752,-122.5371046,Marin,Debris-Rags,When I arrived it was not overflowing.  I did see a wet spot on the street curb and gutter,No,Category 3,117,117,117,0, , , 
833717,3/2/2017 0:00,37.442613,-122.126647,Santa Clara,Root Intrusion, ,No,Category 3,133,138,93,0, , , 
833718,3/2/2017 0:00,37.414905,-122.120208,Santa Clara,Root Intrusion, ,No,Category 3,17,17,14,0, , , 
834601,3/2/2017 6:22,33.61882,-117.82327,Orange,Debris from Construction,"Rock and construction debris (asphalt, gravel rock, etc) from construction activities at Sage Hill School caused a blockage approximately 130 feet upstream of manhole 128N-003.",No,Category 3,490,490,490,0, , , 
834798,3/2/2017 8:15,38.61942778,-121.4715861,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
833541,3/2/2017 9:45,34.0997,-118.03451,Los Angeles,Other (specify below),Grease and Debris,No,Category 1,0,200,50,150, , , 
833480,3/2/2017 12:30,37.95442758,-122.5096203,Marin,Root Intrusion,and Grease,No,Category 3,5,5,0,0, , , 
834791,3/2/2017 21:00,37.96453,-121.36392,San Joaquin,Root Intrusion, ,No,Category 3,30,30,30,0, , , 
833719,3/3/2017 0:00,37.415246,-122.115523,Santa Clara,Root Intrusion, ,No,Category 3,18,18,17,0, , , 
833472,3/3/2017 0:00,38.388472,-120.805794,Amador,Debris-General,A root that had become dislodged from the manhole (#193) during the spill incident of 03/02/2017  upstream of this manhole (#185.1) and had blocked the outlet of this manhole causing the spill.,No,Category 1,50,200,50,150,6,PVC,27
833465,3/3/2017 0:00,39.78887,-120.64591,Plumas,Pump Station Failure-Controls,"It was determined that the cause of the failure related to work that occured on the prior day.  One of the pumps in the lift station was replaced.  It apprears that connections to the sensing floats were distrubed, and though the pump worked for a period of time, the sensors became dislodged effecting both the operation of the pump and the alarm.",No,Category 1,50,40050,0,40000, , , 
834802,3/3/2017 4:00,38.52785833,-121.4317806,Sacramento,Root intrusion, ,No,Category 3,14,14,12,0, , , 
833877,3/3/2017 7:44,38.664536,-121.801281,Yolo,Root Intrusion, ,No,Category 3,4,4,4,0,4,Clay, 
833461,3/3/2017 8:59,38.39851,-121.95452,Solano,Debris-General, ,No,Category 3,0,855,855,0,6,vcp, 
839769,3/3/2017 9:36,37.9639929,-122.0102763,Contra Costa,Root Intrusion, ,No,Category 3,98,98,90,0, , , 
834799,3/3/2017 11:40,38.51519444,-121.4809278,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
833498,3/3/2017 13:50,38.72516,-120.79432,El Dorado,Pipe Structural Problem/Failure,Pipe Failure,No,Category 1,0,200,0,200,6,cast iron,75
833767,3/3/2017 15:00,38.50618,-121.48331,Sacramento,Root Intrusion, ,No,Category 3,0,117,117,0,6,VCP,62
834800,3/3/2017 17:45,38.42413889,-121.4223111,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
833785,3/3/2017 22:00,38.69748,-121.08226,El Dorado,Root Intrusion, ,No,Category 3,104,104,104,0, , , 
833565,3/4/2017 0:00,38.54543,-121.74726,Yolo,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
833646,3/4/2017 0:00,37.146118,-121.593884,Santa Clara,Grease Deposition (FOG), ,No,Category 3,50,50,20,0,6,clay,40
833574,3/4/2017 1:15,33.72517,-117.95384,Orange,Debris-Rags,large set of car keys in sewer main and rags hung up on them causing a plug.,No,Category 1,32,52,32,20,6,abs,10
833967,3/4/2017 7:45,37.68199,-121.89339,Alameda,Root Intrusion, ,No,Category 3,1,1,0,0,6,VCP, 
834801,3/4/2017 9:10,38.49385833,-121.4378417,Sacramento,Root intrusion, ,No,Category 3,11,11,6,0, , , 
834348,3/4/2017 11:30,37.93159,-122.54091,Marin,Debris-General,Broken pipe and rocks,No,Category 3,279,279,0,0,6,VCP,60
834803,3/4/2017 11:45,38.41405833,-121.457575,Sacramento,Debris-General, ,No,Category 3,16,127,126,0, , , 
834804,3/4/2017 12:00,38.71151111,-121.2815278,Sacramento,Root intrusion, ,No,Category 3,18,18,4,0, , , 
834366,3/5/2017 7:15,36.43388,-119.69363,Fresno,Pump Station Failure-Mechanical,Mainline gravity sewer backed up due to treatment plant lifter pump malfunction.,No,Category 3,7,7,6,0,8,PVC,25
833477,3/5/2017 9:00,34.209959,-118.4267,Los Angeles,Root Intrusion, ,No,Category 1,0,102,0,102,8,VCP,63
833878,3/5/2017 10:30,38.674433,-121.78183,Yolo,Debris-General, ,No,Category 3,2,2,2,0,4,Orangeburg, 
833511,3/5/2017 11:16,34.062213,-118.391271,Los Angeles,Root Intrusion,Root intrusion from private lateral was the cause of the SSO.  Debris was stuck on the root lateral.,No,Category 3,420,420,420,0,8,Concrete,86
834805,3/5/2017 15:00,38.53436111,-121.4332194,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
833494,3/5/2017 19:00,33.16357,-115.49319,Imperial,Pump Station Failure-Controls, ,No,Category 3,900,900,0,0, , , 
833540,3/6/2017 9:02,37.6642,-122.39925,San Mateo,Debris from Construction, ,No,Category 1,400,500,400,100,15,VCP,15
834806,3/6/2017 10:40,38.61315278,-121.5005306,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
833606,3/6/2017 11:00,37.464293,-122.265278,San Mateo,Operator Error, ,No,Category 1,0,1499,0,1499, , , 
833604,3/6/2017 11:45,32.76284,-116.98354,San Diego,Root Intrusion, ,No,Category 3,0,175,175,0,8,vcp,50
833553,3/6/2017 12:00,37.96817,-120.23221,Tuolumne,Root Intrusion, ,No,Category 1,27,37,0,10,4,Clay,66
833533,3/6/2017 14:45,38.94429,-122.63218,Lake,Debris-Rags, ,No,Category 3,53,53,53,0,4,PVC,20
834807,3/6/2017 15:00,38.51923056,-121.4547472,Sacramento,Debris-General, ,No,Category 3,26,26,23,0, , , 
834602,3/6/2017 18:00,38.683983,-121.793315,Yolo,Debris-General, ,No,Category 3,71,234,234,0, , , 
833676,3/6/2017 21:15,34.189368,-118.902751,Ventura,Debris from Lateral, ,No,Category 3,500,500,500,0,8,Steel,50
833800,3/7/2017 0:00,34.43295,-119.68864,Santa Barbara,Root Intrusion, ,No,Category 3,35,35,35,0,6,VCP, 
834444,3/7/2017 0:16,37.79962,-121.23544,San Joaquin,Grease Deposition (FOG), ,No,Category 3,450,450,450,0,8,clay,25
833555,3/7/2017 7:00,38.34439,-120.76121,Amador,Grease Deposition (FOG),Piece of grease became lodged in outlet of manhole,No,Category 2,6301,6301,0,0,6,clay,60
834211,3/7/2017 8:30,39.272574,-121.667944,Sutter,Other (specify below),Unknown.,No,Category 3,20,20,20,0, , , 
833584,3/7/2017 8:40,35.358,-119.04,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,6,Clay, 
833563,3/7/2017 11:50,37.77598,-120.86715,Stanislaus,Pipe Structural Problem/Failure,Leak from gasket of 24  dresser coupling.,No,Category 3,25,25,0,0,24,HDPE,15
834594,3/7/2017 12:51,33.66087,-117.84049,Orange,Other (specify below),Spill was caused by construction activity.  A contractor damaged the 3  sewer line with an excavator.,No,Category 3,20,20,20,0, , , 
834809,3/7/2017 15:30,38.55889722,-121.3980611,Sacramento,Root intrusion, ,No,Category 3,21,21,21,0, , , 
834810,3/7/2017 16:00,38.44983056,-121.4332611,Sacramento,Debris-General, ,No,Category 3,13,69,63,0, , , 
833622,3/7/2017 16:30,37.99181,-121.84352,Contra Costa,Root Intrusion, ,No,Category 3,7,7,7,0,4, , 
833573,3/7/2017 17:00,37.32338,-121.76438,Santa Clara,Grease Deposition (FOG), ,No,Category 3,40,120,120,0, , , 
833596,3/8/2017 0:00,35.21281,-120.45813,San Luis Obispo,Other (specify below),USA dig ticket was called in by MGE Underground but Lopez Lake did not receive the USA dig ticket so the unmarked force main was pinholed by a rock displaced by a MGE Underground mini-excavator,No,Category 3,147,147,147,0,8,transite/asbestos,50
833577,3/8/2017 9:15,39.928664,-122.192397,Tehama,Debris-General, ,No,Category 2,0,2000,2000,0,8,clay,30
834811,3/8/2017 11:15,38.60281944,-121.2622611,Sacramento,Debris-General, ,No,Category 3,10,10,10,0, , , 
834827,3/8/2017 13:30,38.55487222,-121.402025,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
834814,3/8/2017 20:00,38.62323889,-121.39495,Sacramento,Debris-General, ,No,Category 3,16,16,13,0, , , 
833605,3/9/2017 1:30,32.72503,-116.9693,San Diego,Operator Error,Contractor error during bypass testing.,No,Category 3,0,200,200,0, , , 
833634,3/9/2017 7:19,38.6182127,-122.8604265,Sonoma,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
833598,3/9/2017 9:00,38.00681,-121.7842,Contra Costa,Root Intrusion,Roots in lateral,No,Category 3,29,31,3,0,4, , 
833855,3/9/2017 12:09,34.040609,-118.401801,Los Angeles,Root Intrusion, ,No,Category 3,34,34,0,0,8,VCP,91
834815,3/9/2017 12:30,38.64278056,-121.3661222,Sacramento,Debris-General, ,No,Category 3,900,900,2,0, , , 
833619,3/9/2017 14:30,37.32745,-119.65759,Madera,Root Intrusion, ,No,Category 3,200,200,0,0, , , 
833618,3/9/2017 14:53,38.00631,-121.81506,Contra Costa,Root Intrusion,Rootball 1' passed clean out,No,Category 3,4,4,4,0,4, , 
834330,3/9/2017 16:00,37.748889,-121.333056,San Joaquin,Pipe Structural Problem/Failure - Installation,An old repair was completed wrong,No,Category 1,0,15,0,15,4,rags,25
833664,3/9/2017 19:45,37.27371,-121.81836,Santa Clara,Root Intrusion, ,No,Category 1,110,801,598,203, , , 
833652,3/9/2017 23:00,35.39479,-118.99184,Kern,Grease Deposition (FOG),.,No,Category 1,3372,18238,1200,14866,10,VC,60
833696,3/10/2017 6:09,38.61625013,-122.8690124,Sonoma,Root Intrusion, ,No,Category 3,88,396,396,0, , , 
834550,3/10/2017 8:30,37.592944,-122.395444,San Mateo,Debris-General, ,No,Category 3,10,10,10,0, , , 
833763,3/10/2017 8:30,33.75229,-117.86555,Orange,Grease Deposition (FOG),"Grease accumulated in main , had some debri that allowed build up of FOG",No,Category 3,15,15,15,0,6,VCP,95
833638,3/10/2017 8:43,32.73944,-117.08389,San Diego,Pipe Structural Problem/Failure,BROKEN MAIN PIPE,No,Category 3,274,274,0,0,6,VC, 
833856,3/10/2017 9:00,37.89937,-122.18606,Contra Costa,Root Intrusion, ,No,Category 3,62,62,0,0,6,HDPE,9
834253,3/10/2017 9:30,38.689394,-121.137136,Sacramento,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
834816,3/10/2017 11:00,38.56683889,-121.3621722,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
833754,3/10/2017 11:25,37.46786,-122.24003,San Mateo,Grease Deposition (FOG), ,No,Category 3,375,375,375,0,8,VCP, 
833787,3/10/2017 11:44,37.95347,-122.07307,Contra Costa,Other (specify below),"A contractor, working on our mainline, got a air plug stuck in the line, which in turn caused the line to backup and spill",No,Category 3,0,310,310,0,12,VCP,67
834817,3/10/2017 13:00,38.54566944,-121.3674028,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
833686,3/10/2017 13:15,40.860186,-124.158669,Humboldt,Other (specify below),Air lock preventing pump operation.,No,Category 3,25,25,0,0,2,PVC,20
834608,3/10/2017 13:47,38.678856,-121.797417,Yolo,Debris-General, ,No,Category 3,4,4,4,0, , , 
834819,3/10/2017 21:00,38.69674444,-121.4581806,Sacramento,Root intrusion, ,No,Category 3,32,32,32,0, , , 
833635,3/11/2017 0:00,38.55114,-121.76692,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
833633,3/11/2017 0:00,38.55744,-121.75928,Yolo,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
833632,3/11/2017 8:00,33.94473,-117.24848,Riverside,Grease Deposition (FOG), ,No,Category 2,5250,5250,0,0, , , 
833654,3/11/2017 9:20,38.50731,-122.99139,Sonoma,Grease Deposition (FOG), ,No,Category 3,495,495,0,0, , , 
834818,3/11/2017 11:15,38.68458889,-121.2384222,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
833790,3/11/2017 12:15,37.39189,-121.84939,Santa Clara,Grease Deposition (FOG), ,No,Category 3,359,359,3,0, , , 
834255,3/11/2017 18:00,38.674833,-121.160556,Sacramento,Root Intrusion, ,No,Category 3,17,17,15,0,4, , 
834870,3/11/2017 21:47,38.54716111,-121.2812417,Sacramento,Root intrusion, ,No,Category 3,15,15,3,0, , , 
833724,3/12/2017 0:00,37.425629,-122.147071,Santa Clara,Debris-Rags,DEBRIS- RAGS  DEBRIS- GENERAL,No,Category 3,49,64,54,0, , , 
833683,3/12/2017 10:15,38.00657,-121.83374,Contra Costa,Root Intrusion,Roots in Lateral,No,Category 3,25,27,4,0,4, , 
833650,3/12/2017 10:30,37.90695,-122.27904,Contra Costa,Pipe Structural Problem/Failure,Pieces of clay pipe from damaged upstream MH channel lodged downstream and clogged pipe.,No,Category 2,0,1130,1130,0, , , 
833631,3/12/2017 11:10,34.075644,-118.565128,Los Angeles,Root Intrusion, ,No,Category 3,0,423,423,0,8,VCP,40
834823,3/12/2017 13:00,38.41305556,-121.4150417,Sacramento,Debris-General, ,No,Category 3,47,48,46,0, , , 
834820,3/12/2017 13:00,38.59511389,-121.3016444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
834821,3/12/2017 13:30,38.59023333,-121.3938778,Sacramento,Root intrusion, ,No,Category 3,16,16,6,0, , , 
833931,3/12/2017 13:40,33.77811,-118.12436,Los Angeles,Root Intrusion,Roots and Rags.,No,Category 3,10,10,10,0,8,VCP,64
833656,3/12/2017 16:30,33.52727,-117.76825,Orange,Root Intrusion,Roots intruding into the City mainline from an abandoned lateral,No,Category 3,70,70,70,0,8,VCP,40
834822,3/12/2017 17:00,38.70304444,-121.3691694,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
833732,3/13/2017 0:00,37.416067,-122.103688,Santa Clara,Root Intrusion, ,No,Category 3,17,28,17,0, , , 
834824,3/13/2017 7:00,38.61939167,-121.3214778,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
833666,3/13/2017 10:25,38.03822,-121.35156,San Joaquin,Debris-General,Poor grade determined and a construction work order has been made for replacement.,No,Category 3,23,23,23,0, , , 
833789,3/13/2017 11:00,37.94544,-122.07081,Contra Costa,Other (specify below),"A previous District project abandoned lines in the area of the address, 120 Price Ln. This address was left connected to the abandoned line, which in turn, finally backed up and spilled from the private clean out. The reason the end time is before the notified time is because the homeowner had a plumber working on the line and that is who discovered the mistake. The plumber excavated the connection and relived the lateral at 15:15. When the plumber discovered the line was abandoned is when he notified us at 16:16. This issue was fixed.",No,Category 3,5,5,0,0, , , 
833788,3/13/2017 12:00,37.87951,-122.12285,Contra Costa,Root Intrusion,Our main was plugged 224' upstream of 72A5-M26,No,Category 3,5,5,0,0,6,VCP,69
834825,3/13/2017 15:00,38.66411111,-121.3052278,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
834333,3/13/2017 16:30,37.748056,-121.322778,San Joaquin,Debris-Rags, ,No,Category 1,0,17,0,17,4,rags,19
833737,3/14/2017 0:00,36.567892,-121.955044,Monterey,Root Intrusion, ,No,Category 1,123,139,0,16, , , 
833709,3/14/2017 0:00,36.31741,-121.23576,Monterey,Operator Error,pump where left off by accident,No,Category 2,1000,1000,0,0,8,pvc,14
833903,3/14/2017 0:00,40.40823,-120.66637,Lassen,Root Intrusion, ,No,Category 3,10,10,2,0, , , 
834204,3/14/2017 3:30,33.42714,-117.6507,Orange,Grease Deposition (FOG),Grease buildup in grease interceptor.,No,Category 3,1,1,0,0, , , 
834826,3/14/2017 9:30,38.58499167,-121.3664444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
834565,3/14/2017 11:00,35.596431,-119.406869,Kern,Debris-Rags, ,No,Category 3,300,300,0,0, , , 
834828,3/14/2017 22:45,38.39808056,-121.4478722,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
833725,3/15/2017 0:00,36.60808,-121.90258,Monterey,Debris-General,Clog was about 15 ft. into the main.,No,Category 3,25,25,25,0, , , 
833774,3/15/2017 9:45,37.919867,-122.525147,Marin,Debris from Construction, ,No,Category 3,50,50,50,0, , , 
833751,3/15/2017 9:52,37.74702,-122.15516,Alameda,Root Intrusion, ,No,Category 3,270,270,0,0,8,VCP, 
833793,3/15/2017 10:45,33.787875,-117.861753,Orange,Debris from Construction,Debris and damage to pipe caused by contractor,No,Category 1,2453,2463,2453,10,12,VCP,81
834829,3/15/2017 11:00,38.66093889,-121.2745389,Sacramento,Debris-General, ,No,Category 3,10,11,5,0, , , 
833726,3/15/2017 11:45,33.63973,-117.87727,Orange,Debris-General, ,No,Category 3,675,675,0,0,8,VCP, 
834298,3/15/2017 15:00,38.066071,-122.179659,Solano,Root Intrusion, ,No,Category 3,6,10,10,0,6,Clay, 
833735,3/15/2017 15:40,39.0924,-120.9497,Placer,Vandalism,"Found large, chainsaw-cut tree branch in manhole causing partial blockage and backup.",No,Category 3,638,638,538,0,6,VCP,15
833711,3/15/2017 15:55,39.049126,-122.923207,Lake,Debris-General, ,No,Category 3,30,30,30,0,6,ACP,45
833747,3/15/2017 17:45,38.615573,-122.868448,Sonoma,Pipe Structural Problem/Failure, ,No,Category 1,0,178,0,178,24,Techite,30
833748,3/15/2017 17:45,38.615573,-122.868448,Sonoma,Pipe Structural Problem/Failure, ,No,Category 1,0,178,0,178,24,Techite,30
833710,3/15/2017 21:14,38.36753,-121.97739,Solano,Grease Deposition (FOG), ,No,Category 3,0,161,161,0,8,VCP, 
833755,3/16/2017 5:57,33.78404,-117.84897,Orange,Non-Dispersables, ,No,Category 3,180,180,180,0,6,VCP,105
833819,3/16/2017 6:00,34.08984,-118.39277,Los Angeles,Grease Deposition (FOG), ,No,Category 1,500,2400,500,1900, , , 
834830,3/16/2017 9:00,38.48378611,-121.4486972,Sacramento,Root intrusion, ,No,Category 3,20,20,5,0, , , 
834831,3/16/2017 9:00,38.70038611,-121.2206778,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,4,0, , , 
833727,3/16/2017 11:56,38.06959,-120.54227,Calaveras,Root Intrusion, ,No,Category 3,10,10,0,0,6, , 
834832,3/16/2017 13:00,38.53450278,-121.4393194,Sacramento,Grease deposition (FOG), ,No,Category 3,1,1,1,0, , , 
833768,3/16/2017 14:30,38.00021,-121.8103,Contra Costa,Debris-General, ,No,Category 3,8,8,1,0,4, , 
833769,3/16/2017 20:42,34.28409,-119.27923,Ventura,Root Intrusion, ,No,Category 3,50,50,50,0,8,clay, 
833771,3/17/2017 0:00,41.31972,-122.30627,Siskiyou,Root Intrusion, ,No,Category 1,0,285,20,265, , , 
834268,3/17/2017 2:50,33.57450495,-117.2373899,Riverside,Debris-Rags, ,No,Category 3,65,65,65,0, , , 
833762,3/17/2017 6:00,37.58211,-122.33008,San Mateo,Root Intrusion, ,No,Category 1,0,1800,1100,700,6,VCP,52
833765,3/17/2017 7:00,37.53221,-122.31508,San Mateo,Root Intrusion, ,No,Category 2,0,1575,1575,0,6,VCP,67
833884,3/17/2017 7:40,33.97762,-117.33198,Riverside,Root Intrusion, ,No,Category 1,0,50,0,50,6,cast iron,48
833991,3/17/2017 8:00,38.79344,-121.22964,Placer,Root Intrusion, ,No,Category 3,5,5,0,0,4,VCP,59
834019,3/17/2017 8:51,38.82185,-121.26486,Placer,Pipe Structural Problem/Failure,Offset joint in lateral collected tissue.,No,Category 3,2,2,2,0,4,VCP,22
834833,3/17/2017 9:32,38.53562778,-121.4478083,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
833783,3/17/2017 11:15,37.96879,-121.80214,Contra Costa,Root Intrusion, ,No,Category 3,11,12,5,0,4, , 
833842,3/17/2017 12:30,34.074968,-118.441442,Los Angeles,Debris-General, ,No,Category 3,100,100,100,0, , , 
833806,3/17/2017 13:35,37.48709,-122.2266,San Mateo,Debris-General, ,No,Category 3,50,100,100,0,6, , 
833781,3/17/2017 15:30,37.82582,-122.19028,Alameda,Root Intrusion,8' VCP sanitary main sewer plugged due to root intrusion and general debris.,No,Category 3,210,210,210,0,8,VCP, 
834834,3/17/2017 17:30,38.464475,-121.3785528,Sacramento,Vandalism, ,No,Category 3,41,41,41,0, , , 
833840,3/17/2017 17:35,37.51591,-122.30385,San Mateo,Root Intrusion,Root intrusion from abandon lateral. Belmont staff pipe patched over abandon lateral sealing lateral from main line on 4-19-2017. See attachments of repair.,No,Category 3,450,450,450,0,6,VCP,49
833813,3/18/2017 10:30,38.56976,-121.45706,Sacramento,Debris-General, ,No,Category 3,800,800,800,0,8,VCP,101
833852,3/18/2017 12:20,33.54526228,-117.1951508,Riverside,Pipe Structural Problem/Failure, ,No,Category 1,0,636524,479364,636524, , , 
834835,3/18/2017 15:45,38.67506944,-121.3792389,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
833851,3/18/2017 15:45,33.77405,-118.41648,Los Angeles,Other (specify below),Grease and Roots,No,Category 1,0,900,0,900, , , 
833807,3/18/2017 18:30,37.82714,-122.26909,Alameda,Grease Deposition (FOG), ,No,Category 3,825,825,825,0,8,VCP, 
833792,3/18/2017 21:50,34.17929,-117.29415,San Bernardino,Root Intrusion, ,No,Category 3,26,26,26,0,8,vcp, 
833864,3/19/2017 9:45,37.41598,-121.86329,Santa Clara,Root Intrusion, ,No,Category 3,4,98,98,0, , , 
833837,3/19/2017 9:50,38.30226,-122.26601,Napa,Debris-General, ,No,Category 3,10,10,2,0,4,Plastic,17
834837,3/19/2017 10:45,38.67389722,-121.3094806,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
834836,3/19/2017 11:00,38.57208333,-121.4008083,Sacramento,Root intrusion, ,No,Category 3,20,20,1,0, , , 
833796,3/19/2017 11:00,38.13532,-120.45436,Calaveras,Root Intrusion,There was a partial block in main line. This was due to root intrusion and debris.,No,Category 3,100,100,0,0,4,clay,30
834296,3/19/2017 12:00,37.65636,-122.06092,Alameda,Other (specify below),Combination of washing machine use putting pressure on a failing clean-out cap.,No,Category 1,0,2,0,2, , , 
833772,3/19/2017 12:15,39.440833,-123.479722,Mendocino,Root Intrusion, ,No,Category 3,15,15,0,0,6,clay,40
834358,3/19/2017 15:30,40.558744,-122.354322,Shasta,Other (specify below),Spill was caused by a blockage in the downstream pipe. This blockage was due to damage to the pipe apparently caused by an unknown party drilling through the pipe while performing a soil test.,No,Category 3,23,23,23,0,6,VCP,50
833838,3/19/2017 16:25,38.32858,-122.32785,Napa,Debris-General, ,No,Category 3,6,6,1,0,4,Plastic,27
834838,3/19/2017 17:00,38.51766944,-121.4561972,Sacramento,Operator error,Operator Error by contractor repair work on related work order attached,No,Category 3,5,5,0,0, , , 
834839,3/19/2017 19:00,38.59476111,-121.3027944,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
833969,3/20/2017 0:00,37.415404,-122.121029,Santa Clara,Grease Deposition (FOG), ,No,Category 3,156,294,291,0, , , 
835040,3/20/2017 8:30,37.56265,-122.34602,San Mateo,Root Intrusion, ,No,Category 3,24,24,22,0,6,VCP, 
833826,3/20/2017 8:31,38.55896,-121.76036,Yolo,Root Intrusion, ,No,Category 3,20,20,20,0,4,VCP, 
834840,3/20/2017 9:50,38.61090556,-121.3697639,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
833829,3/20/2017 11:05,38.54895,-121.73834,Yolo,Root Intrusion, ,No,Category 3,15,15,15,0,4,VCP, 
834001,3/20/2017 12:20,37.38028,-122.11103,Santa Clara,Root Intrusion, ,No,Category 3,7,7,0,0,6,VCP,60
834841,3/20/2017 13:45,38.67694722,-121.3186583,Sacramento,Root intrusion, ,No,Category 3,6,101,100,0, , , 
834842,3/20/2017 14:00,38.45566111,-121.3807972,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
833810,3/20/2017 15:00,35.20884,-118.83319,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,12,cement,79
834000,3/20/2017 18:20,37.23323,-121.92349,Santa Clara,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
834843,3/20/2017 22:30,38.59015833,-121.3472222,Sacramento,Root intrusion, ,No,Category 3,34,34,34,0, , , 
833853,3/21/2017 8:00,38.8024698,-123.5764082,Mendocino,Pipe Structural Problem/Failure, ,No,Category 3,500,500,0,0,3,pvc,4
833843,3/21/2017 9:05,33.88496,-117.33838,Riverside,Debris-General, ,No,Category 1,0,525,0,525,8,PVC,12
833834,3/21/2017 14:45,33.54559,-117.76505,Orange,Debris-Rags,The blockage in the mainline is under further investigation.  The backup appeared to be attributable to rags and roots from a downstream private lateral.,No,Category 3,200,200,200,0,8,Lined, 
834846,3/22/2017 8:30,38.60669722,-121.2914417,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
833896,3/22/2017 9:00,38.22499,-122.64958,Sonoma,Debris from Construction,Contractors let a piece of 4  SDR Sewer Pipe get loose and travel downstream causing blockage,No,Category 1,0,540,90,450,6,vcp, 
833938,3/22/2017 13:00,39.02048,-122.69278,Lake,Debris from Construction, ,No,Category 3,50,50,0,0,6, ,30
834205,3/22/2017 13:18,33.43632,-117.62606,Orange,Debris-General,Manhole surcharged due to grit buildup. Spill was contained with sand bags and cleaned up with vactor truck.,No,Category 3,250,250,250,0, , , 
833865,3/22/2017 16:24,34.360806,-119.068087,Ventura,Root Intrusion, ,No,Category 3,0,100,100,0, , , 
834349,3/23/2017 11:00,37.97608,-122.55198,Marin,Construction Diversion Failure,Point repair crew had 2 repairs in the main and the top one was pulled at 8:45.  It had a huge amount of sewage behind the packer due to getting blocked up with wipes.   The sewage hit the second repair and backed up the main and went into the house via the lateral.  The second repair was pulled at 9:15 which stopped the overflow and allowed the mainline to flow normally.  Home owner noticed it at 11:00.,No,Category 3,82,82,0,0,6,VCP, 
834104,3/24/2017 0:00,36.48968,-121.47335,Monterey,Debris-Rags, ,No,Category 2,1800,1800,1700,0,12, ,22
834207,3/24/2017 10:05,33.43632,-117.62606,Orange,Debris-General,Spill was located within Water Reclamation Plant in gutter. Manhole surcharged due to grit buildup during planned head works bypass for maintenance. Spill was contained with sand bags and cleaned up with vactor truck.,No,Category 3,30,30,30,0, , , 
833948,3/24/2017 10:37,34.043978,-118.433247,Los Angeles,Root Intrusion, ,No,Category 3,44,44,44,0,8,VCP,92
833928,3/25/2017 0:00,32.5722,-117.06128,San Diego,Other (specify below),Water Main Raptured causing 8  vc main to break and spilled.,No,Category 1,0,46850,46850,46850,8,VC, 
834257,3/25/2017 9:30,38.653864,-121.091056,Sacramento,Root Intrusion,On arrival the city clean-out had spilled. The cause of the problem was due to roots in the service lateral. City crew flushed lateral line with jetter to remove roots and restore flow. Cleaned up the overflow area and storm drain catch basin by spraying disinfectant and spraying with water and vacuuming liquid with vacuum truck. Estimated a 1 gallon loss due to saturation.,No,Category 3,4,10,9,0,4,SDR, 
833929,3/25/2017 16:41,32.75286,-117.14784,San Diego,Root Intrusion,,No,Category 3,361,361,361,0,6,CP, 
833936,3/25/2017 19:00,38.02713,-121.35989,San Joaquin,Grease Deposition (FOG),After further investigation it appears that there is a dip in the lateral.  A follow up repair work order will be made.,No,Category 3,55,55,55,0, , , 
834011,3/26/2017 9:00,38.593372,-121.310594,Sacramento,Root Intrusion, ,No,Category 1,22,79,23,55, , , 
834106,3/26/2017 10:23,38.57677,-121.55876,Yolo,Root Intrusion, ,No,Category 3,0,52,52,0, , , 
834854,3/26/2017 12:00,38.55565278,-121.3954028,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
834855,3/26/2017 12:20,38.61191944,-121.4198861,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
834551,3/26/2017 13:46,37.601083,-122.390694,San Mateo,Grease Deposition (FOG),"Restaurant was pouring buckets of grease down the cleanout in their restaurant, by the time it got to our main it had cooled off and choked the lateral",No,Category 3,25,25,25,0,4,VCP, 
833978,3/27/2017 0:00,40.40698,-120.63502,Lassen,Debris-General, ,No,Category 1,75,105,75,10, , , 
834328,3/27/2017 3:27,37.63422,-120.34712,Mariposa,Pipe Structural Problem/Failure - Installation,Bad bedding of the PVC force main. Large rocks where placed on the pipe,No,Category 1,0,4000,0,4000,4,PVC,35
834856,3/27/2017 8:00,38.535225,-121.4383472,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
834485,3/27/2017 8:00,33.20069,-117.24948,San Diego,Root Intrusion,ROOT INTRUSION INTO MANHOLE FROM A PRIVATE TREE ON PRIVATE PROPERTY,No,Category 3,133,133,133,0,6,VCP,47
834113,3/27/2017 8:30,33.74683,-118.32492,Los Angeles,Root Intrusion, ,No,Category 3,900,900,545,0, , , 
834857,3/27/2017 9:00,38.40570278,-121.3593556,Sacramento,Root intrusion, ,No,Category 3,23,23,21,0, , , 
833988,3/27/2017 9:15,35.355,-118.987,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,6,Clay, 
833962,3/27/2017 12:00,35.36915,-118.97298,Kern,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"A power pole was placed into the sewer line by PG&E about 2-3 months prior to the spill.  The system capacity, some suspected leakage and the limited number of generators on the line are the prospective reason why the spill did not occur earlier.",No,Category 3,100,100,90,0,6,clay,50
834222,3/27/2017 15:13,37.3287,-121.94594,Santa Clara,Grease Deposition (FOG), ,No,Category 3,57,144,144,0, , , 
833970,3/27/2017 16:30,39.639722,-123.587778,Mendocino,Root Intrusion, ,No,Category 3,25,25,15,0,6,Clay,40
833995,3/28/2017 2:15,40.77214,-124.19305,Humboldt,Vandalism,"Someone closed the check valve and put the cover back on, and turned the audible alarm off. This caused the wet well to fill up and overflow.",No,Category 1,0,80,40,40, , , 
833990,3/28/2017 8:13,32.57642,-117.09284,San Diego,Other (specify below),"BROKEN PIECES OF VC PIPE, BAD LINER AND GREASE BUILDUP",No,Category 2,1005,1005,1005,0,8,PVC, 
834361,3/28/2017 8:30,37.88874,-122.29652,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,7,7,5,0,4,VCP,40
833977,3/28/2017 9:35,34.14219,-118.410335,Los Angeles,Root Intrusion, ,No,Category 3,36,36,36,0,8,VCP,79
834862,3/28/2017 12:30,38.52046389,-121.4538639,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
834220,3/28/2017 13:00,38.702025,-121.281614,Sacramento,Root Intrusion, ,No,Category 1,5,48,19,28, , , 
834863,3/28/2017 13:30,38.62586389,-121.2530889,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
833989,3/28/2017 14:50,40.03907,-124.07324,Humboldt,Pipe Structural Problem/Failure, ,No,Category 1,0,4000,0,4000, , , 
834864,3/28/2017 15:25,38.58859722,-121.3583861,Sacramento,Root intrusion, ,No,Category 3,20,20,2,0, , , 
834114,3/28/2017 18:30,32.794845,-116.952555,San Diego,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,VCP,61
834027,3/28/2017 19:00,37.98444,-122.5966,Marin,Pipe Structural Problem/Failure, ,No,Category 1,784,980,0,196,6,VCP, 
834764,3/28/2017 22:00,37.36438,-121.81797,Santa Clara,Grease Deposition (FOG),Sag in lateral. PLCO is also not to standard and homeowner has been notified several times. Spills here are addressed by the District due to the homes proximity to a Creek. Letter stating issues on cleanout have been sent out several times to homeowner.,No,Category 3,3,3,3,0,4, , 
834865,3/29/2017 7:00,38.60615556,-121.2842639,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
834103,3/29/2017 8:32,34.10292,-118.13551,Los Angeles,Root Intrusion,Caused by residents Roots protruding from lateral into main,No,Category 3,62,62,62,0,8,VCP,60
834866,3/29/2017 10:50,38.50564444,-121.4024389,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
834223,3/29/2017 11:35,38.75606,-121.27998,Placer,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
834024,3/29/2017 14:30,37.96246548,-122.5129371,Marin,Grease Deposition (FOG),"Grease, Rags and sag in line",No,Category 3,50,50,50,0, , , 
834297,3/30/2017 7:46,33.43501,-117.62847,Orange,Other (specify below),Spill was to paved on-site WRP roadway during recovery from a power outage which cause a siphon through a bypass line partially disassembled for removal at end of head works bypass outage. 300 gallon spill fully recovered.,No,Category 3,300,300,300,0,24,ABS, 
834517,3/30/2017 8:00,37.9641,-121.80546,Contra Costa,Grease Deposition (FOG), ,No,Category 2,9722,9722,1993,0,6,VCP, 
834215,3/30/2017 8:00,38.53033,-121.47798,Sacramento,Root Intrusion, ,No,Category 3,24,24,0,0,6,VCP,69
834123,3/30/2017 8:08,37.97948,-122.09565,Contra Costa,Root Intrusion, ,No,Category 1,0,335,335,335,8,ABS,36
834267,3/30/2017 9:00,34.14897,-118.78677,Los Angeles,Other (specify below),Hard mineral blockage.,No,Category 1,0,2700,700,2000, , , 
834111,3/30/2017 9:50,34.04793,-117.17151,San Bernardino,Grease Deposition (FOG), ,No,Category 1,450,500,450,50,6,unknown,25
834201,3/30/2017 10:30,33.82382,-118.35951,Los Angeles,Root Intrusion, ,No,Category 3,30,40,40,0,8,vcp,64
834308,3/30/2017 13:03,38.06756644,-122.1602117,Solano,Pipe Structural Problem/Failure, ,No,Category 3,18,24,24,0,6,clay,50
834363,3/31/2017 1:45,37.40163,-121.82833,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 2,3612,3612,0,0, , , 
834867,3/31/2017 9:00,38.65259722,-121.3229639,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
834117,3/31/2017 9:12,39.44359,-123.792,Mendocino,Grease Deposition (FOG), ,No,Category 1,208,258,208,50,8,AC,50
834868,3/31/2017 9:30,38.66585556,-121.3681,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,5,5,1,0, , , 
834264,3/31/2017 11:20,33.8543,-118.18984,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,500,0,500,8,VCP,89
834869,3/31/2017 15:00,38.60920556,-121.3694528,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
834213,3/31/2017 15:40,39.270434,-121.659,Sutter,Debris-General, ,No,Category 3,35,35,35,0, , , 
834592,4/1/2017 0:00,39.28692,-120.10729,Placer,Grease Deposition (FOG), ,No,Category 3,100,100,20,0,6,SDR35,10
834175,4/1/2017 0:00,38.86952,-119.94633,El Dorado,Debris-Rags, ,No,Category 1,0,1630,0,1630, , , 
835235,4/1/2017 6:25,38.13838,-121.26046,San Joaquin,Grease Deposition (FOG), ,No,Category 3,7,7,7,0, , , 
834433,4/1/2017 8:00,37.8298,-122.37675,San Francisco,Grease Deposition (FOG),Suspected it was grease; Brian Goe stated 'nearly all the blockages in the residential are due to grease . when the contact person spoke to him on 04/05/2017.,No,Category 3,175,175,0,0,10,VCP, 
834181,4/1/2017 8:36,37.77598,-120.86715,Stanislaus,Other (specify below),"Modesto Irrigation District had a loss/power surge due to an electrical pole fire. The power surges caused the breakers on the WWTP equipment to trip, so when the back up generator came on, the pumps and motors could not start.",No,Category 2,25000,25000,0,0, , , 
835416,4/1/2017 9:00,38.65548889,-121.2645167,Sacramento,Debris-General, ,No,Category 3,2,2,0,0, , , 
834219,4/1/2017 9:14,33.54105,-117.76667,Orange,Root Intrusion,A lateral root lodged into the mouth of the upstream manhole appears to have caused of the overflow.,No,Category 3,10,25,25,0,8,CIP,50
835411,4/1/2017 9:44,37.82441,-122.2263,Alameda,Other (specify below),Possible Vandalism or Accidental event. We discovered that when pressure was applied to the top of the MH lid it had the propensity to side off then back on the frame. It's possible that an animal (deer) or human stepped on this causing the uphill rocks to fall into the structure.We have since replaced the frame and cover with a locking lid.,No,Category 3,272,272,0,0,6,HDPE,5
834200,4/1/2017 16:30,36.62777,-121.81202,Monterey,Root Intrusion, ,No,Category 3,50,50,0,0,6, ,40
835417,4/1/2017 17:00,38.40687778,-121.4336472,Sacramento,Vandalism,screw cap and ring caused stoppage,No,Category 3,10,106,103,0, , , 
834198,4/2/2017 0:00,37.495577,-122.456308,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,15000,0,15000,14,ductile,35
834321,4/2/2017 0:00,34.234,-117.47923,San Bernardino,Debris-General, ,No,Category 2,10875,10875,0,0,10,PVC,35
834265,4/2/2017 3:00,34.413794,-119.845079,Santa Barbara,Debris-General, ,No,Category 1,0,10,9,1,4, , 
834291,4/2/2017 10:35,37.47595,-122.15315,San Mateo,Root Intrusion, ,No,Category 3,0,864,864,0,6, , 
834199,4/2/2017 12:21,33.04053,-117.06424,San Diego,Root Intrusion,,No,Category 3,45,45,45,0,8,VC, 
834994,4/2/2017 14:10,38.0208,-121.88038,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
834372,4/3/2017 0:00,38.35545,-120.93429,Amador,Inappropriate Discharge to CS, ,No,Category 1,100,250,120,100,6,slight root intrusion,30
834420,4/3/2017 3:02,37.31312,-122.00921,Santa Clara,Debris-Rags, ,No,Category 3,7,7,7,0,4, , 
834375,4/3/2017 7:30,37.89395,-122.19885,Contra Costa,Root Intrusion, ,No,Category 2,1250,1250,0,0,6,VCP,67
834607,4/3/2017 14:45,38.679722,-121.792222,Yolo,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
835418,4/3/2017 18:30,38.64258333,-121.2317028,Sacramento,Grease deposition (FOG), ,No,Category 3,8,8,6,0, , , 
834254,4/4/2017 0:00,38.5422,-121.74218,Yolo,Debris-General, ,No,Category 3,25,25,25,0, , , 
834282,4/4/2017 5:45,34.08678,-117.72091,Los Angeles,Debris-General, ,No,Category 2,1500,1500,0,0, , , 
834355,4/4/2017 8:00,38.01437,-121.82074,Contra Costa,Debris-General, ,No,Category 3,1,3,3,0,4, , 
834324,4/4/2017 8:45,38.30224,-122.28872,Napa,Debris-Rags, ,No,Category 3,18,18,16,0,4,ACP,41
834271,4/4/2017 10:00,37.974855,-122.5172912,Marin,Root Intrusion,and rags,No,Category 3,11,11,0,0, , , 
835419,4/4/2017 12:00,38.51623611,-121.4589417,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
834490,4/4/2017 16:00,37.28685,-121.95133,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,2,2,2,0,6,VCP, 
834387,4/4/2017 18:13,37.68306,-122.46319,San Mateo,Other (specify below),Roots in the line and the line is somewhat flat.,No,Category 1,0,40,0,40, , , 
834274,4/4/2017 22:13,37.97168,-121.27549,San Joaquin,Debris-General, ,No,Category 3,193,193,193,0, , , 
835420,4/5/2017 7:00,38.60851111,-121.3706444,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
835421,4/5/2017 7:30,38.64258333,-121.2317722,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,5,0, , , 
834332,4/5/2017 7:45,37.927239,-122.528081,Marin,Root Intrusion,Non-Dispersibles and roots removed from main. Site cleanup completed at 0830.,No,Category 3,25,25,25,0, , , 
834300,4/5/2017 9:15,37.75082,-122.1747,Alameda,Debris-General,15  vcp main sewer plugged due to debris in the line.  Staff flushed main line and restored flow.,No,Category 3,360,360,0,0,15,vcp, 
835422,4/5/2017 10:45,38.55571389,-121.3600306,Sacramento,Vandalism, ,No,Category 3,3,3,1,0, , , 
834316,4/5/2017 11:00,37.96927,-121.29933,San Joaquin,Grease Deposition (FOG),Grease separators at this address were full to capacity.,No,Category 3,0,222,222,0,6, , 
834326,4/5/2017 11:35,38.29863,-122.29833,Napa,Vandalism,Rocks put in cleanout,No,Category 3,8,8,2,0,4,Clay,47
834302,4/5/2017 14:20,37.95728,-121.27297,San Joaquin,Debris-Rags, ,No,Category 3,51,51,51,0,6, , 
834359,4/5/2017 14:45,39.23706,-121.2074,Nevada,Root Intrusion, ,No,Category 3,90,90,0,0,6,pvc,20
834341,4/5/2017 15:30,37.64768,-119.7193,Mariposa,Root Intrusion, ,No,Category 1,0,500,0,500,6,AC,40
834434,4/5/2017 16:00,37.82418,-122.37631,San Francisco,Grease Deposition (FOG),,No,Category 3,5,5,0,0,6,Unk, 
835438,4/5/2017 17:00,38.64786111,-121.2466167,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
834304,4/5/2017 21:50,32.571488,-117.102477,San Diego,Debris-Rags,"Also, it had some grease build up in the mainline.",No,Category 3,3,3,3,0, , , 
834438,4/6/2017 0:00,37.98051,-122.311,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 1,57137,60823,57137,3686,8,PVC,1
835423,4/6/2017 14:00,38.65491944,-121.2259861,Sacramento,Root intrusion, ,No,Category 3,6,9,8,0, , , 
834432,4/6/2017 14:30,37.87812,-122.45433,Marin,Root Intrusion, ,No,Category 3,60,60,0,0, , , 
835424,4/6/2017 15:30,38.65303889,-121.3152528,Sacramento,Root intrusion, ,No,Category 3,9,9,7,0, , , 
834394,4/6/2017 19:00,34.43301,-119.6698,Santa Barbara,Debris-Rags, ,No,Category 1,100,300,250,25,6,VCP CIPP,6
834466,4/7/2017 2:30,33.74718,-118.4117,Los Angeles,Other (specify below),Broken Pipe,No,Category 1,1436,2490,1436,1054, , , 
834473,4/7/2017 8:00,33.797118,-118.151813,Los Angeles,Other (specify below),(See Attachment 2),No,Category 3,20,200,200,0,8,VCP,47
834415,4/7/2017 9:30,33.80256,-118.19164,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,CP,95
834426,4/7/2017 10:40,35.364,-119.021,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,Clay, 
835425,4/7/2017 11:00,38.48072778,-121.4468806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
834364,4/7/2017 12:30,33.248056,-117.331111,San Diego,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,6,VCP,56
834376,4/7/2017 13:40,37.8572,-122.25392,Alameda,Grease Deposition (FOG), ,No,Category 3,20,100,80,0, , , 
834367,4/8/2017 8:40,34.048933,-118.541588,Los Angeles,Root Intrusion, ,No,Category 3,0,895,895,0,8,VCP,69
834419,4/8/2017 11:00,36.2053,-119.33041,Tulare,Pump Station Failure-Mechanical,Lift station had a mechanical failure causing the station to overflow.,No,Category 3,25,50,50,0,8, , 
834423,4/8/2017 11:00,36.2053,-119.33041,Tulare,Pump Station Failure-Mechanical,The spill was caused by mechanical failure of the lift station pumping system.,No,Category 1,300,600,600,300, , , 
834368,4/8/2017 12:20,34.05531,-118.538849,Los Angeles,Root Intrusion, ,No,Category 3,0,230,230,0,8,PVC,31
835427,4/8/2017 13:00,38.61781389,-121.4170917,Sacramento,Grease deposition (FOG), ,No,Category 3,18,18,15,0, , , 
834472,4/8/2017 13:30,38.412247,-121.428911,Sacramento,Vandalism, ,No,Category 1,25,405,121,284, , , 
834439,4/8/2017 14:30,34.09089,-118.42062,Los Angeles,Other (specify below),Root intrusion from private lateral,No,Category 2,0,1125,1125,0,8,CIPP,4
834369,4/8/2017 14:35,34.094353,-118.346668,Los Angeles,Grease Deposition (FOG), ,No,Category 3,90,90,90,0,16,VCP,100
834736,4/9/2017 0:00,35.10042,-120.60709,San Luis Obispo,Root Intrusion,Root intrusion/ Grease,No,Category 3,25,25,5,0,6,clay,50
834370,4/9/2017 0:00,32.85043,-117.27387,San Diego,Pump Station Failure-Mechanical,,No,Category 1,0,390,0,390, , , 
834377,4/9/2017 3:00,36.18382,-119.3664,Tulare,Other (specify below),Power outage cause computer malfunction.,No,Category 3,100,100,100,0, , , 
834455,4/9/2017 8:00,38.007778,-121.750833,Contra Costa,Pump Station Failure-Controls, ,No,Category 3,500,500,400,0,8,PVC,30
834471,4/9/2017 8:00,34.16282,-118.66411,Los Angeles,Other (specify below),Rocks and Debris,No,Category 1,0,500,400,100, , , 
835429,4/9/2017 10:00,38.58061389,-121.3958833,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
834383,4/9/2017 10:30,38.60759635,-122.8696594,Sonoma,Construction Diversion Failure, ,No,Category 1,347,1255,347,908,24,Techite,30
834371,4/9/2017 14:51,33.935626,-118.238474,Los Angeles,Debris-General, ,No,Category 3,48,48,0,0,8,VCP,85
834416,4/10/2017 0:00,38.54514,-121.73898,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,10,10,10,0, , , 
834414,4/10/2017 5:23,32.8594,-117.25382,San Diego,Root Intrusion,,No,Category 3,204,204,204,0,8,VC, 
835430,4/10/2017 9:30,38.67728056,-121.3003528,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
835140,4/10/2017 9:35,37.68127,-121.01582,Stanislaus,Root Intrusion, ,No,Category 3,400,400,250,0, ,RCP, 
834430,4/10/2017 9:44,34.18315,-117.33087,San Bernardino,Vandalism,Lot grading taking place for new homes being built. Manhole cover was off allowing large rocks to fall into channel blocking sewer line inlet.,No,Category 2,1372,1372,800,0,8, , 
834445,4/10/2017 11:00,32.76298,-116.98595,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),A CCTV inspection conducted by the County Sanitation District confirmed that a portion of the sewer main had collapsed after a contractor working on a storm drain culvert replacement failed to properly bed and compact around a section of sewer main that had been exposed during their excavation and repair activities.,No,Category 3,200,200,200,0,8,vcp, 
834495,4/10/2017 16:54,38.722744,-121.363878,Sacramento,Vandalism, ,No,Category 1,2,14880,14880,14878, , , 
834459,4/10/2017 17:13,37.39277,-121.84087,Santa Clara,Grease Deposition (FOG), ,No,Category 3,18,18,18,0, , , 
834476,4/10/2017 20:20,38.34495,-121.96315,Solano,Grease Deposition (FOG), ,No,Category 3,11,11,11,0,6,vcp, 
834489,4/11/2017 8:00,38.61455,-121.42966,Sacramento,Root Intrusion, ,No,Category 3,133,133,109,0,6,VCP,53
835439,4/11/2017 12:30,38.70295833,-121.2871278,Sacramento,Other (specify),unknown,No,Category 3,8,8,7,0, , , 
834477,4/11/2017 17:28,38.34314,-121.97243,Solano,Grease Deposition (FOG), ,No,Category 3,0,95,95,0,6,pvc, 
834545,4/12/2017 1:00,37.87786,-122.53603,Marin,Root Intrusion,,No,Category 3,900,900,0,0,6,ACP, 
834555,4/12/2017 10:00,38.61437,-122.85364,Sonoma,Root Intrusion, ,No,Category 1,0,23040,0,23040,6, , 
834458,4/12/2017 10:25,37.48648,-122.26122,San Mateo,Construction Diversion Failure,City of San Carlos Contractor  Bay Pacific Pipeline Co.  performing Contract pipe replacement and main line bypass failed causing sso in street to storm drain MH-133,No,Category 1,0,500,250,250, , , 
834769,4/12/2017 12:20,38.433714,-121.402372,Sacramento,Grease Deposition (FOG), ,No,Category 1,1,3353,3352,3348, , , 
835443,4/12/2017 14:00,38.40044167,-121.4311028,Sacramento,Vandalism, ,No,Category 3,8,8,4,0, , , 
834486,4/13/2017 6:00,33.309546,-115.943821,Imperial,Pipe Structural Problem/Failure, ,No,Category 3,300,300,100,0,10,Transite,55
834995,4/13/2017 10:00,38.01863,-121.87711,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,vcp, 
834498,4/13/2017 11:32,38.60985,-122.87343,Sonoma,Operator Error,Due to construction bypass pumping operations.,No,Category 1,0,10,0,10, , , 
834564,4/13/2017 19:00,37.23668,-121.9628,Santa Clara,Grease Deposition (FOG), ,No,Category 3,0,500,500,0,8,PVC, 
