SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
834753,4/13/2017 21:00,34.16346,-119.040643,Ventura,Root Intrusion, ,No,Category 3,27,27,27,0,4,cast iron,55
834554,4/14/2017 0:00,33.53352,-117.76667,Orange,Grease Deposition (FOG),FOG related in the city mainline,No,Category 1,4500,9300,4500,4800,8,CIP,20
835448,4/14/2017 17:45,38.70197222,-121.2884778,Sacramento,Grease deposition (FOG), ,No,Category 3,61,109,101,0, , , 
834573,4/15/2017 6:00,33.01548,-117.28091,San Diego,Pipe Structural Problem/Failure,A fitting on the pump stations force main.,No,Category 2,5000,5000,5000,0,8,Steel,57
834721,4/15/2017 10:40,37.35907,-122.00094,Santa Clara,Root Intrusion,roots and grease,No,Category 2,3000,3000,3000,0, , , 
834583,4/15/2017 11:00,37.97474585,-122.5407863,Marin,Debris from Construction,sand and sandbags,No,Category 3,15,15,0,0, , , 
834559,4/15/2017 11:30,37.81943,-122.19998,Alameda,Root Intrusion, ,No,Category 3,300,300,50,0,8,vcp, 
834563,4/15/2017 13:15,37.294896,-122.008604,Santa Clara,Debris-General, ,No,Category 3,25,25,25,0, , , 
834641,4/16/2017 0:00,37.29654,-122.27223,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,5625,5625,0,0,14,ducti iron, 
834600,4/16/2017 0:00,37.421729,-122.124102,Santa Clara,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
834603,4/16/2017 0:00,37.421857,-122.122516,Santa Clara,Root Intrusion, ,No,Category 3,2,2,1,0, , , 
835449,4/16/2017 7:30,38.71844722,-121.2822278,Sacramento,Debris-General, ,No,Category 3,6,6,6,0, , , 
835450,4/16/2017 9:00,38.66969722,-121.2826444,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
834589,4/17/2017 8:00,33.93024,-116.91678,Riverside,Grease Deposition (FOG), ,No,Category 2,1260,1260,1000,0,4,pvc, 
834723,4/17/2017 14:00,33.3181271,-117.3439037,San Diego,Operator Error,The lower flush valve of the ARV was not completely closed after preventative maintenance was performed on 04/17/2017,No,Category 3,800,800,25,0, , , 
834558,4/17/2017 15:30,37.95771,-121.30028,San Joaquin,Debris from Lateral, ,No,Category 3,44,44,44,0, , , 
834613,4/17/2017 19:30,34.08001,-117.96561,Los Angeles,Other (specify below),Rags,No,Category 3,150,150,0,0, , , 
834575,4/18/2017 0:00,37.90633,-122.56112,Marin,Grease Deposition (FOG),"Grease, Paper and Roots",No,Category 3,200,200,50,0,6,Clay, 
835392,4/18/2017 8:25,33.215462,-117.033673,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,10,10,9,0,2,plastic,1
835343,4/18/2017 16:45,37.58109,-122.35564,San Mateo,Debris-Rags, ,No,Category 3,196,196,196,0, , , 
834650,4/18/2017 21:35,37.96222,-121.33964,San Joaquin,Debris-General, ,No,Category 3,0,15,15,0,8, , 
834585,4/19/2017 7:29,37.50285,-122.27961,San Mateo,Debris from Construction,DPW staff confirmed City of San Carlos sewer CIP contractor; Bay Pacific Pipeline on site prior to DPW arrival and attempted to clear blockage. Possible cause from upstream main line construction debris.,No,Category 3,20,20,20,0, , , 
834645,4/19/2017 7:30,38.627592,-121.328189,Sacramento,Debris from Construction,A contractor broke a piece of existing 6  VCP riser during roadway improvement project and the broken piece then got stuck in lower lateral causing the sewer overflow.,No,Category 1,66,840,834,770, , , 
835453,4/19/2017 11:00,38.48713611,-121.452,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
841401,4/19/2017 16:30,33.78849,-117.99351,Orange,Grease Deposition (FOG), ,No,Category 1,200,250,200,50, , , 
835236,4/19/2017 16:39,36.73628,-119.786393,Fresno,Other (specify below),Root Intrusion and debris from construction.  The debris was sand introduced into the collection system by an Underground Boring Company that damaged several private laterals.,No,Category 3,300,854,854,0,6,VCP,127
834648,4/20/2017 0:00,39.816187,-120.459976,Plumas,Debris from Lateral, ,No,Category 3,500,500,0,0, , , 
834646,4/20/2017 0:00,32.83397,-117.28161,San Diego,Other (specify below),FAULTY VALVE,No,Category 1,0,1350,0,1350,8,PVC, 
834952,4/20/2017 7:30,33.97337,-116.50137,Riverside,Other (specify below),"Contractor who was installing new sewer mainline, did not remove the plug in the upstream side of the man hole of the existing sewer mainline",No,Category 2,1200,1200,1000,0,8,VCP,1
835455,4/20/2017 18:53,38.66042778,-121.3009528,Sacramento,Root intrusion, ,No,Category 3,33,317,308,0, , , 
834669,4/21/2017 6:35,34.163794,-118.121942,Los Angeles,Root Intrusion, ,No,Category 2,1000,1000,300,0, , , 
834647,4/21/2017 9:00,37.88853,-122.53041,Marin,Debris-General, ,No,Category 3,100,100,0,0,6,Clay, 
834762,4/21/2017 9:00,33.76671,-118.36687,Los Angeles,Other (specify below),Heavy Roots,No,Category 2,8500,8500,1000,0, , , 
835456,4/21/2017 10:45,38.65209444,-121.3255306,Sacramento,Other (specify),"unknown, possible debris on offset joint",No,Category 3,9,10,7,0, , , 
834651,4/21/2017 11:15,37.95901,-121.2731,San Joaquin,Debris-General, ,No,Category 3,8,8,8,0, , , 
835466,4/21/2017 12:00,38.44826389,-121.4299944,Sacramento,Grease deposition (FOG), ,No,Category 3,11,744,742,0, , , 
834772,4/21/2017 12:30,34.41846,-119.85092,Santa Barbara,Debris-General, ,No,Category 3,5,5,0,0, , , 
835457,4/21/2017 13:00,38.70228056,-121.4463472,Sacramento,Debris-General, ,No,Category 3,29,31,25,0, , , 
835229,4/21/2017 15:00,37.620667,-122.388531,San Mateo,Other (specify below),"Blockage was assumed to be from FOG, but exact cause was never determined.",No,Category 3,57,57,57,0, , , 
834724,4/21/2017 15:00,38.00341,-121.84979,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
835458,4/21/2017 20:00,38.55675556,-121.3491639,Sacramento,Debris-General, ,No,Category 3,8,8,4,0, , , 
835459,4/21/2017 21:00,38.66903056,-121.3741722,Sacramento,Vandalism, ,No,Category 3,6,6,5,0, , , 
834649,4/22/2017 5:30,37.52959,-122.252,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,100,20000,20000,0,14, , 
835460,4/22/2017 9:00,38.53733611,-121.4472306,Sacramento,Root intrusion, ,No,Category 3,58,75,75,0, , , 
834715,4/22/2017 9:36,40.77379,-124.18825,Humboldt,Grease Deposition (FOG), ,No,Category 3,15,15,15,0, , , 
834704,4/22/2017 10:00,34.02568,-118.45141,Los Angeles,Grease Deposition (FOG),The cause of the blockage was FOG accumulation in the line.,No,Category 3,15,25,25,0, , , 
834966,4/22/2017 11:00,38.254184,-122.039219,Solano,Grease Deposition (FOG), ,No,Category 3,37,37,37,0, , , 
835289,4/22/2017 11:40,33.55404231,-117.2850839,Riverside,Root Intrusion, ,No,Category 3,130,130,130,0, , , 
834738,4/22/2017 13:00,37.77985,-122.22259,Alameda,Grease Deposition (FOG),6  sanitary main sewer plugged due to grease.,No,Category 3,480,480,480,0,6,VCP, 
835461,4/22/2017 15:30,38.62823333,-121.3642028,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
834716,4/22/2017 16:35,36.601369,-121.830792,Monterey,Grease Deposition (FOG), ,No,Category 3,800,800,200,0, , , 
857371,4/22/2017 18:45,39.511389,-121.550556,Butte,Debris from Lateral, ,No,Category 3,25,25,22,0,6,6,50
834659,4/23/2017 4:00,33.81461,-118.36602,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0,6,vcp,50
835464,4/23/2017 12:00,38.55939167,-121.3959306,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
835463,4/23/2017 18:00,38.48599167,-121.4507861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
835462,4/23/2017 18:00,38.71797222,-121.3567917,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
834672,4/23/2017 19:20,35.407233,-119.030415,Kern,Debris-General, ,No,Category 3,3,3,3,0,10,VCP,67
835198,4/24/2017 0:00,34.24553,-117.23093,San Bernardino,Root Intrusion, ,No,Category 3,100,100,10,0,8,PVC,30
834727,4/24/2017 7:00,37.98175,-121.79412,Contra Costa,Root Intrusion,Roots in joint 8' from C/O,No,Category 3,18,20,20,0,4, , 
834700,4/24/2017 9:43,34.34449,-119.07559,Ventura,Debris-General, ,No,Category 3,0,10,10,0, , , 
834756,4/24/2017 9:55,38.65962,-120.99697,El Dorado,Debris-General, ,No,Category 1,1300,1500,200,200, , , 
835465,4/24/2017 10:30,38.45768056,-121.3210083,Sacramento,Root intrusion, ,No,Category 3,6,56,53,0, , , 
834792,4/24/2017 21:29,38.54644,-121.46491,Sacramento,Root Intrusion, ,No,Category 3,64,64,64,0,8,PVC,17
834946,4/25/2017 0:00,37.418107,-122.113319,Santa Clara,Root Intrusion,"HEAVY DEBRIS, HEAVY RAGS",No,Category 3,41,41,18,0, , , 
834728,4/25/2017 0:00,34.43637,-119.77059,Santa Barbara,Debris-General, ,No,Category 1,200,2500,2000,2300,8,VCP, 
835480,4/25/2017 8:00,38.68945278,-121.2728528,Sacramento,Root intrusion, ,No,Category 3,211,211,1,0, , , 
834711,4/25/2017 9:20,33.97883,-118.03226,Los Angeles,Root Intrusion, ,No,Category 1,0,770,175,595, , , 
834712,4/25/2017 9:35,37.67475,-119.78364,Mariposa,Construction Diversion Failure, ,No,Category 3,750,750,100,0,18,, 
834731,4/25/2017 13:20,34.045417,-118.554851,Los Angeles,Root Intrusion, ,No,Category 3,106,106,0,0,8,HDPE,16
834967,4/25/2017 13:30,38.280688,-122.047026,Solano,Debris-Rags, ,No,Category 3,1,1,1,0, , , 
834740,4/26/2017 0:00,41.31487,-122.31024,Siskiyou,Debris-General, ,No,Category 1,0,600,150,450, , , 
834910,4/26/2017 0:00,33.237649,-117.401639,San Diego,CS Mainentance Caused Spill/Damage,Utility Contractor nicked 16 inch force main with excavator bucket.,No,Category 1,0,10,0,10,16,HDPE,11
834754,4/26/2017 8:05,34.14631,-118.501315,Los Angeles,Root Intrusion, ,No,Category 3,440,440,440,0,8,VCP with  liner,62
835467,4/26/2017 10:30,38.51211944,-121.4792583,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
834907,4/26/2017 11:20,37.95325,-122.52142,Marin,Pipe Structural Problem/Failure,"Pipe shifted, roots and grease led to the cause of the blockage",No,Category 2,2100,2100,0,0,4,VCP,50
835468,4/26/2017 13:35,38.58991111,-121.3807778,Sacramento,Root intrusion, ,No,Category 3,12,12,4,0, , , 
835481,4/26/2017 15:00,38.46869722,-121.4025556,Sacramento,Debris-General, ,No,Category 3,11,298,292,0, , , 
835469,4/26/2017 20:30,38.50133611,-121.4771278,Sacramento,Debris-General, ,No,Category 3,53,64,55,0, , , 
835473,4/27/2017 8:00,38.72523611,-121.3604306,Sacramento,Grease deposition (FOG), ,No,Category 3,24,24,22,0, , , 
835470,4/27/2017 9:00,38.40223333,-121.3631417,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
834947,4/27/2017 14:45,37.448002,-122.160399,Santa Clara,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
839777,4/27/2017 18:58,37.93854,-121.96891,Contra Costa,Root Intrusion, ,No,Category 3,336,336,336,0, , , 
834885,4/27/2017 19:00,37.9411,-121.28085,San Joaquin,Grease Deposition (FOG), ,No,Category 3,17,17,17,0, , , 
835472,4/27/2017 20:30,38.43533889,-121.4341222,Sacramento,Root intrusion, ,No,Category 3,99,99,99,0, , , 
834974,4/28/2017 0:00,40.41936,-120.66468,Lassen,Debris-General, ,No,Category 3,50,50,0,0, , , 
834900,4/28/2017 0:00,34.67489,-120.43961,Santa Barbara,Pump Station Failure-Controls, ,No,Category 2,10500,10500,0,0,6,Metal,20
834905,4/28/2017 11:17,34.15746,-118.25499,Los Angeles,Non-Dispersables,Wet- wipe towels and grease.,No,Category 1,750,2150,750,1400,8,VCP,91
835471,4/28/2017 12:30,38.61381111,-121.3325972,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
835141,4/28/2017 15:00,37.6528,-120.96576,Stanislaus,Root Intrusion, ,No,Category 3,15,15,15,0, ,RCP, 
835066,4/28/2017 20:45,33.77585,-118.16306,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,VCP,99
835011,4/29/2017 8:00,38.00313,-121.75834,Contra Costa,Debris-General,Large rocks and grease blocking the line,No,Category 3,6,6,3,0,6, , 
835474,4/29/2017 9:00,38.66188056,-121.2555444,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
835479,4/29/2017 12:00,38.67590278,-121.5312611,Sacramento,Root intrusion, ,No,Category 3,5,451,450,0, , , 
834938,4/29/2017 12:15,37.831093,-122.370866,San Francisco,Other (specify below),TIP's centrifuge centrate solids,No,Category 3,485,485,485,0,2, , 
834958,4/29/2017 14:30,37.556586,-122.312351,San Mateo,Debris-General, ,No,Category 1,47,663,47,616,6,VCP,75
836373,4/29/2017 17:00,37.838,-122.21461,Alameda,Other (specify below),Sewer main broken by up-rooted tree.  Volume estimate based on visual observations made from initial response.,No,Category 3,500,500,250,0,6,HDPE, 
834961,4/30/2017 10:15,34.07053,-117.43975,San Bernardino,Grease Deposition (FOG), ,No,Category 3,600,600,600,0,8,VCP,35
835475,4/30/2017 11:00,38.52084444,-121.4588083,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
835476,4/30/2017 12:00,38.48726389,-121.4014667,Sacramento,Grease deposition (FOG), ,No,Category 3,11,106,104,0, , , 
835478,4/30/2017 12:00,38.63465556,-121.3834028,Sacramento,Root intrusion, ,No,Category 3,50,50,47,0, , , 
835477,4/30/2017 14:00,38.69308333,-121.4468611,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
834949,4/30/2017 19:07,37.442481,-122.125777,Santa Clara,Root Intrusion, ,No,Category 3,17,17,14,0, , , 
834903,5/1/2017 0:00,34.67489,-120.43961,Santa Barbara,Pump Station Failure-Mechanical, ,No,Category 3,1,1,0,0,6,Metal,20
835159,5/1/2017 8:00,35.75457,-120.98827,San Luis Obispo,Debris-Rags,Rags blocking the 6  main in the manhole,No,Category 3,300,300,0,0,6,C900,25
836297,5/1/2017 11:00,38.66751944,-121.2322056,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
834929,5/1/2017 14:00,35.318,-119.042,Kern,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,Clay, 
836318,5/1/2017 23:00,38.69309722,-121.3029806,Sacramento,Debris-General, ,No,Category 3,8,8,5,0, , , 
835143,5/2/2017 0:00,35.747455,-120.982395,San Luis Obispo,Root Intrusion, ,No,Category 3,50,50,0,0,6,C900,25
836320,5/2/2017 8:00,38.52398611,-121.4450306,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
834984,5/2/2017 8:00,34.15301,-117.28505,San Bernardino,Grease Deposition (FOG), ,No,Category 2,5166,5166,1319,0,8,vcp, 
836301,5/2/2017 8:30,38.59205556,-121.3573139,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
836302,5/2/2017 9:00,38.46532778,-121.4538306,Sacramento,Root intrusion, ,No,Category 3,10,294,292,0, , , 
835001,5/2/2017 9:30,37.556759,-122.312469,San Mateo,Grease Deposition (FOG), ,No,Category 1,0,30,15,30,6,VCP,75
836322,5/2/2017 10:00,38.68680278,-121.3501306,Sacramento,Debris from Construction, ,No,Category 3,3,3,1,0, , , 
834957,5/2/2017 11:17,32.79139,-117.15272,San Diego,Vandalism,"MANHOLE WAS VANDALIZE - BOOK SHELFS, 4X4 WOOD, ACORNS, TREE STUBS AND ETC...",No,Category 3,795,795,550,0,8,VC, 
835386,5/2/2017 12:40,37.93959,-122.55318,Marin,Root Intrusion, ,No,Category 3,20,20,0,0,6,VCP, 
834969,5/2/2017 14:07,38.181709,-122.139626,Solano,Debris-Rags, ,No,Category 3,7,7,7,0, , , 
834959,5/2/2017 15:21,32.80671,-117.18176,San Diego,Pipe Structural Problem/Failure - Installation,PRIVATE PROPERTY INTRUDING LATERAL INSTALL,No,Category 3,129,129,129,0,8,VC, 
834990,5/2/2017 19:10,33.9266,-118.24974,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,300,100,200, , , 
835041,5/2/2017 22:35,34.05863,-117.97652,Los Angeles,Other (specify below),Heavy Roots,No,Category 3,50,50,50,0, , , 
834951,5/3/2017 8:00,33.64474,-117.84109,Orange,Debris from Lateral, ,No,Category 1,0,500,100,400, , , 
834971,5/3/2017 12:25,38.55587,-121.75019,Yolo,Root Intrusion,Roots blocked lower lateral (public) and caused onsite back up.,No,Category 3,300,500,500,0,8,VCP, 
835329,5/3/2017 14:20,37.29912,-122.033,Santa Clara,Grease Deposition (FOG), ,No,Category 3,1,1,1,0, , , 
835077,5/3/2017 14:30,37.82448,-122.21455,Alameda,Pipe Structural Problem/Failure,8  VCP sanitary main sewer plugged and overflowed out of a open joint and in to the dirt. Main sewer plugged due to roots and debris. Staff rodded the main sewer to unplug stoppage and return the flow. Staff cleaned all affected areas of the overflow. Staff will CCTV the main sewer and make all repairs as needed.,No,Category 3,20,20,0,0,8,VCP, 
834965,5/3/2017 14:33,34.022873,-118.284462,Los Angeles,Grease Deposition (FOG), ,No,Category 3,37,37,37,0,8,Concrete,91
834964,5/3/2017 22:10,34.115156,-118.364896,Los Angeles,Root Intrusion, ,No,Category 3,16,16,16,0,8,CIP,47
835195,5/4/2017 0:00,37.148442,-121.59598,Santa Clara,Pipe Structural Problem/Failure,This was a sub-grade leak from a crack the force main. Leak entered into soil profile . Force main was approximately 4 feet below grade. Appearance  point of leak was wet pavement  in roadway.,No,Category 2,10200,10200,0,0,4,pvc,30
835214,5/4/2017 0:00,39.3491,-120.25193,Nevada,Debris from Lateral, ,No,Category 3,550,550,0,0,4,"PVC, AC",50
836304,5/4/2017 6:30,38.71181389,-121.2927444,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
835489,5/4/2017 7:15,34.30908,-119.35478,Ventura,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,250,250,0,0,1,Steel,35
834985,5/4/2017 8:15,38.68298,-121.13009,Sacramento,Debris from Construction, ,No,Category 1,0,200,0,200,8,vcp, 
835351,5/4/2017 9:13,38.254295,-122.036452,Solano,Debris-General, ,No,Category 3,4,4,4,0, , , 
836303,5/4/2017 10:00,38.68403889,-121.3677472,Sacramento,Root intrusion, ,No,Category 3,30,30,30,0, , , 
836305,5/4/2017 16:00,38.51165278,-121.4154611,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
835059,5/4/2017 17:40,38.67942,-121.17416,Sacramento,Root Intrusion, ,No,Category 3,15,15,13,0,4,vcp, 
835687,5/4/2017 18:00,37.01176,-122.03417,Santa Cruz,Other (specify below),Newly installed valve at construction site was not closed properly.  Treated/disinfected secondary effluent was spilled into contained excavation area.,No,Category 2,21750,21750,0,0,12,Iron,0
836306,5/4/2017 20:00,38.63211944,-121.2954333,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
835005,5/4/2017 20:40,33.06244,-117.05669,San Diego,Debris-General, ,No,Category 3,400,400,0,0, , , 
835065,5/5/2017 8:50,37.3568,-120.59564,Merced,Pump Station Failure-Mechanical, ,No,Category 3,150,150,150,0, , , 
835004,5/5/2017 11:50,37.88434,-122.25756,Alameda,Debris-General, ,No,Category 3,50,50,0,0, , , 
836340,5/5/2017 12:00,38.48488611,-121.4218889,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
836338,5/5/2017 13:00,38.66562222,-121.2834611,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
835739,5/5/2017 14:15,35.595697,-119.408514,Kern,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
835058,5/6/2017 7:45,37.65753,-121.85993,Alameda,Grease Deposition (FOG), ,No,Category 1,0,75,75,75,8,VCP,56
835080,5/6/2017 12:00,37.75489,-122.17589,Alameda,Grease Deposition (FOG),8  sanitary main sewer plugged and overflowed into the buildings basement due to grease and general debris.,No,Category 3,300,300,300,0,8,VCP, 
836313,5/6/2017 12:00,38.58296944,-121.3818806,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,10,10,8,0, , , 
836346,5/6/2017 14:00,38.48571111,-121.4453806,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
836342,5/6/2017 14:30,38.53663889,-121.4360722,Sacramento,Other (specify),Crew could not identify cause of stoppage,No,Category 3,7,7,1,0, , , 
836310,5/6/2017 16:30,38.43028889,-121.4462556,Sacramento,Debris-General, ,No,Category 3,12,192,187,0, , , 
835805,5/7/2017 0:00,37.338778,-121.980372,Santa Clara,Debris-General, ,No,Category 3,55,55,55,0,6,VCP, 
836312,5/7/2017 9:00,38.46484444,-121.4293556,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
835008,5/7/2017 11:45,34.150376,-118.412872,Los Angeles,Grease Deposition (FOG), ,No,Category 3,94,94,94,0,8,VCP,2
835032,5/7/2017 14:00,38.346375,-122.514419,Sonoma,Debris-General,Normal sewer debris blocking flow.,No,Category 3,10,10,2,0,6, , 
836352,5/7/2017 20:00,38.55676111,-121.3491361,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
835069,5/8/2017 7:30,37.77575,-122.22255,Alameda,Root Intrusion,"Sanitary main sewer had massive root intrusion, used root saw to clear roots.",No,Category 3,180,180,100,0,8,VCP, 
835134,5/8/2017 8:00,39.14509,-121.67471,Sutter,Pump Station Failure-Mechanical, ,No,Category 3,5,5,5,0, , , 
835138,5/8/2017 8:45,37.90786,-122.15693,Contra Costa,Root Intrusion, ,No,Category 3,50,50,0,0,6,ACP,52
836356,5/8/2017 9:00,38.65836944,-121.2264361,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
835049,5/8/2017 9:35,34.045106,-118.256371,Los Angeles,Root Intrusion, ,No,Category 3,391,391,391,0,6,VCP,110
835100,5/8/2017 11:30,38.00881,-121.81539,Contra Costa,Debris from Lateral,Broken Lateral Cap,No,Category 3,4,4,4,0,4, , 
836315,5/8/2017 12:00,38.56743889,-121.42,Sacramento,Root intrusion, ,No,Category 3,14,14,14,0, , , 
835783,5/8/2017 16:00,38.67771,-120.98276,El Dorado,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
836358,5/8/2017 18:00,38.60827222,-121.3955028,Sacramento,Root intrusion, ,No,Category 3,15,15,11,0, , , 
835135,5/9/2017 0:00,40.66619,-122.36058,Shasta,Pipe Structural Problem/Failure, ,No,Category 1,0,2080,300,2080,14,PVC,22
835079,5/9/2017 6:45,34.43019,-119.69912,Santa Barbara,Debris-General,Cleaning brought back small pieces of VCP pipe and rocks.,No,Category 2,1200,1200,0,0, , , 
835097,5/9/2017 10:00,38.658047,-121.319828,Sacramento,Grease Deposition (FOG), ,No,Category 1,20,144,129,124, , , 
835096,5/9/2017 10:10,37.26945,-121.90977,Santa Clara,Grease Deposition (FOG), ,No,Category 3,29,29,29,0, , , 
835208,5/9/2017 14:30,38.73556,-121.29892,Placer,Root Intrusion, ,No,Category 3,3,3,1,0, , , 
836321,5/9/2017 19:00,38.67717778,-121.3673806,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
835541,5/10/2017 0:00,39.20551,-120.20375,Placer,Other (specify below), flush-able  wipes clog,No,Category 3,25,25,10,0,6,PVC,25
836364,5/10/2017 8:00,38.49091667,-121.4449806,Sacramento,Root intrusion, ,No,Category 3,31,31,22,0, , , 
835898,5/10/2017 8:15,38.92278,-121.07362,Placer,Root Intrusion, ,No,Category 3,200,200,200,0, , , 
836362,5/10/2017 10:00,38.52009444,-121.4284389,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
845228,5/10/2017 10:00,39.25237,-121.02867,Nevada,Root Intrusion, ,No,Category 3,75,75,20,0, , , 
835128,5/10/2017 10:45,37.810841,-122.41964,San Francisco,Pipe Structural Problem/Failure,Floor drain trap had a hole in it.,No,Category 1,0,100,0,100,3, , 
835206,5/10/2017 11:15,38.73381,-121.26899,Placer,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
835243,5/10/2017 11:50,37.654,-122.4108,San Mateo,Debris-Rags, ,No,Category 3,1,1,1,0,4,vcp, 
835099,5/10/2017 12:10,34.099796,-118.463193,Los Angeles,Construction Diversion Failure, ,No,Category 3,200,200,200,0,8,VCP,68
841645,5/10/2017 13:31,38.410806,-121.453894,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
835200,5/11/2017 0:00,37.99383,-122.10073,Contra Costa,Debris from Construction, ,No,Category 1,0,594,0,594,6,VCP,50
835107,5/11/2017 8:30,36.20429,-119.34905,Tulare,Other (specify below),A fresh water well was being drilled at a location near manhole. The contracted operator flushed the excess water to shallow manhole located nearby and exceeded the capacity of the manhole causing to overflow.,No,Category 2,0,3500,3500,0, , , 
836327,5/11/2017 9:00,38.69778889,-121.2073889,Sacramento,Root intrusion, ,No,Category 3,80,80,10,0, , , 
835346,5/11/2017 10:15,37.60056,-122.37544,San Mateo,Debris-Rags, ,No,Category 3,45,45,45,0, , , 
836329,5/11/2017 10:40,38.64680833,-121.2801528,Sacramento,Root intrusion, ,No,Category 3,37,37,4,0, , , 
835228,5/11/2017 11:45,38.21499,-122.11836,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,1,1,0,0, , , 
836332,5/11/2017 11:50,38.64897778,-121.2471778,Sacramento,Root intrusion, ,No,Category 3,80,80,80,0, , , 
836334,5/11/2017 13:00,38.68465278,-121.2469444,Sacramento,Debris-General, ,No,Category 3,43,43,43,0, , , 
835172,5/11/2017 14:14,34.19341,-118.24085,Los Angeles,Root Intrusion, ,No,Category 1,0,80,0,80,8,VCP,89
835106,5/11/2017 15:30,37.74952,-122.16208,Alameda,Debris-General,Three hundred gallons overflowed from an eight inch VCP sewer main. Sewer main was obstructed due general debris in the line. Three hundred gallons spilled on to the ground in the curb and gutter area. Three hundred gallons was captured and returned to the collection system.,No,Category 3,300,300,0,0, , , 
835170,5/11/2017 21:00,37.9177,-122.31947,Contra Costa,Debris-Rags, ,No,Category 1,0,264,19,245, , , 
836335,5/12/2017 10:00,38.61623611,-121.478225,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
836337,5/12/2017 11:00,38.62941389,-121.3614972,Sacramento,Root intrusion, ,No,Category 3,9,9,5,0, , , 
835727,5/13/2017 0:00,38.355278,-122.708889,Sonoma,Debris-General, ,No,Category 3,20,20,0,0,6,AC,50
836339,5/13/2017 20:00,38.69861389,-121.3139806,Sacramento,Root intrusion, ,No,Category 3,7,7,6,0, , , 
836341,5/14/2017 6:40,38.41571111,-121.4630528,Sacramento,Debris-General, ,No,Category 3,9,9,5,0, , , 
835167,5/14/2017 7:26,34.09048,-118.40321,Los Angeles,Debris-General, ,No,Category 3,0,120,120,0,6,VCP,6
835593,5/14/2017 8:10,38.34771,-122.31774,Napa,Debris-General, ,No,Category 3,21,21,21,0,4,ACP,45
835136,5/14/2017 8:29,34.09318,-118.3996,Los Angeles,Debris from Lateral,Roots from lateral was pushed into the mainline and got stuck at a drop line.,No,Category 2,0,2000,2000,0, , , 
835933,5/14/2017 8:58,38.13633,-122.25396,Solano,Debris from Lateral,"This spill was caused by laterals that were incorrectly abandoned as part of the installation of a storage facility. The laterals were abandoned by putting lumber down the cleanout and capping it with concrete to abandon it. The lumber rotted and fell into the main causing a blockage and an overflow. Because of the location of a couple of more laterals on this mainline segment, that were abandoned in a similar fashion, we are looking at putting internal Pipe Patches into the mainline to seal off these laterals permanently. This is intended to be our long term solution in this location to avoid having a repeat blockage and overflow.",No,Category 3,700,700,100,0, , , 
835332,5/14/2017 10:00,36.59125,-121.892,Monterey,Root Intrusion, ,No,Category 1,0,50,0,50, , , 
836357,5/14/2017 10:00,38.65880278,-121.4969278,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
836345,5/14/2017 10:00,38.624,-121.4774083,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
836343,5/14/2017 12:00,38.399775,-121.4019694,Sacramento,Debris-General, ,No,Category 3,11,13,7,0, , , 
836347,5/14/2017 15:00,38.68130833,-121.3822389,Sacramento,Vandalism, ,No,Category 3,5,5,4,0, , , 
835234,5/15/2017 0:00,34.40493,-119.74062,Santa Barbara,Operator Error,An incorrect valve was opened while maintenance crews were alternating forcemains,No,Category 1,0,1100,98,1002, , , 
835514,5/15/2017 3:25,37.874444,-122.53032,Marin,Debris from Lateral,Roots in manhole from sewer lateral,No,Category 3,125,125,0,0,6,ACP,60
835227,5/15/2017 7:15,37.34241,-120.61947,Merced,Pump Station Failure-Mechanical, ,No,Category 3,480,480,100,0, , , 
835168,5/15/2017 8:21,34.06127,-118.20238,Los Angeles,Debris-General, ,No,Category 3,121,121,0,0,8,VCP,90
835188,5/15/2017 9:00,37.76063,-122.2023,Alameda,Grease Deposition (FOG), ,No,Category 3,360,360,360,0,8,vcp, 
836349,5/15/2017 9:00,38.60336389,-121.3881083,Sacramento,Grease deposition (FOG), ,No,Category 3,14,14,4,0, , , 
835165,5/15/2017 9:55,38.54684,-121.75115,Yolo,Root Intrusion,,No,Category 3,40,40,40,0,6,clay, 
835186,5/15/2017 13:20,37.98712598,-122.5389517,Marin,Debris-Rags,Rags and roots were removed from the line,No,Category 3,227,227,0,0,6,vcp,62
835581,5/15/2017 16:00,33.82111,-118.08841,Los Angeles,Other (specify below),Dirt and Charcoal in the manhole,No,Category 3,25,25,25,0, , , 
835291,5/15/2017 18:30,32.76856,-117.01557,San Diego,Debris-General, ,No,Category 3,30,30,30,0, , , 
835414,5/16/2017 0:00,37.49318,-122.453106,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,200,200,200,0,14,ductil iron,35
835217,5/16/2017 0:00,37.507,-122.26227,San Mateo,Root Intrusion, ,No,Category 3,110,110,110,0, , , 
835241,5/16/2017 8:09,37.64869,-122.44626,San Mateo,Debris-Rags, ,No,Category 3,50,50,50,0,6,vcp, 
836351,5/16/2017 12:00,38.65523889,-121.2201139,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
836353,5/16/2017 13:00,38.71578056,-121.2964222,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
835203,5/16/2017 13:00,38.696944,-121.159722,Sacramento,Vandalism, ,No,Category 3,200,215,65,0, , , 
836355,5/16/2017 14:35,38.69414167,-121.2783639,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
835299,5/16/2017 15:14,37.66207,-122.46287,San Mateo,Debris-Rags, ,No,Category 3,21,21,21,0,4,vcp,58
835559,5/16/2017 19:00,32.64782,-117.14481,San Diego,Pump Station Failure-Mechanical, ,No,Category 2,1000,1000,0,0,4,PVC,5
835304,5/17/2017 0:00,37.433754,-122.129724,Santa Clara,Root Intrusion, ,No,Category 3,78,78,60,0, , , 
835352,5/17/2017 7:39,38.253647,-122.054192,Solano,Vandalism, ,No,Category 3,1,1,1,0, , , 
835259,5/17/2017 9:00,34.39323,-118.56283,Los Angeles,Other (specify below),Rags and Roots,No,Category 3,500,500,0,0, , , 
835252,5/17/2017 12:00,40.18395,-122.244425,Tehama,Other (specify below),Pump station was left in the off position,No,Category 3,770,770,0,0, , , 
835013,5/17/2017 16:10,37.961254,-121.299593,San Joaquin,Debris from Lateral, ,No,Category 3,12,12,12,0, , , 
835278,5/17/2017 20:00,37.56653,-122.34711,San Mateo,Root Intrusion, ,No,Category 3,0,25,25,0,6,VCP,78
835258,5/18/2017 0:00,35.28957,-120.6504,San Luis Obispo,Root Intrusion, ,No,Category 1,0,300,0,300,6, , 
835260,5/18/2017 2:15,34.06896,-117.17898,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,1650,1500,150,8,clay,50
835594,5/18/2017 8:00,38.29246,-122.29559,Napa,Debris-Rags, ,No,Category 3,1,1,0,0,4,ACP,51
836361,5/18/2017 11:00,38.69698611,-121.4551306,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
836359,5/18/2017 12:42,38.67052778,-121.3183361,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
835268,5/18/2017 17:30,34.037831,-118.375762,Los Angeles,Debris-General, ,No,Category 3,726,726,726,0,8,VCP,69
835288,5/18/2017 18:25,35.14682,-119.46516,Kern,Construction Diversion Failure,"During a sewer segment replacement project along North 10th street, a by-pass pump failed due to debris.",No,Category 1,750,760,400,10, , ,50
836363,5/18/2017 19:38,38.41576389,-121.4797778,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
835271,5/18/2017 19:42,34.077561,-118.270178,Los Angeles,Debris-General, ,No,Category 3,273,273,273,0,8,VCP,105
835486,5/18/2017 21:30,33.98852,-118.05495,Los Angeles,Debris-Rags, ,No,Category 3,350,350,55,0, , , 
835768,5/19/2017 8:00,37.75396,-122.17738,Alameda,Debris-General, ,No,Category 3,120,120,120,0,8,VCP, 
835360,5/19/2017 9:58,37.75709,-122.16462,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,276,276,200,0,8, , 
835551,5/19/2017 11:30,38.74321,-121.17506,Placer,Debris from Construction, ,No,Category 3,0,800,800,0,6,SDR,57
835382,5/19/2017 14:15,37.97326,-121.76321,Contra Costa,Root Intrusion, ,No,Category 3,10,11,11,0,4, , 
835677,5/19/2017 14:30,37.83861,-122.4815,Marin,Flow Exceeded Capacity (Separate CS Only),"The larger diameter pipe recently installed in the Baker-Barry Tunnel caused sewage to arrive at the offending manhole faster than it did before, meaning it is slower to drain out. The slight difference in speeds caused the small overflow to occur.",No,Category 3,60,60,0,0,6,plastic slip lining,50
835328,5/19/2017 14:45,37.831093,-122.370866,San Francisco,Other (specify below),Centrifuge centrate solids operation,No,Category 3,150,150,150,0,2,Unk, 
835325,5/19/2017 16:15,37.39288,-122.10253,Santa Clara,Root Intrusion, ,No,Category 3,825,825,825,0,10,VCP,50
835827,5/19/2017 17:15,37.595,-122.396944,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0,4,vcp,60
836365,5/19/2017 17:43,38.416375,-121.4693972,Sacramento,Debris-General, ,No,Category 3,8,44,40,0, , , 
835377,5/20/2017 18:00,37.31284,-121.86955,Santa Clara,Grease Deposition (FOG), ,No,Category 1,96,5822,96,5726, , , 
835309,5/21/2017 9:00,40.642667,-124.221111,Humboldt,Debris from Lateral, ,No,Category 3,500,500,0,0,4,vcp,70
836636,5/21/2017 9:00,38.60607778,-121.4749444,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
836635,5/21/2017 9:35,38.67016667,-121.2868611,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
835524,5/21/2017 17:00,38.682028,-121.769203,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,12,12,12,0,4,VCP, 
835293,5/21/2017 19:15,32.76243,-117.02744,San Diego,Debris-Rags, ,No,Category 3,5,5,5,0, , , 
836637,5/21/2017 20:00,38.58220278,-121.3720361,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
835373,5/21/2017 21:00,37.24168,-122.00948,Santa Clara,Grease Deposition (FOG), ,No,Category 3,50,50,40,0,8,HDPE, 
835348,5/22/2017 0:00,37.601,-118.995833,Mono,Pump Station Failure-Power,"No Edison power since February 7 2017, was running station by generator and the generator fuse failed",No,Category 2,3900,3900,0,0,6,PVC,40
835408,5/22/2017 8:00,33.78077,-118.40773,Los Angeles,Other (specify below),Root and Sand,No,Category 3,600,600,0,0, , , 
836638,5/22/2017 9:00,38.40981111,-121.4167333,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
836231,5/22/2017 10:00,41.22079,-122.27528,Siskiyou,Other (specify below),6  pipe came loose from a 90 ell fitting,No,Category 3,200,200,0,0,6,PVC,20
836640,5/22/2017 10:00,38.53588889,-121.4588306,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
836639,5/22/2017 10:00,38.48785556,-121.4513611,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
835725,5/22/2017 10:55,37.88041,-122.0812,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0,6,VCP,54
835412,5/22/2017 13:32,37.66449,-122.45717,San Mateo,Root Intrusion, ,No,Category 3,11,11,11,0,4,VCP, 
835760,5/22/2017 15:50,33.47095,-117.71635,Orange,Pipe Structural Problem/Failure,Faulty joint seal on force main.,No,Category 3,15,15,15,0,10,PVC,10
836641,5/22/2017 18:00,38.69570556,-121.4552417,Sacramento,Root intrusion, ,No,Category 3,9,9,9,0, , , 
835575,5/22/2017 18:36,33.943527,-117.349469,Riverside,Root Intrusion, ,No,Category 1,0,26100,5220,26100, , , 
835384,5/23/2017 7:00,37.95593,-122.53623,Marin,Pipe Structural Problem/Failure,And a large root ball at Rod hole.,No,Category 3,50,50,0,0,4,VCP,60
835385,5/23/2017 10:00,37.98997,-121.78889,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4, , 
835333,5/23/2017 10:40,37.38495,-122.11319,Santa Clara,Grease Deposition (FOG), ,No,Category 3,12,15,15,0,6,VCP,60
835353,5/23/2017 14:07,38.266141,-122.01514,Solano,Debris-Rags, ,No,Category 3,180,180,180,0, , , 
836642,5/23/2017 16:00,38.71092778,-121.2984083,Sacramento,Debris-General, ,No,Category 3,10,10,4,0, , , 
835349,5/23/2017 22:06,34.088867,-118.42834,Los Angeles,Root Intrusion, ,No,Category 3,53,53,53,0,8,VCP,61
835627,5/24/2017 0:00,38.70231,-120.07224,Alpine,Debris from Lateral,Debris from Lateral,No,Category 2,1000,1000,1000,0,3,PVC,30
835599,5/24/2017 8:24,38.29745,-122.30823,Napa,CS Mainentance Caused Spill/Damage,crew did not properly monitor flows in mainline plugged for CCTV inspection,No,Category 3,78,78,78,0,12,Clay, 
836643,5/24/2017 8:40,38.64670556,-121.2564972,Sacramento,Root intrusion, ,No,Category 3,21,21,1,0, , , 
835487,5/24/2017 14:30,37.77721,-122.13685,Alameda,Root Intrusion, ,No,Category 3,300,300,0,0,8,VCP, 
835778,5/24/2017 17:00,37.30242,-122.03906,Santa Clara,Root Intrusion, ,No,Category 3,291,291,0,0,4,CAS, 
835485,5/24/2017 19:30,37.32161,-121.88234,Santa Clara,Operator Error, ,No,Category 3,5,5,5,0, , , 
835389,5/24/2017 20:00,37.94799,-122.33444,Contra Costa,Root Intrusion,ROOTS AND RAGS,No,Category 3,0,240,240,0, , , 
835736,5/25/2017 0:00,37.435895,-122.136333,Santa Clara,Root Intrusion,ROOT INTRUSION AND PIPE FAILURE,No,Category 3,2,2,1,0, , , 
835735,5/25/2017 0:00,37.403878,-122.128189,Santa Clara,Pipe Structural Problem/Failure,SSO WAS DISCOVERED BY OUR MAINTENANCE PROGRAM.,No,Category 3,19,19,17,0, , , 
835488,5/25/2017 0:00,38.55703,-121.73204,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,5,5,5,0, , , 
836644,5/25/2017 10:00,38.59528333,-121.3567694,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
835726,5/25/2017 13:12,37.88393,-122.06849,Contra Costa,Root Intrusion, ,No,Category 3,50,50,20,0,6,VCP,65
835797,5/25/2017 14:30,37.596944,-122.411667,San Mateo,Root Intrusion, ,No,Category 3,20,20,20,0,4,VCP,40
835498,5/25/2017 15:50,39.2141,-122.00332,Colusa,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,vcp,60
836646,5/26/2017 8:45,38.65690556,-121.3581472,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
836645,5/26/2017 10:02,38.42177778,-121.4358556,Sacramento,Operator error, ,No,Category 3,1,1,0,0, , , 
835577,5/26/2017 11:25,34.43293,-118.5375,Los Angeles,Other (specify below),Heavy Mineral Deposits,No,Category 1,0,100,0,100, , , 
835521,5/26/2017 23:00,33.97276,-117.72837,San Bernardino,Root Intrusion,,No,Category 1,0,6000,0,6000,8,VCP,30
835605,5/27/2017 9:45,34.007845,-118.408821,Los Angeles,Root Intrusion, ,No,Category 3,300,500,500,0,10,PVC, 
835495,5/27/2017 11:00,33.12052,-117.06929,San Diego,Pipe Structural Problem/Failure, ,No,Category 3,0,440,440,0, , , 
835936,5/27/2017 12:22,38.11274,-122.23541,Solano,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
836647,5/27/2017 14:00,38.40995,-121.4167778,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
835576,5/27/2017 20:00,40.622514,-122.392356,Shasta,Other (specify below),"Roots, rags and other debris",No,Category 1,0,64700,45100,64700,10,VCP,45
836648,5/27/2017 20:00,38.67108889,-121.3811361,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
835633,5/27/2017 20:22,37.711447,-122.214869,Alameda,Pump Station Failure-Mechanical,SSO was due to a blockage of the ejection pumps caused by excessive amount of paper towel waste that was not being effectively macerated and pumped out.    Clean-up: Dried areas were sanitized with a cleaning agent; puddles that still existed were pumped; storm drain catch basin was pressure washed and pumped into a Vac truck. Contents were discharged into the sanitary system at M104 tritruator.,No,Category 3,20,20,0,0, , , 
835714,5/27/2017 20:30,37.445068,-122.22539,San Mateo,Other (specify below),"Grease, and toilet paper",No,Category 3,73,73,0,0, , , 
835596,5/27/2017 21:00,38.30272,-122.31469,Napa,Root Intrusion, ,No,Category 3,5,5,3,0,4,ABS,4
835497,5/28/2017 0:00,32.62318,-117.01349,San Diego,Debris from Lateral, ,No,Category 2,0,1250,1250,0, , , 
835587,5/28/2017 7:00,38.73053,-120.80316,El Dorado,Debris-General, ,No,Category 1,50,55,0,5,4,clay,80
835515,5/28/2017 11:30,38.34912,-120.7806,Amador,Pipe Structural Problem/Failure, ,No,Category 3,232,232,0,0,4,clay,45
835496,5/28/2017 12:00,38.22776,-122.6196,Sonoma,Debris-Rags,large source of rags,No,Category 1,0,750,50,700,8,-, 
836261,5/28/2017 12:00,37.33737,-122.0285,Santa Clara,Root Intrusion, ,No,Category 3,754,754,0,0,4,Cas, 
836649,5/28/2017 12:00,38.68056944,-121.3026389,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
836650,5/28/2017 16:00,38.46134444,-121.3973833,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,1,0, , , 
837654,5/29/2017 0:00,37.1401,-121.59452,Santa Clara,Root Intrusion, ,No,Category 3,450,450,0,0,6,clay,50
836709,5/29/2017 9:00,38.629989,-121.491956,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
835522,5/29/2017 9:00,37.3393,-119.58214,Madera,Debris-Rags, ,No,Category 2,2000,2000,0,0, , ,43
836735,5/29/2017 13:00,38.474336,-121.459514,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,10,10,6,0, , , 
836064,5/29/2017 17:05,33.79121,-118.21389,Los Angeles,Grease Deposition (FOG), ,No,Category 3,250,250,250,0, , , 
836738,5/30/2017 7:00,38.661781,-121.259925,Sacramento,Root Intrusion, ,No,Category 3,6,10,4,0, , , 
835523,5/30/2017 7:00,37.31412,-119.53901,Madera, , ,No,Category 1,250,500,0,250, , , 
835623,5/30/2017 7:30,38.00601,-121.85057,Contra Costa,Root Intrusion,"Roots @ 4', 8', 12', 18'",No,Category 3,2,2,2,0,4, , 
836736,5/30/2017 8:00,38.639706,-121.265744,Sacramento,Root Intrusion, ,No,Category 3,20,20,10,0, , , 
835571,5/30/2017 9:19,38.64015,-121.259669,Sacramento,Pump Station Failure-Controls, ,No,Category 1,0,74,50,26, , , 
835604,5/30/2017 10:20,37.3954,-122.11105,Santa Clara,Grease Deposition (FOG), ,No,Category 3,50,50,25,0,6,VCP,60
835552,5/30/2017 11:00,34.41865,-119.68112,Santa Barbara,Debris-Rags,Ice bag and mechanical rags,No,Category 3,168,168,168,0,8, , 
836737,5/30/2017 14:00,38.666272,-121.3672,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
835597,5/30/2017 18:00,38.31514,-122.29423,Napa,Root Intrusion, ,No,Category 3,10,10,7,0,4,ACP,70
835782,5/30/2017 18:30,38.662536,-121.778668,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0,4, , 
835740,5/30/2017 19:00,35.321,-119.071,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,20,0,8,Clay, 
835734,5/31/2017 0:00,37.4102,-122.127431,Santa Clara,Root Intrusion, ,No,Category 3,4,4,3,0, , , 
839428,5/31/2017 0:00,37.56776,-118.74032,Mono,Pipe Structural Problem/Failure, ,No,Category 3,200,200,0,0, , , 
835900,5/31/2017 10:30,38.86525,-121.10036,Placer,Pipe Structural Problem/Failure, ,No,Category 3,200,200,175,0, , , 
835567,5/31/2017 11:29,34.06177,-118.246958,Los Angeles,Vandalism, ,No,Category 3,130,130,130,0,10,VCP,67
835598,5/31/2017 12:00,38.3123,-122.30092,Napa,Root Intrusion, ,No,Category 3,60,60,60,0,4,ACP,49
835635,5/31/2017 17:27,34.10414,-117.34142,San Bernardino,Vandalism,"Inside manhole crew found pieces of pipe, rocks and other debris piled up inside the channel.",No,Category 2,89488,89488,0,0,10,vcp, 
836739,5/31/2017 18:00,38.697544,-121.285428,Sacramento,Root Intrusion, ,No,Category 3,5,5,1,0, , , 
835614,6/1/2017 7:50,37.94932,-121.2714,San Joaquin,Debris from Lateral, ,No,Category 3,36,36,36,0, , , 
837480,6/1/2017 9:30,38.44573889,-121.4418556,Sacramento,Debris-General, ,No,Category 3,6,6,4,0, , , 
835978,6/1/2017 11:00,38.58728,-122.857506,Sonoma,Construction Diversion Failure, ,No,Category 2,12180,12180,12180,0,24,Techite,48
835711,6/1/2017 21:00,38.622968,-122.853385,Sonoma,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
837479,6/2/2017 7:00,38.69428333,-121.2557472,Sacramento,Debris-General, ,No,Category 3,16,16,14,0, , , 
835653,6/2/2017 7:00,34.26036,-118.77485,Ventura,Grease Deposition (FOG), ,No,Category 1,0,300,200,100,8,PVC,30
835770,6/2/2017 8:00,37.77983,-122.21042,Alameda,Other (specify below),Defect in 6' VCP,No,Category 3,100,100,100,0,6, , 
837610,6/2/2017 9:35,38.58184444,-121.3541611,Sacramento,Operator error, ,No,Category 3,3,3,3,0, , , 
837478,6/2/2017 12:30,38.51816389,-121.4507889,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
837487,6/2/2017 16:00,38.42910833,-121.4424194,Sacramento,Debris-General, ,No,Category 3,10,99,94,0, , , 
835657,6/3/2017 0:00,33.736378,-116.361311,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Golf course lake overflowed and breached all lake water eroding dirt breaking dike and causing two gravity sewer mains to fail.,No,Category 1,0,2419000,0,2419000,30,DIP,28
835676,6/3/2017 9:30,33.86493,-118.35008,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,vcp,66
837481,6/3/2017 10:30,38.41123056,-121.4074028,Sacramento,Debris-General, ,No,Category 3,4,4,4,0, , , 
835712,6/3/2017 11:00,37.89966,-122.49032,Marin,Debris from Lateral,caused by root slug from private lateral upstream coiled up in front of flowline in manhole,No,Category 3,525,525,0,0,6,plastic,10
835686,6/3/2017 15:20,37.95735,-121.26568,San Joaquin,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
837482,6/4/2017 10:00,38.43806389,-121.4403111,Sacramento,Root intrusion, ,No,Category 3,10,10,4,0, , , 
837483,6/4/2017 11:00,38.70105833,-121.3037556,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
835680,6/4/2017 11:00,37.33929,-119.58216,Madera,Debris-Rags, ,No,Category 1,25000,45000,3900,20000, , , 
837484,6/4/2017 13:00,38.68243889,-121.3786111,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
835700,6/4/2017 14:00,37.97925303,-122.5436898,Marin,Debris-Rags, ,No,Category 3,3,3,0,0, , , 
837488,6/4/2017 20:00,38.56217778,-121.3671222,Sacramento,Root intrusion, ,No,Category 3,41,41,41,0, , , 
836203,6/4/2017 20:58,37.987508,-121.702008,Contra Costa,Root Intrusion, ,No,Category 3,55,55,55,0,6,PVC,31
835755,6/5/2017 0:00,32.7643,-117.23422,San Diego,Other (specify below),CORRODED 2  VENTILATION  PIPE FOR 14  FORCEMAIN FAILED,No,Category 1,0,63,0,63, , , 
837485,6/5/2017 6:30,38.39770278,-121.3631361,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
836175,6/5/2017 6:30,38.74695,-121.18105,Placer,Grease Deposition (FOG), ,No,Category 3,34,34,2,0,4,VCP, 
835761,6/5/2017 8:39,34.19101,-118.13628,Los Angeles,Other (specify below),Mainline break due to Southern California Edison telephone pole installation.,No,Category 1,0,500,0,500, , , 
837486,6/5/2017 10:00,38.69943611,-121.2000417,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
837611,6/5/2017 11:00,38.46802222,-121.4465694,Sacramento,Vandalism, ,No,Category 3,3,3,1,0, , , 
835666,6/5/2017 13:00,33.16322,-115.48411,Imperial,Debris-General, ,No,Category 3,5,5,0,0,4,cast iron,25
837658,6/5/2017 14:45,37.54565,-122.34267,San Mateo,Root Intrusion, ,No,Category 3,149,149,100,0,6,VCP, 
835752,6/5/2017 18:00,36.14429,-119.07385,Tulare,Debris-Rags, ,No,Category 2,100000,100000,65000,0,6,iron,40
837489,6/6/2017 10:00,38.559525,-121.3968444,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
835747,6/6/2017 11:00,34.4187,-118.5487,Los Angeles,Other (specify below),Deteriorated concrete was observed at the pipe connection to the downstream manhole.  It is speculated that a small amount of flow leaked out of the manhole at this connection.,No,Category 1,20,21,20,1,30,HDPE,15
835731,6/6/2017 11:00,34.09071,-117.71113,Los Angeles,Debris-Rags,T-shirt and other debris in mainline,No,Category 1,0,25,0,25, , , 
835724,6/6/2017 13:00,34.032173,-118.524301,Los Angeles,Debris-General, ,No,Category 3,0,236,236,0,8,VCP,90
835785,6/6/2017 14:30,37.822565,-121.287204,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0,4, , 
835723,6/6/2017 15:00,34.276396,-118.468201,Los Angeles,Debris-General, ,No,Category 3,124,124,124,0,8,VCP,59
835737,6/6/2017 18:30,33.756377,-117.951389,Orange,Debris-Rags, ,No,Category 3,496,496,496,0,8,VCP,60
837490,6/6/2017 23:00,38.47918056,-121.4119944,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
837491,6/7/2017 9:00,38.50512778,-121.4248306,Sacramento,Debris-General, ,No,Category 3,40,40,36,0, , , 
836041,6/7/2017 10:45,38.270103,-122.0665,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
837492,6/7/2017 13:00,38.41353056,-121.4330667,Sacramento,Debris-General, ,No,Category 3,7,103,101,0, , , 
837493,6/7/2017 13:00,38.698775,-121.2824778,Sacramento,Root intrusion, ,No,Category 3,14,14,5,0, , , 
837612,6/7/2017 20:00,38.71442778,-121.3540889,Sacramento,Damage by others not related to CS Const/Maint.,tele communications bored through sasd low lat,No,Category 3,3,3,2,0, , , 
835758,6/8/2017 7:56,33.94711,-117.28016,Riverside,Grease Deposition (FOG), ,No,Category 2,1470,1470,0,0, , , 
835767,6/8/2017 8:30,37.948186,-122.08804,Contra Costa,Other (specify below),"Plug was caused by a combination of roots, rags and women's underwear.",No,Category 1,832,987,155,155,8,VCP,59
836292,6/8/2017 9:52,37.67816,-122.3964,San Mateo,Root Intrusion, ,No,Category 3,905,905,0,0,6,VCP, 
837494,6/8/2017 10:30,38.41598056,-121.4095028,Sacramento,Debris-General, ,No,Category 3,47,96,96,0, , , 
835916,6/8/2017 12:00,38.28579,-122.26682,Napa,Root Intrusion, ,No,Category 3,2,2,1,0,4,Clay,62
835762,6/8/2017 12:45,33.16322,-115.48411,Imperial,Debris-General, ,No,Category 3,10,10,0,0,4,cast iron,25
835780,6/8/2017 13:30,37.95002,-121.27076,San Joaquin,Debris from Lateral, ,No,Category 3,16,16,16,0, , , 
835759,6/8/2017 15:25,39.545556,-123.450278,Mendocino,Root Intrusion, ,No,Category 3,5,5,0,0,6,clay,40
836529,6/8/2017 16:05,38.0217,-121.87527,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
