SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
835773,6/8/2017 21:44,33.52448,-117.76477,Orange,Root Intrusion,Staff recovered lateral roots at the downstream manhole.,No,Category 3,500,500,500,0,8,VCP,30
836501,6/9/2017 0:00,35.30804,-120.82293,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,321,321,0,0, , , 
835776,6/9/2017 5:00,33.30962,-115.94385,Imperial,Pipe Structural Problem/Failure, ,No,Category 2,2000,2000,400,0,10,Transite,55
835887,6/9/2017 6:30,38.01697,-122.53156,Marin,Pipe Structural Problem/Failure,"Pump Discharge pipe became offset at connection to concrete wetwell, due to soil settlement. Captains cove is a small community of condos which is serviced by 5 other small pump station due to the flat nature of the area. Pumps at the station generally do not exceed more than 10 -15 minutes of run time in a 24 hour period.",No,Category 3,2,2,0,0,3,PVC,30
835796,6/9/2017 8:15,38.76733,-121.15217,Placer,Debris-General, ,No,Category 3,20,20,20,0,6,Asbestos Concrete,42
835771,6/9/2017 8:44,37.713483,-122.147358,Alameda,Debris from Construction, ,No,Category 3,0,850,850,0,8,VCP, 
835856,6/9/2017 8:55,34.02013,-117.85834,Los Angeles,Other (specify below),Pool Plaster and Debris,No,Category 1,700,2500,700,1800, , , 
836042,6/9/2017 9:40,38.285331,-122.023576,Solano,Pipe Structural Problem/Failure, ,No,Category 3,7,7,7,0, , , 
837495,6/9/2017 12:00,38.60116111,-121.3607667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
837613,6/9/2017 14:00,38.71034722,-121.2714583,Sacramento,Other (specify),Business owner and resident used facilities after being asked not to causing backup in structures.,No,Category 3,5,5,5,0, , , 
836534,6/9/2017 18:10,38.02309,-121.8923,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
835826,6/9/2017 18:15,33.80139,-117.82131,Orange,Non-Dispersables,,No,Category 1,115,125,115,10,8,VCP,48
835781,6/9/2017 19:30,40.171436,-122.229294,Tehama,Grease Deposition (FOG), ,No,Category 1,0,1300,0,1300, , , 
835865,6/10/2017 0:00,38.928611,-120.051111,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,10,10,10,0, , , 
835802,6/10/2017 10:00,37.59235,-122.4833,San Mateo,Root Intrusion, ,No,Category 3,0,550,550,0,6,VCP,70
837496,6/10/2017 13:00,38.545425,-121.3493361,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
837497,6/10/2017 15:00,38.61278333,-121.3544472,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
837614,6/10/2017 23:00,38.65021111,-121.3755306,Sacramento,Root intrusion, ,No,Category 3,9,113,107,0, , , 
835832,6/11/2017 11:14,33.52545,-117.76385,Orange,Root Intrusion,Roots in mainline,No,Category 3,30,30,30,0,8, ,25
835857,6/11/2017 13:00,34.14896856,-118.7867734,Los Angeles,Other (specify below),Deposits and Debris,No,Category 2,2000,2000,2000,0, , , 
835791,6/11/2017 13:10,33.95363,-117.9967,Los Angeles,Root Intrusion, ,No,Category 3,400,400,45,0, , , 
835774,6/11/2017 15:00,38.395,-120.8075,Amador,Debris-Rags, ,No,Category 1,0,250,200,250,8,PVC,1
836170,6/11/2017 19:30,37.38617,-122.12112,Santa Clara,Debris-General, ,No,Category 3,10,10,10,0,6,VCP,60
836006,6/11/2017 20:00,33.97834,-118.07416,Los Angeles,Other (specify below),Roots and Paper Towels,No,Category 3,5,5,5,0, , , 
835881,6/12/2017 0:00,34.49535,-117.28303,San Bernardino,Debris-General,Several Broken Pieces of Concrete ( Size: 1 ft. to 2.5 ft. X 1 ft.),No,Category 1,0,393000,0,393000,15,VCP,35
835788,6/12/2017 8:00,32.97962,-117.0381,San Diego,Debris-Rags,"Blockage was cleared by rodding. Large amount of paper towels were retrieved with cable rodder. Neighbor observed spill and odor, then called Public Works",No,Category 3,3,9,9,0,4,VCP,41
835813,6/12/2017 8:47,32.6605,-116.94142,San Diego,Pipe Structural Problem/Failure,Air release hose detached from pipe,No,Category 3,0,117,117,0,1,Reinforced plastic hose,12
836072,6/12/2017 9:00,33.3918512,-117.5094298,San Diego,Pipe Structural Problem/Failure, ,No,Category 3,100,100,0,0,8,PVC,10
835893,6/12/2017 15:44,37.607664,-122.386117,San Mateo,Debris from Construction, ,No,Category 3,76,76,76,0, , , 
835824,6/12/2017 19:40,39.21059,-121.0599,Nevada,Root Intrusion, ,No,Category 3,60,60,60,0,6,clay,50
837498,6/12/2017 20:30,38.58124444,-121.3592056,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
837979,6/13/2017 10:30,37.47965,-121.12855,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,150,150,0,6,pvc,20
835845,6/13/2017 10:35,32.85284,-117.24523,San Diego,Other (specify below),FALLEN TREE,No,Category 3,90,90,0,0,8,VC, 
835870,6/13/2017 10:45,37.38459,-121.83611,Santa Clara,Debris-General, ,No,Category 3,260,260,260,0, , , 
836167,6/13/2017 12:20,37.86913,-122.1606,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0,8,HDPE,8
835877,6/13/2017 13:30,37.97717,-122.29435,Contra Costa,Debris-Rags, ,No,Category 1,0,785,5,780,6,VCP,61
835995,6/13/2017 13:45,34.12861,-118.75671,Los Angeles,Other (specify below),Roots,No,Category 3,900,900,900,0, , , 
836654,6/14/2017 6:00,34.414381,-119.84446,Santa Barbara,Debris-General, ,No,Category 3,67,67,5,0, , , 
835843,6/14/2017 6:00,32.82232,-115.7897,Imperial,Debris-General, ,No,Category 3,200,200,0,0,4,PVC,24
837499,6/14/2017 8:00,38.68939722,-121.2446556,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
835854,6/14/2017 8:35,33.54268,-117.75272,Orange,Debris from Lateral,Mainline blockage from a private Lateral,No,Category 3,225,225,25,0,8,Plastic,20
835880,6/14/2017 9:30,37.71929,-119.68273,Mariposa,Other (specify below),After a significant rock fall on the collection system line a manhole was opened to verify flow. The manhole began to spill. The manhole was bolted down and the leak was stopped.,No,Category 1,100,1200,0,1100,10,HDPE,17
836190,6/14/2017 10:44,37.65307,-122.41311,San Mateo,Debris-Rags, ,No,Category 3,17,17,17,0,4,VCP, 
836115,6/14/2017 15:00,37.914094,-122.333479,Contra Costa,Root Intrusion, ,No,Category 3,15,15,0,0,6, , 
836462,6/14/2017 20:00,37.342097,-121.934689,Santa Clara,Grease Deposition (FOG), ,No,Category 3,20,150,150,0,6,vcp, 
837500,6/15/2017 9:00,38.46337222,-121.4333,Sacramento,Root intrusion, ,No,Category 3,15,15,2,0, , , 
835907,6/15/2017 10:30,34.414363,-119.84434,Santa Barbara,Debris from Construction, ,No,Category 2,610,1060,800,0, , , 
835970,6/15/2017 11:00,37.939392,-122.365622,Contra Costa,Grease Deposition (FOG),Surcharged mainline,No,Category 3,50,50,40,0,6,hdpe,6
836169,6/15/2017 11:22,38.01125,-122.13929,Contra Costa,Root Intrusion, ,No,Category 3,35,35,0,0,8,PVC,23
835896,6/15/2017 11:30,38.76961,-121.14313,Placer,Root Intrusion, ,No,Category 3,25,75,65,0,6,VCP, 
836480,6/15/2017 18:45,37.38703,-121.8642,Santa Clara,Grease Deposition (FOG), ,No,Category 3,85,85,85,0, , , 
837615,6/15/2017 20:00,38.66938889,-121.2602111,Sacramento,Root intrusion, ,No,Category 3,4,59,58,0, , , 
837616,6/16/2017 8:36,38.68411389,-121.2237722,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
837619,6/16/2017 9:00,38.68533889,-121.3755611,Sacramento,Root intrusion, ,No,Category 3,150,150,115,0, , , 
836008,6/16/2017 11:45,33.97834,-118.07416,Los Angeles,Pipe Structural Problem/Failure,Damage from storm drain construction,No,Category 1,0,6800,0,6800, , , 
837617,6/16/2017 13:40,38.59932222,-121.2917333,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
837618,6/16/2017 18:00,38.56133333,-121.3380889,Sacramento,Root intrusion, ,No,Category 3,16,16,16,0, , , 
837501,6/16/2017 18:00,38.55898056,-121.3282167,Sacramento,Debris-General, ,No,Category 3,12,12,11,0, , , 
836049,6/17/2017 9:30,37.481058,-122.202474,San Mateo,Other (specify below),"grease, heavy wipes/rags",No,Category 1,0,5901,10,5891, , , 
837502,6/17/2017 12:00,38.49402222,-121.4464,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
835917,6/17/2017 17:41,33.85531,-118.3706,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,50,50,0, , , 
837572,6/18/2017 0:00,36.83349,-121.37336,San Benito,Grease Deposition (FOG), ,No,Category 3,75,150,150,0, , , 
835925,6/18/2017 4:43,34.1333,-117.32854,San Bernardino,Grease Deposition (FOG), ,No,Category 3,936,936,374,0,8,vcp, 
835956,6/18/2017 14:00,37.33537,-122.02566,Santa Clara,Root Intrusion, ,No,Category 3,0,110,110,0,4,cast iron,44
837503,6/19/2017 6:00,38.67113889,-121.2425806,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
837620,6/19/2017 7:00,38.56678889,-121.3989861,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
835940,6/19/2017 10:00,34.085921,-118.265518,Los Angeles,Debris-General, ,No,Category 3,230,230,230,0,6,VCP,101
836018,6/19/2017 22:00,38.34008,-121.98825,Solano,Root Intrusion, ,No,Category 3,21,21,21,0,4,clay,25
837273,6/20/2017 0:00,39.19048,-120.1027,Placer,Pipe Structural Problem/Failure - Installation, ,No,Category 3,20,20,5,0,4,ACP,50
837621,6/20/2017 9:00,38.66733889,-121.2945139,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
836010,6/20/2017 9:37,33.613728,-114.613636,Riverside,Pump Station Failure-Mechanical, ,No,Category 2,5400,5400,5400,0, , , 
836009,6/20/2017 12:40,38.00213,-121.29845,San Joaquin,Grease Deposition (FOG), ,No,Category 3,8,8,8,0, , , 
836096,6/20/2017 12:45,38.95205,-121.0993,Placer,Debris-Rags, ,No,Category 1,455,525,525,15,6,PVC,10
837504,6/20/2017 14:50,38.43217778,-121.4033194,Sacramento,Debris-General, ,No,Category 3,10,14,9,0, , , 
836131,6/20/2017 19:25,33.7541,-118.13244,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0, , , 
836035,6/21/2017 5:15,38.288412,-122.010178,Solano,Other (specify below),Contractor unknowingly hit manhole frame and lid while removing stockpile of dirt. Dirt then fell into manhole and caused a stoppage.,No,Category 2,5400,5400,5400,0, , , 
836043,6/21/2017 8:45,38.244239,-122.046194,Solano,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
837505,6/21/2017 9:00,38.462675,-121.4292611,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
836173,6/21/2017 12:00,38.78492,-121.23272,Placer,Root Intrusion, ,No,Category 3,20,20,0,0,4,vcp,57
836120,6/21/2017 17:09,33.5388,-117.76049,Orange,Operator Error,The cause of this blockage was lateral roots lodged into the mouth of the manhole.,No,Category 3,30,30,30,0,8,VCP,25
836057,6/21/2017 18:33,37.62605,-122.42216,San Mateo,Vandalism,Landscaping stake from a nearby construction project was found in the sewer main. The stake caused the blockage in the main.,No,Category 3,10,20,20,0,6,Clay, 
836177,6/22/2017 0:00,35.10042,-120.60654,San Luis Obispo,Debris-Rags, ,No,Category 3,2,2,2,0,4,clay,50
836094,6/22/2017 7:37,38.30331,-122.34601,Napa,Pipe Structural Problem/Failure,Offset in lateral,No,Category 3,4,4,3,0,4,ACP,46
836392,6/22/2017 8:00,37.750359,-121.480254,San Joaquin,Grease Deposition (FOG), ,No,Category 3,850,850,800,0,21,VCP,10
837622,6/22/2017 8:00,38.68087222,-121.2395806,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
836019,6/22/2017 8:00,35.20762,-118.84026,Kern,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,VC,40
837506,6/22/2017 8:15,38.60881389,-121.4342778,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
836016,6/22/2017 8:30,37.642709,-122.453819,San Mateo,Debris-Rags, ,No,Category 1,0,495,0,495, , , 
836657,6/22/2017 8:45,37.87695,-122.54322,Marin,Root Intrusion,,No,Category 3,150,150,0,0,6,ACP,45
836395,6/22/2017 8:45,37.750359,-121.480254,San Joaquin,Grease Deposition (FOG), ,No,Category 3,850,850,800,0,33,VCP,10
836513,6/22/2017 8:45,35.032742,-120.492189,San Luis Obispo,Other (specify below),Pinhole leak in sewer bypass hose.,No,Category 3,3,3,3,0, , , 
836039,6/22/2017 9:23,34.0314,-118.46971,Los Angeles,Debris-General,Blockage from debris.,No,Category 3,250,450,450,0, , , 
836165,6/22/2017 18:45,33.77209,-117.87896,Orange,Root Intrusion, ,No,Category 3,90,90,90,0,6,VCP,64
837317,6/23/2017 0:00,39.246389,-120.035556,Placer,Debris-General,"Main blockage between MHs. only one home upstream.  Backed up to PL C/O. SSO contained around C/O.  Upon clearing main, Vac truck tank leakage onto dirt shoulder.  All extracted.",No,Category 3,150,150,150,0, , , 
836066,6/23/2017 9:30,32.873611,-117.223056,San Diego,Debris from Construction, ,No,Category 3,100,100,0,0, , , 
837507,6/23/2017 10:00,38.62255278,-121.4170694,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
836071,6/23/2017 10:53,38.3425,-121.99512,Solano,Debris-Rags, ,No,Category 3,5,5,5,0,6,clay,20
836077,6/23/2017 12:30,37.8751,-122.26435,Alameda,Root Intrusion, ,No,Category 3,20,20,15,0, , , 
837238,6/24/2017 10:30,38.284407,-122.034291,Solano,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
837448,6/24/2017 12:00,38.10082,-122.2568,Solano,Pipe Structural Problem/Failure,This blockage was caused by paper and rags hanging up on a section of crushed pipe in the Main at the Lateral connection. The follow up investigation located this issue and a Main Line Spot Repair was made to address the issue.,No,Category 3,100,100,100,0, , , 
837388,6/24/2017 12:00,38.82344,-121.20874,Placer,Root Intrusion, ,No,Category 3,23,23,0,0,4,vcp,28
837131,6/24/2017 12:40,33.55255319,-117.3012087,Riverside,Root Intrusion, ,No,Category 3,27,27,27,0, , , 
836092,6/24/2017 12:52,38.35623,-120.94471,Amador,Debris from Construction,Found parts of 6  plug in main line,No,Category 3,0,10,10,0,6,PVC,15
836187,6/25/2017 2:20,33.909228,-117.330534,Riverside,Pipe Structural Problem/Failure, ,No,Category 1,0,580542,495898,580542, , , 
836095,6/25/2017 7:50,38.28034,-122.26533,Napa,Debris-General, ,No,Category 3,6,6,6,0,4, , 
837623,6/25/2017 11:30,38.71972222,-121.3015278,Sacramento,Debris-General, ,No,Category 3,8,8,5,0, , , 
836586,6/25/2017 14:56,37.529173,-122.354197,San Mateo,Other (specify below),Unknown,No,Category 3,363,363,5,0, , , 
837625,6/25/2017 15:00,38.49851111,-121.4599056,Sacramento,Debris-General, ,No,Category 3,17,17,9,0, , , 
836082,6/25/2017 16:45,33.82211,-118.36116,Los Angeles,Debris-Rags, ,No,Category 3,50,50,50,0, , , 
836079,6/25/2017 17:00,37.49428,-122.26121,San Mateo,Debris-General, ,No,Category 3,0,250,250,0, , , 
836126,6/25/2017 20:00,36.60534,-121.91167,Monterey,Root Intrusion, ,No,Category 3,10,10,0,0, , , 
836155,6/26/2017 6:00,33.7506,-118.11384,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,7500,0,7500,8,V.C.P.,40
837508,6/26/2017 7:30,38.41090278,-121.4277528,Sacramento,Debris-General, ,No,Category 3,8,166,164,0, , , 
836113,6/26/2017 10:28,34.044488,-118.390059,Los Angeles,Root Intrusion, ,No,Category 3,135,135,135,0,8,VCP,71
837274,6/26/2017 12:00,38.30158,-122.27675,Napa,Debris-General, ,No,Category 3,10,10,10,0,4,Plastic,2
837624,6/26/2017 12:00,38.59007778,-121.369175,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
837509,6/26/2017 20:00,38.51306667,-121.4574778,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
836133,6/27/2017 8:00,38.697496,-121.160301,Sacramento,Debris-General, ,No,Category 3,20,20,10,0,3,Clay pipe,50
836522,6/27/2017 10:30,38.682903,-121.769404,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,4,4,4,0,4, , 
836157,6/27/2017 18:50,34.082262,-118.361465,Los Angeles,Root Intrusion, ,No,Category 2,21547,21547,21547,0,12,VCP,91
836236,6/28/2017 0:00,37.9138,-122.55918,Marin,Root Intrusion, ,No,Category 3,5,5,0,0,6,Clay, 
836242,6/28/2017 0:00,32.681259,-117.07627,San Diego,Other (specify below),"The spill was a result of a vehicle colliding with the bypass sewer line mounted on the roadway surface while making an illegal U-turn, and the coupling system coming apart.",No,Category 1,2700,5500,0,2800, , , 
836193,6/28/2017 8:00,33.772028,-117.98608,Orange,Vandalism,Crews found a piece of re-bar in the manhole. The re-bar created a restriction in flow and eventually caused the blockage.,No,Category 3,121,121,121,0,8,VCP,38
837393,6/28/2017 8:30,38.87166,-121.13289,Placer,Root Intrusion,Cause also included grease and debris.  When repair crews performed repair they discovered  the pipe had collapsed some as well.,No,Category 3,79,79,0,0,6,VCP,91
836497,6/28/2017 10:10,36.565967,-121.914706,Monterey,Root Intrusion, ,No,Category 3,17,17,0,0,6,VCP,70
836751,6/28/2017 11:42,33.904629,-118.2854,Los Angeles,Root Intrusion, ,No,Category 3,130,130,130,0,8,VCP,48
836568,6/28/2017 14:15,36.9860945,-121.9483217,Santa Cruz,Other (specify below),A single large piece of concrete was recovered from our line after breaking the stoppage.  Rags and grease adhered to the concrete and eventually impeded the flow enough to produce the stoppage.  The shape of the concrete piece appeared to match the contour of the invert channel of the nearest upstream manhole.,No,Category 3,333,393,393,0,6,VCP,53
836386,6/28/2017 14:45,38.664681,-121.326925,Sacramento,Other (specify below),mechanical plug was wedged in the main line. Mechanical plug placed in mainline by contractor doing work for SASD,No,Category 1,225,555,555,330, , , 
836286,6/28/2017 19:15,37.8988,-122.55147,Marin,Root Intrusion,Root ball from private lateral lodged at bend in pipe. Upstream sewer had been replaced in last year.,No,Category 1,25,150,0,125,6,Cast Iron,55
837510,6/29/2017 7:00,38.69995833,-121.2027361,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
836293,6/29/2017 8:08,37.65578,-122.41044,San Mateo,Debris-Rags, ,No,Category 3,2,2,2,0,4,vcp, 
837275,6/29/2017 9:00,38.29323,-122.26919,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP, 
836374,6/29/2017 9:00,37.94017,-121.29159,San Joaquin,Debris-General, ,No,Category 3,10,10,10,0, , , 
836389,6/29/2017 12:32,34.179138,-118.202943,Los Angeles,Root Intrusion,na,No,Category 1,0,190,0,190,8,vcp,50
836288,6/29/2017 14:21,37.65579,-122.45222,San Mateo,Debris-Rags, ,No,Category 3,43,43,43,0,4,VCP, 
837511,6/29/2017 17:00,38.512375,-121.4154972,Sacramento,Grease deposition (FOG), ,No,Category 3,35,35,35,0, , , 
836367,6/30/2017 8:15,40.80318,-124.16953,Humboldt,Debris-Rags, ,No,Category 1,0,775,750,25, , , 
836396,6/30/2017 10:00,38.660953,-121.372794,Sacramento,Other (specify below),Broken inside drop connection in manhole caused debris to accumulate in incoming main line.,No,Category 1,7,5733,5733,5726, , , 
836371,6/30/2017 10:50,38.394444,-120.806389,Amador,Grease Deposition (FOG),Grease in the low spot of the line plugged flow.,No,Category 1,0,250,0,250,6,PVC Liner,34
837512,6/30/2017 20:00,38.71187778,-121.3136639,Sacramento,Damage by others not related to CS Const/Maint.,The Lower Lateral was bored through by a private contractor.,No,Category 3,55,55,55,0, , , 
839431,7/1/2017 9:00,38.666725,-121.2300028,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
837123,7/1/2017 11:00,37.95682,-121.76884,Contra Costa,Root Intrusion,roots at joint,No,Category 3,4,4,0,0,4, , 
839432,7/1/2017 18:00,38.66849722,-121.35825,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
836515,7/2/2017 12:31,37.94599,-122.51755,Marin,Root Intrusion,Major root intrusion 60 feet downstream.  Going to go in with chain flail and put a point repair over it.,No,Category 2,1440,1440,0,0,6, , 
836472,7/2/2017 13:30,34.0681,-117.29644,San Bernardino,Pump Station Failure-Controls,E St. lift station wet well was found very high with only 2 ft of freeboard. The bubbler wet well level which controls the lead pump (#1) was only reading 5.23 ft so the pump was only running at 62%. The Miltronics level reading onsite was 17.73 ft compared to the 12 ft that was being displayed on SCADA (Miltronics had been reading high like this since Friday 6/30/17). The Miltronics level reading does not control the pump speeds for pumps #1 and #2. The high-high level float switch did not function properly either (suppose to call the lead and lag pump to maximum speed). Electrician needed to be called out to make adjustments to bubble control.,No,Category 2,5459,5459,4459,0,15,vcp, 
839433,7/2/2017 14:00,38.53439167,-121.4417861,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
836733,7/3/2017 0:00,35.59456,-121.11084,San Luis Obispo,Pump Station Failure-Mechanical, ,No,Category 3,10,10,10,0, , , 
836570,7/3/2017 2:08,37.63962,-121.00181,Stanislaus,Debris-Rags,"Call came in at 12:18 PM but spill did not begin until Operator was onsite. Operator received call @1347hrs, Operator arrived onsite @1408hrs and spill was just starting so he called in a combination truck to break stoppage, he then proceeded to sandbag area and block catch basin.",No,Category 3,0,4,4,0,4,DIP, 
839434,7/3/2017 9:30,38.40748889,-121.35955,Sacramento,Root intrusion, ,No,Category 3,13,13,5,0, , , 
837278,7/3/2017 10:00,38.31879,-122.31943,Napa,Debris-General, ,No,Category 3,10,10,1,0,4,Plastic,30
836388,7/3/2017 11:00,34.159416,-118.446497,Los Angeles,Grease Deposition (FOG), ,No,Category 3,312,312,312,0,10,VCP,70
839435,7/3/2017 21:15,38.46675833,-121.3676639,Sacramento,Grease deposition (FOG), ,No,Category 3,4,87,84,0, , , 
836697,7/4/2017 11:00,37.82882,-122.37639,San Francisco,Pump Station Failure-Mechanical,Pumps in downstream pump station #25 were running but not pumping effectively. Partial blockage of the pipe downstream  of the manholes had rags & grease blocking,No,Category 3,60,160,100,0,8,VC, 
839436,7/4/2017 11:00,38.52748056,-121.4300417,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
836491,7/4/2017 12:00,33.216939,-117.402766,San Diego,Debris-Rags,Handi-Wipes  and Diapers,No,Category 2,12765,12765,11100,0,8,Vitrified Clay, 
836404,7/4/2017 12:30,39.4121,-123.34538,Mendocino,Debris-Rags,excessive paper towels used for sanitary purposes flushed down and into sewer lateral causing a backup.,No,Category 3,42,42,42,0,8,pvc,20
836528,7/4/2017 17:35,37.61418,-122.38816,San Mateo,Grease Deposition (FOG), ,No,Category 3,288,405,405,0, , , 
836506,7/4/2017 17:55,33.78426,-118.35674,Los Angeles,Other (specify below),Root stoppage in the mainline.,No,Category 3,25,25,0,0, , , 
836495,7/4/2017 20:30,33.218541,-117.405114,San Diego,Debris-Rags,Handi-Wipes and Diapers Jetted and Cleared for spill CIWQS ID    blocked the 8 inch gravity main and caused sewage to backup the life guard station building lateral  and overflow from sand interceptor.,No,Category 3,300,300,0,0,8,Vitrified Clay, 
836494,7/4/2017 21:08,38.562189,-121.416517,Sacramento,Root Intrusion, ,No,Category 2,70,2240,2238,0, , , 
836402,7/4/2017 22:25,34.042301,-118.519749,Los Angeles,Root Intrusion, ,No,Category 3,7,7,7,0,8,VCP,91
836500,7/5/2017 7:00,33.820756,-118.375518,Los Angeles,Debris-General,Private Property pipe liner debris,No,Category 2,0,2123,2123,0,10,VCP, 
839437,7/5/2017 10:00,38.70486389,-121.3928278,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
837111,7/5/2017 12:00,37.31922,-122.01608,Santa Clara,Root Intrusion, ,No,Category 3,15,15,15,0,4,VCP, 
837308,7/5/2017 13:05,32.6788,-117.12629,San Diego,Pipe Structural Problem/Failure,Pipe failure was caused by pipe age and environmental conditions under pier.,No,Category 1,0,540,0,540,10,Metal, 
836507,7/5/2017 16:20,37.36618,-120.42215,Merced,Debris-General,Blockage in SS lateral serving the building,No,Category 3,1,1,1,0,4,CI,10
836715,7/5/2017 17:30,37.76815,-122.17945,Alameda,Debris-Rags,Nine hundred gallons overflowed from an eight inch vitrified clay pipe into storm drain at this location. Nine hundred gallons was captured and returned back to the collection system. Debris and rags obstructed the pipe.,No,Category 3,0,900,900,0, , , 
837782,7/6/2017 7:00,37.927358,-122.390236,Contra Costa,Root Intrusion,This discharge occurred due to root intrusion/pipe failure,No,Category 2,1140,1140,0,0,6,VCP,50
837893,7/6/2017 7:05,38.67751,-121.17383,Sacramento,Root Intrusion, ,No,Category 3,60,100,50,0,6,vcp, 
837521,7/6/2017 8:00,36.20839,-120.09455,Fresno,Other (specify below),Grease buildup,No,Category 3,300,300,0,0,8,Clay,57
839438,7/6/2017 11:45,38.42287222,-121.3620028,Sacramento,Vandalism, ,No,Category 3,11,11,5,0, , , 
840074,7/6/2017 16:15,34.06091,-117.32964,San Bernardino,Root Intrusion, ,No,Category 3,800,800,400,0,14,vcp, 
837648,7/7/2017 10:15,38.111811,-122.560414,Marin,Grease Deposition (FOG), ,No,Category 3,176,776,600,0,6,vcp,68
839490,7/7/2017 10:23,37.506,-122.24449,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,While onsite at the containment structure for the air relief valve failed. The times were noted at the start and when the valve was closed.,No,Category 3,3,3,2,0, , , 
839443,7/7/2017 17:00,38.65493889,-121.2679278,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
836582,7/7/2017 18:38,37.35094,-121.79711,Santa Clara,Root Intrusion, ,No,Category 3,354,596,596,0, , , 
836698,7/8/2017 0:00,37.9658,-122.30758,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,81360,750,81360,8,HDPE,19
839439,7/8/2017 9:00,38.66367778,-121.2602528,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
836539,7/8/2017 9:37,34.110093,-118.403704,Los Angeles,Root Intrusion, ,No,Category 3,542,542,542,0,8,VCP,89
837243,7/8/2017 10:50,38.51635,-122.97303,Sonoma,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
836540,7/8/2017 12:44,34.045908,-118.434882,Los Angeles,Root Intrusion, ,No,Category 3,81,81,81,0,8,VCP,91
836596,7/8/2017 17:00,34.07039,-118.44841,Los Angeles,Other (specify below),"Roots had blocked the main sewer and a flush valve got stuck, causing water to continuously enter the system",No,Category 3,275,275,275,0, , , 
838759,7/9/2017 9:00,37.467,-122.22338,San Mateo,Pipe Structural Problem/Failure,Broken Lateral.,No,Category 3,0,12,12,0,4,clay, 
836602,7/9/2017 10:15,38.656751,-121.786232,Yolo,Root Intrusion, ,No,Category 3,9,20,20,0,4, , 
836542,7/9/2017 11:10,34.042542,-118.469552,Los Angeles,Root Intrusion, ,No,Category 3,0,86,86,0,8,Concrete,89
836577,7/9/2017 11:55,37.475643,-122.188416,San Mateo,Other (specify below),"Debris, toilet paper, wipes",No,Category 3,12,12,12,0, , , 
836547,7/9/2017 12:00,37.85756,-122.22324,Alameda,Root Intrusion,8  VCP sanitary main sewer plugged and overflowed due to root intrusion and a dust cover.,No,Category 3,600,600,0,0,8,VCP, 
839440,7/9/2017 17:27,38.46284444,-121.3942194,Sacramento,Root intrusion, ,No,Category 3,26,69,48,0, , , 
836651,7/9/2017 18:00,33.89571,-118.25632,Los Angeles,Grease Deposition (FOG), ,No,Category 3,700,700,700,0,8,VCP,20
836585,7/9/2017 22:10,37.61507,-122.38779,San Mateo,Grease Deposition (FOG), ,No,Category 3,19,80,80,0, , , 
839464,7/10/2017 9:00,38.60018611,-121.4224806,Sacramento,Root intrusion, ,No,Category 3,107,107,82,0, , , 
839441,7/10/2017 11:30,38.53441111,-121.4487861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
837144,7/10/2017 20:10,33.7807,-118.17202,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,V.C.P.,4
836603,7/11/2017 6:00,34.02121,-118.45211,Los Angeles,Root Intrusion, ,No,Category 2,1000,1500,1500,0, , , 
836734,7/11/2017 7:15,37.67353,-122.38829,San Mateo,Debris-General, ,No,Category 3,0,240,240,0,8,VCP, 
836625,7/11/2017 7:30,32.63469,-117.10133,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Contractor H & P Mobile Geochemistry, Inc. bored through the 10 inch force main",No,Category 3,0,471,471,0, , , 
839442,7/11/2017 12:00,38.57925278,-121.3857222,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
838975,7/11/2017 12:15,38.5918,-121.52791,Yolo,Debris-General, ,No,Category 3,0,50,50,0, , , 
837519,7/12/2017 6:00,32.67896,-117.12554,San Diego,Pipe Structural Problem/Failure,Pipe failure is cause by pipe age and environmental conditions.,No,Category 1,0,540,0,540,10,Metal,44
836900,7/12/2017 8:15,40.8739,-124.08942,Humboldt,Root Intrusion, ,No,Category 3,23,23,23,0,6,AC,30
836690,7/12/2017 10:25,38.394444,-120.806389,Amador,Debris-Rags,Also grease and baby wipes.,No,Category 1,0,150,0,150,5,PVC LIner,34
839444,7/12/2017 11:30,38.54209444,-121.3481611,Sacramento,Vandalism, ,No,Category 3,4,4,4,0, , , 
837264,7/13/2017 0:00,36.770176,-121.753307,Monterey,Debris-Rags, ,No,Category 3,30,30,0,0,8,VCP,50
836730,7/13/2017 10:03,33.74305,-118.26229,Los Angeles,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,The initial crew arrived at 11:25 A.M. and discovered a the Air relief valve had failed.  The crew closed  the isolation valves and secured the Air Relief Valve.,No,Category 3,10,10,0,0,24,DIP,17
837227,7/13/2017 14:00,38.03626,-122.27024,Contra Costa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,448,448,0,0,8,HDPE,1
838689,7/13/2017 14:00,34.45709,-119.79323,Santa Barbara,Root Intrusion, ,No,Category 3,600,600,0,0,6,VCP, 
837127,7/13/2017 14:52,37.367931,-122.163569,Santa Clara,Debris from Construction,Caused by a private funded construction of mainline on Briones Way,No,Category 3,349,349,0,0,6,vcp, 
839460,7/13/2017 15:00,38.68016389,-121.2090889,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
837101,7/13/2017 17:30,37.926361,-122.361033,Contra Costa,Root Intrusion,Roots and grease,No,Category 3,1,1,1,0,6,VCP,50
837230,7/13/2017 18:00,37.89804,-122.18356,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 2,2195,2195,250,0,6,vcp,65
837514,7/13/2017 18:30,37.90708,-122.29772,Contra Costa,Grease Deposition (FOG),"Grease and roots.  Increased cleaning frequency to 6 months.  Notified EBMUD Fats, Oils, and Grease (FOG) program for further investigation, public education and targeted outreach on proper handling and disposal of residential FOG.",No,Category 3,8,8,8,0, , , 
837312,7/13/2017 19:50,38.57387,-121.52728,Yolo,Debris-General, ,No,Category 3,0,15,15,0, , , 
837215,7/14/2017 13:05,37.96971,-122.32503,Contra Costa,Root Intrusion, ,No,Category 1,0,1943,0,1943,6,vcp,56
837136,7/14/2017 14:20,33.189167,-117.325833,San Diego,Root Intrusion,Severe roots,No,Category 2,21225,21225,0,0,6,VCP,58
837100,7/15/2017 9:30,34.4418,-119.27424,Ventura,Debris-Rags,"Rags and debris caught on tree roots, verified by CCTV Inspection.",No,Category 3,50,50,50,0,6,VCP,40
837083,7/15/2017 15:00,37.84606,-122.27086,Alameda,Debris-General,One hundred and twenty gallons overflowed from an eight inch verified clay pipe on to the curb and gutter. All one hundred and twenty gallons was captured and returned back to the collection system. General debris obstructed the main line.,No,Category 3,120,120,120,0, , , 
837135,7/15/2017 17:54,36.605411,-121.831697,Monterey,Root Intrusion, ,No,Category 3,100,100,0,0, , , 
837745,7/16/2017 0:00,37.43058,-122.147063,Santa Clara,Debris-General, ,No,Category 3,31,31,29,0, , , 
837096,7/16/2017 6:00,36.709009,-120.069918,Fresno,Other (specify below),"Operator was draining storage pond #3 for weed control isolated pond #3, did not open the valve to Storage pond #1 fully to account for the flow due to isolating pond #3,",No,Category 2,162925,162925,0,0, , , 
839467,7/16/2017 7:00,38.61140556,-121.3178028,Sacramento,Pipe Structural Problem/Failure,coupler on force main shifted allowing sso,No,Category 3,337,337,50,0, , , 
839461,7/16/2017 11:30,38.56296111,-121.3209444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
837073,7/16/2017 12:04,34.069739,-118.325969,Los Angeles,Root Intrusion, ,No,Category 3,37,37,0,0,8,VCP,64
839462,7/16/2017 17:00,38.52169722,-121.4638694,Sacramento,Vandalism, ,No,Category 3,10,10,5,0, , , 
837730,7/17/2017 0:00,37.444812,-122.153506,Santa Clara,Root Intrusion, ,No,Category 3,4,4,2,0, , , 
837271,7/17/2017 0:00,39.08962,-120.16282,Placer,Debris from Construction, ,No,Category 3,5,5,3,0,4,pvc,10
839463,7/17/2017 8:00,38.64713056,-121.3372278,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
837239,7/17/2017 8:20,38.7297,-120.80291,El Dorado,Debris-General,debris in city main,No,Category 1,0,875,250,625,4,ac,75
837957,7/17/2017 8:40,33.785067,-116.458192,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),A construction company struck the force main while excavating under the force main.,No,Category 3,900,900,900,0,16,Ductile Iron,30
837122,7/17/2017 9:49,37.79129,-122.25543,Alameda,Grease Deposition (FOG),10  vcp main sewer plugged due to grease and rags obstructing the line.  Staff flushed and restored flow to main sewer line.,No,Category 1,0,290,0,290,10,vcp, 
837311,7/17/2017 12:10,33.79061,-118.38283,Los Angeles,Other (specify below),Roots,No,Category 3,50,50,50,0, , , 
838209,7/17/2017 12:45,37.81511,-122.20653,Alameda,Root Intrusion,"Four hundred and eighty gallons overflowed from an eight inch vitrified clay pipe. Tree roots was cause of the overflow. Four hundred and eighty gallons soaked into the ground at this location,",No,Category 3,480,480,0,0, , , 
837208,7/17/2017 15:15,34.15823,-117.33552,San Bernardino,Vandalism,"There is a large homeless encampment in the area, and they have been using the sewer line as a dumping ground for all their trash and debris directly causing a sewer back up.",No,Category 2,8325,8325,0,0,15,vcp, 
837277,7/17/2017 16:30,38.29599,-122.29394,Napa,Debris-Rags, ,No,Category 3,2,2,1,0,4,Clay, 
839105,7/18/2017 7:00,38.785,-121.2456,Placer,Root Intrusion,The Property Line Clean Out was buried in the backyard.  The cap was loose and roots grew down the stack of the clean out into the flow line of the pipe causing the blockage.,No,Category 3,1,1,1,0,4,VCP,27
837419,7/18/2017 7:38,37.9872,-122.59004,Marin,Pipe Structural Problem/Failure,"Duct tape, roots and grease",No,Category 3,0,4,4,0, , , 
837202,7/18/2017 8:00,33.16264,-115.47817,Imperial,Debris-General, ,No,Category 3,20,20,0,0,4,cast iron,25
839465,7/18/2017 8:30,38.41148333,-121.4527111,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
839466,7/18/2017 9:30,38.66335833,-121.2723583,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,21,25,25,0, , , 
837327,7/18/2017 9:30,34.41773,-119.67195,Santa Barbara,Grease Deposition (FOG),"Roots from lateral may have contributed grease depositing on pipe wall, causing blockage.",No,Category 2,50,1720,1670,0,6,VCP,94
837738,7/18/2017 10:30,37.434652,-122.147116,Santa Clara,Root Intrusion, ,No,Category 3,19,20,18,0, , , 
837417,7/18/2017 12:00,37.95525,-122.52718,Marin,Debris-General,Grease and Debris,No,Category 3,40,40,0,0, , , 
837286,7/18/2017 13:15,37.808459,-122.415935,San Francisco,Pipe Structural Problem/Failure, ,No,Category 1,0,2000,0,2000, , , 
837379,7/18/2017 14:00,32.7793,-117.04404,San Diego,Root Intrusion, ,No,Category 3,58,58,58,0, , , 
837242,7/18/2017 14:45,39.40236,-123.35025,Mendocino,Debris-Rags, ,No,Category 3,20,20,20,0,8,pvc,30
837314,7/18/2017 21:57,34.1784,-118.13175,Los Angeles,Other (specify below),Grease and Grinds,No,Category 1,0,21150,2000,19150, , , 
837307,7/19/2017 0:00,37.90974,-122.53828,Marin,Root Intrusion, ,No,Category 3,360,360,0,0, ,Clay, 
839145,7/19/2017 0:00,37.89148,-122.289544,Alameda,Debris-General, ,No,Category 3,40,40,30,0,6,VCP,90
837922,7/19/2017 0:00,39.07104,-120.15249,Placer,Root Intrusion,Gas company damaged sewer lateral while installing new gas line years ago.  Roots grew into pipe from damaged location.,No,Category 3,60,60,30,0,4,ACP,48
837515,7/19/2017 1:10,37.359914,-121.994175,Santa Clara,Debris-General, ,No,Category 3,5,95,95,0,8, , 
837325,7/19/2017 9:30,38.36143,-122.00817,Solano,Root Intrusion, ,No,Category 3,1,1,1,0,4,clay, 
837302,7/19/2017 10:44,37.875922,-122.251025,Alameda,Grease Deposition (FOG),grease and plastic bag material,No,Category 3,40,40,0,0,4,cast iron,51
839469,7/19/2017 11:00,38.6409,-121.3711861,Sacramento,Root intrusion, ,No,Category 3,8,114,112,0, , , 
839468,7/19/2017 13:00,38.61932778,-121.3371472,Sacramento,Root intrusion, ,No,Category 3,81,92,92,0, , , 
837632,7/19/2017 13:10,33.87685,-118.19834,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,V.C.P.,87
837633,7/19/2017 16:00,37.44692,-122.217322,San Mateo,Other (specify below),"Roots, toilet paper, paper towels",No,Category 3,20,20,0,0, , , 
837295,7/19/2017 19:20,38.03719,-121.34622,San Joaquin,Debris-General, ,No,Category 3,4,4,4,0, , , 
837454,7/20/2017 9:30,38.31817,-122.32508,Napa,Debris-Rags, ,No,Category 3,2,2,0,0,4,ACP, 
837306,7/20/2017 10:30,40.90099,-124.0165,Humboldt,Other (specify below),Under Investigation,No,Category 3,80,80,0,0,6, ,25
838745,7/20/2017 11:00,37.71921,-119.68213,Mariposa,Siphon Failure, ,No,Category 3,5,5,0,0,10,clay,17
837345,7/20/2017 12:05,38.01455,-121.81165,Contra Costa,Root Intrusion, ,No,Category 3,5,5,4,0,4, , 
837343,7/20/2017 16:15,37.96097,-121.27272,San Joaquin,Debris from Lateral, ,No,Category 3,2,2,2,0, , , 
837430,7/21/2017 0:00,37.91358,-122.52265,Marin,Other (specify below),Baby wipes & feminine products.,No,Category 1,0,100,20,80,6,Clay, 
837442,7/21/2017 7:00,36.29959,-119.16017,Tulare,Pump Station Failure-Controls, ,No,Category 2,1000,1000,0,0,8,PCV,40
839470,7/21/2017 7:30,38.58943611,-121.3688306,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
838700,7/21/2017 8:00,35.5926,-119.40621,Kern,Debris-Rags, ,No,Category 3,950,950,0,0, , , 
837461,7/21/2017 10:00,40.8476589,-124.0597244,Humboldt,Debris from Construction, ,No,Category 3,150,150,0,0,8,PVC,35
837463,7/21/2017 11:20,37.741861,-122.372386,San Francisco,Debris-General, ,No,Category 3,50,50,50,0, , , 
837358,7/21/2017 12:07,38.13694,-120.45663,Calaveras,Debris-General, ,No,Category 3,100,100,100,0,8,clay,40
837359,7/21/2017 12:07,38.13694,-120.45663,Calaveras,Debris-General, ,No,Category 3,100,100,100,0,8,clay,40
839471,7/21/2017 13:30,38.53686944,-121.4330111,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
837449,7/22/2017 0:00,37.61844,-122.39241,San Mateo,Other (specify below),"Initially, spill was thought to be the result of a leaking dishwasher, which caused wastewater to flow down through the floor and onto the baggage makeup area. However, after further investigation on 7/23/17, it was determined that the spill was actually the result of a leak from United's men's restroom.",No,Category 3,10,15,15,0, , , 
837369,7/22/2017 0:00,38.54644,-121.74003,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
838715,7/22/2017 11:00,36.600795,-121.828534,Monterey,Debris-General, ,No,Category 1,50,100,0,50, , , 
837532,7/22/2017 11:15,37.81385,-122.20555,Alameda,Root Intrusion,8  VCP sanitary main sewer plugged due to root intrusion and grease and overflowed out of the manhole in the street area.,No,Category 3,315,315,315,0,8,VCP, 
839253,7/22/2017 11:30,37.472778,-122.198333,San Mateo,Other (specify below),"Debris, grease, and roots.",No,Category 3,142,142,0,0, , , 
839472,7/22/2017 12:00,38.46241389,-121.4579528,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
837455,7/22/2017 17:00,38.33057,-122.30707,Napa,Debris-General, ,No,Category 3,3,3,1,0,4,ACP, 
837476,7/22/2017 19:20,37.68486,-122.46305,San Mateo,Debris-Rags, ,No,Category 3,125,175,175,0,6,VCP, 
837428,7/22/2017 22:18,37.89882,-122.50506,Marin,Pipe Structural Problem/Failure - Installation,"pipe leak at seam, 20-inch HDPE",No,Category 1,0,37800,0,37800,20,HDPE,36
839278,7/23/2017 8:00,37.57681,-122.39591,San Mateo,Root Intrusion, ,No,Category 3,50,50,10,0,4, , 
839473,7/23/2017 12:00,38.53440833,-121.4487889,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
837333,7/23/2017 12:00,33.717676,-118.293646,Los Angeles,Root Intrusion, ,No,Category 3,0,122,122,0,8,VCP,70
837568,7/23/2017 18:00,33.9882,-118.35853,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,25500,0,25500, , , 
837943,7/23/2017 18:00,34.18826,-118.13018,Los Angeles,Other (specify below),Roots,No,Category 3,200,200,200,0, , , 
837910,7/23/2017 19:30,36.601794,-121.831868,Monterey,Debris-Rags, ,No,Category 3,80,80,0,0, , , 
837527,7/23/2017 21:35,33.946909,-116.980002,Riverside,Debris-General, ,No,Category 2,3000,3000,0,0,12,Debris,15
837565,7/23/2017 22:00,34.15965,-118.22274,Los Angeles,Root Intrusion, ,No,Category 2,2550,2550,465,0,8,VCP,56
837513,7/23/2017 22:14,37.925422,-122.342853,Contra Costa,Grease Deposition (FOG),Heavy Grease.,No,Category 3,2,2,2,0,6,VCP, 
837743,7/24/2017 0:00,37.39561,-122.143524,Santa Clara,Root Intrusion, ,No,Category 3,82,97,79,0, , , 
837397,7/24/2017 7:30,37.81345,-122.20474,Alameda,Debris-General, ,No,Category 1,0,1800,0,1800,8,VCP, 
837588,7/24/2017 7:31,38.698119,-120.838314,El Dorado,Vandalism,Manhole lid had been removed and rocks and debris put into Manhole,No,Category 3,681,681,250,0,6,AC,50
837394,7/24/2017 8:50,38.22841,-122.62635,Sonoma,Construction Diversion Failure,"Contractors Pigged off Sewer Downstream, Causing Manhole upstream to overflow",No,Category 1,0,52,50,2,12,SDR,4
839474,7/24/2017 9:00,38.44405278,-121.4372806,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
837777,7/24/2017 16:30,37.87218,-122.08117,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0,6,VCP,54
837456,7/24/2017 19:05,38.30184,-122.33958,Napa,Root Intrusion, ,No,Category 3,2,2,1,0,4,ACP,45
837409,7/24/2017 19:05,32.77073,-117.03746,San Diego,Debris-Rags, ,No,Category 3,125,125,125,0, , , 
839097,7/25/2017 5:45,37.66545,-122.44911,San Mateo,Debris-Rags, ,No,Category 3,60,60,60,0,8, , 
837629,7/25/2017 7:00,38.657578,-121.76734,Yolo,Root Intrusion, ,No,Category 3,1,1,1,0,4, , 
839475,7/25/2017 9:00,38.51698611,-121.4522972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
839476,7/25/2017 16:00,38.43926944,-121.3781111,Sacramento,Debris-General, ,No,Category 3,9,269,264,0, , , 
837552,7/26/2017 0:00,38.066628,-122.55827,Marin,Vandalism,Flow through the manhole was blocked by a sand trap rake from the golf course which caused rags and lateral roots to collect behind the rake and block the channel.  Manhole is located on a golf course next to a sand trap.,No,Category 1,0,4050,0,4050,8,vcp,59
839332,7/26/2017 0:00,39.250609,-120.033314,Placer,Root Intrusion, ,No,Category 3,39,39,0,0, , , 
837581,7/26/2017 9:00,36.97572,-122.01973,Santa Cruz,Pump Station Failure-Controls, ,No,Category 1,25,55,60,10, , , 
839236,7/26/2017 14:13,33.727014,-117.393861,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,5,5,5,0,30,PVC,16
837566,7/27/2017 0:00,37.90545,-122.55917,Marin,Root Intrusion, ,No,Category 1,0,375,0,375,6,Plastic & Clay, 
838416,7/27/2017 1:00,35.59323,-119.41001,Kern,Debris-Rags, ,No,Category 3,60,60,0,0, , , 
841868,7/27/2017 6:00,32.68512,-115.48407,Imperial,Other (specify below),Main sewer was plugged to replace manhole,No,Category 1,0,800,1000,800,8,plastic,20
837571,7/27/2017 7:05,37.96456,-121.26122,San Joaquin,Root Intrusion, ,No,Category 3,0,41,41,0, , , 
837564,7/27/2017 8:00,37.84886,-120.1892,Tuolumne,Vandalism, ,No,Category 1,165,239,165,74,6,PVC,30
839477,7/27/2017 10:30,38.61178056,-121.4924583,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,1,0, , , 
838418,7/27/2017 10:30,35.5941,-119.41215,Kern,Debris-Rags, ,No,Category 3,40,40,0,0, , , 
837824,7/27/2017 11:00,36.69441,-121.613,Monterey,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6, ,60
837606,7/27/2017 15:00,37.98677,-121.83684,Contra Costa,Debris-General, ,No,Category 3,5,5,1,0,4, , 
837607,7/27/2017 15:00,37.99618,-121.79822,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4, , 
837915,7/28/2017 0:00,39.10126,-120.16314,Placer,Debris from Lateral,significant accumulation of paper type material at connection of lateral to main,No,Category 3,50,50,40,0,6,ACP,48
837626,7/28/2017 8:10,37.99526,-121.32589,San Joaquin,Grease Deposition (FOG), ,No,Category 3,13,13,13,0, , , 
839345,7/28/2017 9:30,37.46815,-122.25673,San Mateo,Root Intrusion, ,No,Category 3,0,600,600,0,6,VCP, 
839478,7/28/2017 12:00,38.59116111,-121.3030861,Sacramento,Debris-General, ,No,Category 3,8,8,3,0, , , 
837950,7/28/2017 15:34,37.63995,-122.40337,San Mateo,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6, , 
839479,7/28/2017 17:00,38.60825,-121.4164333,Sacramento,Other (specify),the cipp in the ML caused the stoppage because the LL was never reinstated due to discrepancies with the LL attribute information,No,Category 3,6,6,2,0, , , 
837659,7/28/2017 20:30,34.4259,-119.69484,Santa Barbara,Other (specify below),New lateral liner protruding into main,No,Category 3,76,76,76,0,6,VCP,93
837836,7/29/2017 9:20,38.3425,-121.99512,Solano,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,clay,30
839480,7/29/2017 9:30,38.61981944,-121.3675111,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
839348,7/29/2017 11:30,37.48576,-122.23991,San Mateo,Root Intrusion, ,No,Category 3,0,80,80,0,4,VCP, 
837652,7/29/2017 13:37,39.238803,-121.069436,Nevada,Other (specify below),ball valve attached to the force main leaked,No,Category 3,50,50,10,0, , , 
839481,7/29/2017 22:00,38.62561944,-121.4056333,Sacramento,Root intrusion, ,No,Category 3,12,13,9,0, , , 
837706,7/30/2017 11:10,38.57387,-121.52728,Yolo,Debris from Lateral, ,No,Category 3,0,15,15,0, , , 
838818,7/30/2017 12:10,33.87009,-118.15155,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,30,30,0, , , 
839482,7/30/2017 14:15,38.68886944,-121.2688056,Sacramento,Root intrusion, ,No,Category 3,12,12,7,0, , , 
839333,7/30/2017 18:00,38.30189,-122.27132,Napa,Debris from Construction, ,No,Category 3,13,13,0,0,6,Clay, 
837845,7/30/2017 22:35,37.96816,-121.2745,San Joaquin,Debris from Lateral, ,No,Category 3,0,3,3,0, , , 
837731,7/31/2017 0:00,40.41607,-120.63569,Lassen,Debris-Rags, ,No,Category 3,10,10,5,0, , , 
839939,7/31/2017 6:00,38.78599,-121.21937,Placer,Other (specify below),Excessive paper buildup with some associated grease.,No,Category 3,53,53,10,0,4,ACP,45
838881,7/31/2017 8:45,38.25402,-122.053477,Solano,Pipe Structural Problem/Failure, ,No,Category 3,11,11,11,0, , , 
845227,7/31/2017 8:45,39.26439,-121.02277,Nevada,Root Intrusion, ,No,Category 3,125,125,120,0, , , 
839334,7/31/2017 9:02,38.28685,-122.26713,Napa,Root Intrusion,SSO occurred after technician pulled cleanout cap,No,Category 3,2,2,2,0,4,ACP,47
839483,7/31/2017 10:00,38.60614722,-121.4260528,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
839484,7/31/2017 13:37,38.62842222,-121.4873194,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
839486,7/31/2017 17:00,38.64793611,-121.2851444,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
839485,7/31/2017 18:00,38.69988611,-121.3686194,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
839453,7/31/2017 19:10,37.53941,-122.26461,San Mateo,Other (specify below),Debris found in main line with evidence of debris coming from the lateral,No,Category 3,643,643,0,0,6,VCP, 
837742,8/1/2017 0:00,34.57966,-117.42999,San Bernardino,Debris-Rags, ,No,Category 3,25,25,0,0, , , 
839308,8/1/2017 9:00,37.941389,-122.500278,Marin,Debris-General,The line was backed up with general debris and FOG.   Staff Plumbers were able to unclog the sewer.  An outside company was then brought in to hydro-jet and camera the line.,No,Category 3,400,400,0,0,8,PVC,27
840362,8/1/2017 9:05,38.68460278,-121.4609056,Sacramento,Operator error, ,No,Category 3,4,4,4,0, , , 
837727,8/1/2017 14:00,39.40844,-123.35918,Mendocino,Pipe Structural Problem/Failure,Collapsed sewer 6 inch main.,No,Category 3,100,100,100,0,6,clay,40
837781,8/2/2017 7:00,37.935722,-122.349556,Contra Costa,Debris-General,This SSO was caused by rock debris allowed into mainline due to lateral/mainline pipe failure.,No,Category 1,357,584,576,8,6,VCP,50
837739,8/2/2017 9:00,41.772488,-124.204777,Del Norte,Other (specify below),Pressure sewer pipe hit by backhoe working on phone line.,No,Category 3,20,20,50,0,2,PVC,10
839254,8/2/2017 9:45,33.9930898,-118.390789,Los Angeles,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,8,VCP,65
838794,8/2/2017 9:50,36.579106,-121.929742,Monterey,Root Intrusion,Presence of debris (gravel/rocks) along with roots (removed from Gravity Main No. 3819),No,Category 3,60,60,0,0, , , 
837897,8/2/2017 19:30,34.08145,-118.38368,Los Angeles,Grease Deposition (FOG), ,No,Category 1,50,100,0,50, , , 
839335,8/3/2017 9:00,38.30569,-122.34202,Napa,Debris-Rags, ,No,Category 3,2,2,1,0,4,ACP,52
837811,8/3/2017 10:00,37.74631,-122.17041,Alameda,Grease Deposition (FOG), ,No,Category 3,120,120,120,0,8,vcp, 
844316,8/3/2017 14:59,37.55309,-122.367,San Mateo,Debris-Rags, ,No,Category 3,46,46,46,0, , , 
