SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
839098,8/4/2017 0:00,37.419043,-122.134559,Santa Clara,Debris-General, ,No,Category 3,20,20,8,0, , , 
840337,8/4/2017 9:30,38.62273889,-121.5038139,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
837827,8/4/2017 10:10,34.12267,-117.7316,Los Angeles,Debris-General, ,No,Category 1,0,825,0,825, , , 
837921,8/4/2017 13:05,37.77554,-122.21081,Alameda,Root Intrusion,Sanitary main sewer had root intrusion.,No,Category 3,450,450,450,0,6,VCP, 
837843,8/4/2017 14:00,38.34761,-121.99705,Solano,Grease Deposition (FOG), ,No,Category 3,11,11,11,0,4,pvc, 
838683,8/4/2017 15:00,38.01496,-121.81471,Contra Costa,Debris-General, ,No,Category 3,1,1,1,0,4, , 
840105,8/4/2017 18:56,38.11204,-122.26459,Solano,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
838970,8/4/2017 21:00,37.6526,-122.43023,San Mateo,Grease Deposition (FOG), ,No,Category 3,142,142,142,0,4, , 
837913,8/5/2017 1:31,38.539194,-122.798111,Sonoma,Debris-General, ,No,Category 3,248,248,200,0, , , 
837965,8/5/2017 8:20,34.20021,-118.22811,Los Angeles,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Contractor working for City damaged sewer main involved from above, introducing rocks, when auger-ring for a new light fixture installation at the NE corner of N. Verdugo Rd. and El Cino Place.",No,Category 1,15090,21550,158,6460,8,VCP,88
837826,8/5/2017 8:45,34.130842,-118.395939,Los Angeles,Root Intrusion, ,No,Category 3,0,299,299,0,8,VCP,70
840341,8/5/2017 9:00,38.64848889,-121.2434833,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
837882,8/5/2017 18:00,37.86649,-122.30271,Alameda,Pump Station Failure-Mechanical, ,No,Category 3,4,4,0,0, , , 
837838,8/6/2017 12:50,34.236252,-118.450328,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 2,1470,1470,1470,0,8,VCP,63
837830,8/6/2017 18:35,33.95915,-118.434749,Los Angeles,Debris-General, ,No,Category 3,41,41,41,0,8,VCP,59
837974,8/7/2017 0:00,38.882665,-120.036364,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,125,125,75,0,6,ac, 
837872,8/7/2017 8:40,39.905556,-122.197778,Tehama,Debris-General, ,No,Category 3,0,500,500,0,6,sdr,25
837970,8/7/2017 10:00,38.54527,-121.74362,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0,4,Clay, 
837890,8/7/2017 10:15,37.96544599,-122.5050618,Marin,Grease Deposition (FOG),Rags,No,Category 3,26,26,26,0, , , 
839556,8/7/2017 11:30,32.9731,-115.5304,Imperial,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,Clay, 
838603,8/7/2017 12:00,34.10647,-117.28514,San Bernardino,Grease Deposition (FOG),"The 15-inch gravity sewer line was videoed and it was determined there is a 58 ft dip/sag which allowed grease to build up causing the SSO. This section of sewer line has now been placed on our Temporary Increased Maintenance list, and it will be cleaned every month. We are investigating some soil issues in the area and will be scheduling the line for replacement in that section.",No,Category 3,20,20,20,0,15,vcp, 
837903,8/7/2017 12:45,38.02924,-121.36192,San Joaquin,Debris-General,Spill began when the stand pipe cap was removed by the City of Stockton Service man sent to remove the blockage from this lateral. Surcharge in the upper and lower lateral escaped when the cap was removed causing this spill.,No,Category 3,11,11,11,0, , , 
837938,8/7/2017 12:56,32.80566,-117.26142,San Diego,Other (specify below),BLOCKAGE DUE TO GREASE AND SAND BUILDUP,No,Category 2,4100,4100,0,0,8,VC, 
838822,8/7/2017 16:20,33.86532,-118.20084,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,70,70,0, , , 
839883,8/7/2017 18:00,37.31381,-122.01065,Santa Clara,Root Intrusion, ,No,Category 3,78,78,1,0,4, , 
838917,8/8/2017 10:26,37.2625,-121.85557,Santa Clara,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
838414,8/8/2017 20:00,36.42833,-121.32955,Monterey,Grease Deposition (FOG), ,No,Category 3,300,300,0,0,6,ABS,25
840078,8/8/2017 22:00,35.59557,-119.40769,Kern,Debris-Rags, ,No,Category 3,600,600,0,0, , , 
838825,8/8/2017 22:00,33.77262,-118.16205,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
840355,8/9/2017 8:05,38.58321111,-121.3937667,Sacramento,Root intrusion, ,No,Category 3,2,575,575,0, , , 
838081,8/9/2017 13:15,37.96382,-121.32863,San Joaquin,Root Intrusion, ,No,Category 3,9,9,9,0, , , 
838087,8/9/2017 14:30,37.94815,-121.33963,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Air relief valve malfunction,No,Category 3,145,145,145,0, , , 
839702,8/10/2017 6:00,38.01021,-121.89554,Contra Costa,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6,VCP, 
839703,8/10/2017 6:00,38.01021,-121.89554,Contra Costa,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6,VCP, 
838789,8/10/2017 7:00,38.64728,-121.093,Sacramento,Root Intrusion, ,No,Category 3,1,1,0,0,4,SDR, 
840364,8/10/2017 8:30,38.65731111,-121.26445,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
840345,8/10/2017 9:00,38.41753056,-121.3803917,Sacramento,Root intrusion, ,No,Category 3,14,14,11,0, , , 
838716,8/10/2017 10:30,37.98537,-121.8232,Contra Costa,Root Intrusion,Roots @ offset joints,No,Category 3,1,1,0,0,4, , 
838721,8/10/2017 13:00,38.01666,-121.81789,Contra Costa,Debris from Lateral,Rock blocking lateral,No,Category 3,2,2,0,0,4, , 
840120,8/10/2017 14:30,36.97465,-121.90421,Santa Cruz,Debris-Rags, ,No,Category 3,220,220,220,0,6,ACP,57
838773,8/10/2017 15:50,37.573611,-121.691111,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,300,300,220,0,4,PVC,10
839270,8/10/2017 16:00,38.680392,-121.796794,Yolo,Root Intrusion, ,No,Category 3,42,42,42,0,4, , 
838780,8/11/2017 0:00,40.177803,-122.249744,Tehama,Other (specify below),private boring company hit main line in parking lot,No,Category 1,180,235,180,55, , , 
838850,8/11/2017 2:50,38.66097,-121.1381,Sacramento,Other (specify below),"It was determined the spill was caused by a combination of both roots, and a offset pipe.",No,Category 3,5,6,5,0,4,VCP, 
839881,8/11/2017 7:31,33.43466,-117.62375,Orange,Pump Station Failure-Mechanical, ,No,Category 3,19,19,19,0, , , 
840335,8/11/2017 14:00,38.68463056,-121.3807639,Sacramento,Debris-General, ,No,Category 3,9,9,3,0, , , 
839092,8/12/2017 0:00,37.408653,-122.137622,Santa Clara,Root Intrusion, ,No,Category 3,7,11,9,0, , , 
840791,8/12/2017 0:00,37.00597,-121.5778,Santa Clara,Debris-General, ,No,Category 3,285,285,95,0,6,vcp,70
838883,8/12/2017 0:00,39.0662,-120.12363,El Dorado,Root Intrusion,spill was caused by roots and wipes in downstream manhole.,No,Category 1,40,80,0,40,6,ACP,48
838872,8/12/2017 7:00,37.52709969,-122.304431,San Mateo,Root Intrusion, ,No,Category 3,72,72,72,0,6,VCP,63
838775,8/12/2017 12:00,39.80632,-120.50246,Plumas,Grease Deposition (FOG), ,No,Category 1,0,500,0,500,6,AC,50
838852,8/13/2017 0:00,32.590694,-117.117976,San Diego,Other (specify below),Unknown. The sewer supervisor will be looking at the CCTV for this particular line. A consultant also provided some data that can be useful to determine the cause of the spill.,No,Category 1,0,900,0,900, , , 
838776,8/13/2017 11:00,39.22874,-121.20721,Nevada,Other (specify below),Power failure and surge tripped the level control breakers at the lift station causing wastewater levels to rise in the lift station.  The sewer spilled out of a downstream manhole.,No,Category 1,192,1874,0,1682, , , 
840349,8/13/2017 20:45,38.63255278,-121.4894167,Sacramento,Root intrusion, ,No,Category 3,13,13,11,0, , , 
840368,8/14/2017 8:00,38.45466111,-121.3615167,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
838876,8/14/2017 9:27,38.54929,-121.76893,Yolo,Root Intrusion,Backup was caused by root intrusion.  The spill showed at the public clean out due to a damaged clean out cap.,No,Category 3,100,150,150,0,6,VCP, 
838974,8/14/2017 10:00,35.331,-119.068,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,15,0, , , 
838806,8/14/2017 10:26,37.75482,-122.17752,Alameda,Debris-General, ,No,Category 3,387,387,387,0,8,VCP, 
840350,8/14/2017 14:00,38.60597778,-121.3673194,Sacramento,Operator error, ,No,Category 3,5,5,5,0, , , 
838957,8/14/2017 15:00,37.79961,-122.25506,Alameda,Grease Deposition (FOG), ,No,Category 3,240,240,240,0,8, , 
838810,8/14/2017 15:20,38.02783,-121.30789,San Joaquin,Debris from Lateral,"After further review, it was determined to open a construction w/o for replacement of the entire lateral.",No,Category 3,3,3,3,0, , , 
839819,8/15/2017 9:50,36.74368,-118.96356,Fresno,Root Intrusion, ,No,Category 3,250,250,0,0, , , 
838871,8/15/2017 10:45,34.12891,-118.25096,Los Angeles,Debris-Rags,Rags and grease. Operator relieving stoppage attributed cause of stoppage primarily to rags.,No,Category 1,200,1500,200,1300,8,VCP,91
840342,8/15/2017 12:00,38.53961389,-121.3683472,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
838918,8/15/2017 12:06,37.944978,-122.362158,Contra Costa,Grease Deposition (FOG), ,No,Category 3,3,3,3,0,6,VCP,50
838914,8/15/2017 15:40,36.41974,-121.32179,Monterey,Surcharged Pipe (Combined CS Only), ,No,Category 3,350,350,0,0,8,plastic,30
841402,8/15/2017 20:30,33.80973,-118.0107,Orange,Grease Deposition (FOG), ,No,Category 1,400,450,400,50, , , 
839095,8/16/2017 0:00,37.429541,-122.132706,Santa Clara,Debris-Rags, ,No,Category 3,22,22,20,0, , , 
839099,8/16/2017 0:00,38.0054,-122.09858,Contra Costa,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Air relief valve failed,No,Category 1,0,3594,2554,1040, , , 
839051,8/16/2017 1:20,38.67681,-121.15141,Sacramento,Other (specify below),"During C.C.T.V. inspection both roots, and a offset at the clay to plastic connection were found and the crew was unable to state which of these two factors was the cause, or if it was a combination of the two.",No,Category 3,15,15,12,0,4,VCP, 
839050,8/16/2017 7:30,36.982,-121.91788,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 1,1851,8466,450,6595,8,transite,57
839666,8/16/2017 8:30,37.8771,-119.37429,Tuolumne,Other (specify below),Old pipe and valve,No,Category 2,2500,2500,2000,0, , , 
838920,8/16/2017 8:58,32.8243,-117.22717,San Diego,Root Intrusion,SECONDARY - RAGS,No,Category 3,975,975,300,0,8,UNK, 
838976,8/16/2017 11:35,35.38,-119.024,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,10,0, , , 
839336,8/16/2017 15:30,38.29781,-122.33685,Napa,Debris-Rags, ,No,Category 3,3,3,0,0,4,ACP,39
838981,8/17/2017 0:00,36.91817,-121.77943,Santa Cruz,Pump Station Failure-Controls, ,No,Category 1,0,80,60,20, , , 
839525,8/17/2017 0:00,38.918308,-119.983592,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,15,15,15,0,6,AC, 
839665,8/17/2017 0:00,33.427932,-117.5683337,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Vehicle drove over exposed clean out,No,Category 3,60,60,50,0,6,Clay, 
838977,8/17/2017 2:00,33.49901,-117.6345,Orange,Root Intrusion, ,No,Category 3,60,60,60,0,8,pvc, 
839162,8/17/2017 7:00,33.92837,-118.29984,Los Angeles,Grease Deposition (FOG), ,No,Category 2,1260,1260,600,0, , , 
839225,8/17/2017 8:30,37.98663221,-122.5435757,Marin,Root Intrusion,and Rags,No,Category 3,6,6,6,0, , , 
839147,8/17/2017 9:00,34.17164,-118.22685,Los Angeles,Root Intrusion, ,No,Category 1,0,325,300,25,8,VCP,90
838978,8/17/2017 10:50,35.333,-119.023,Kern,Grease Deposition (FOG), ,No,Category 3,30,30,15,0, , , 
838951,8/17/2017 10:59,36.548189,-121.918092,Monterey,Root Intrusion,The post SSO cctv inspection of the line segment that overflowed found a sever offset in the joints of the pipeline. The likely cause was roots or debris flowing that got hung up on the offset.,No,Category 3,780,780,250,0,6,VCP,60
840370,8/17/2017 12:00,38.43889444,-121.3765306,Sacramento,Pipe Structural Problem/Failure - Installation, ,No,Category 3,7,103,99,0, , , 
839191,8/17/2017 12:00,37.81696,-120.26839,Tuolumne,Vandalism,Upon restoration of service the mainline was inspected and a stick of firewood and a softball were found restricting the mainline causing the SSO,No,Category 1,521,7680,4521,7159,6,pvc,37
839824,8/17/2017 13:20,37.98944,-122.59168,Marin,Root Intrusion, ,No,Category 3,6,6,0,0,6,VCP,65
839294,8/17/2017 17:00,38.684778,-121.767756,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,4,4,4,0,4, , 
840351,8/17/2017 21:00,38.69400278,-121.2368833,Sacramento,Root intrusion, ,No,Category 3,15,15,8,0, , , 
839349,8/18/2017 9:50,37.48989,-122.24095,San Mateo,Root Intrusion, ,No,Category 3,0,250,250,0,4,VCP, 
840338,8/18/2017 11:00,38.61156111,-121.4058528,Sacramento,Operator error, ,No,Category 3,1,1,0,0, , , 
839031,8/18/2017 12:00,37.924469,-122.347844,Contra Costa,Grease Deposition (FOG),Grease and Rags,No,Category 3,5,5,5,0,6,vcp, 
840373,8/18/2017 16:00,38.63146944,-121.4864778,Sacramento,Root intrusion, ,No,Category 3,23,23,19,0, , , 
840346,8/18/2017 16:00,38.63968056,-121.2274611,Sacramento,Root intrusion, ,No,Category 3,27,27,23,0, , , 
839148,8/19/2017 0:00,37.91525,-122.55564,Marin,Root Intrusion,"Also: wipes, paper towels, and female products.",No,Category 3,150,150,100,0,6,Plastic, 
839020,8/19/2017 1:08,38.13449,-120.46195,Calaveras,Root Intrusion, ,No,Category 3,60,60,60,0,8,clay,50
840369,8/19/2017 7:30,38.62252222,-121.3738639,Sacramento,Root intrusion, ,No,Category 3,9,9,2,0, , , 
839018,8/19/2017 11:23,34.095588,-118.382561,Los Angeles,Root Intrusion, ,No,Category 3,0,193,193,0,8,VCP,88
839026,8/19/2017 11:30,33.94531,-117.94893,Orange,Root Intrusion, ,No,Category 3,45,45,45,0,8,VCP,50
839019,8/19/2017 11:50,34.002946,-118.450692,Los Angeles,Grease Deposition (FOG), ,No,Category 3,325,325,325,0,10,VCP,65
839035,8/19/2017 15:40,33.54317,-117.7653,Orange,Root Intrusion,The cause of this spill was roots blocking the city's main line.,No,Category 2,1500,1500,1500,0,8,VCP,25
839161,8/20/2017 0:00,33.4683,-117.70215,Orange,Root Intrusion,"Severe root intrusion inside the private sewer lateral at 34062 Amber Lantern (downstream neighbor) caused the lateral connection to separate from the District sewer main and pushed the lateral seal ( top hat ) into the center of the District main, impeding normal sewage flow and causing sewage to backup and overflow from the upstream lateral clean out at 34052 Amber Lantern.",No,Category 1,200,900,200,700, , , 
839086,8/20/2017 11:02,34.137686,-118.136806,Los Angeles,Debris-Rags, ,No,Category 2,7000,8500,8500,0,8, , 
839821,8/20/2017 12:00,37.93494,-122.52765,Marin,Debris-Rags,Lots of rags were removed from the line after jetting.   Contractor called in the overflow.,No,Category 3,15,15,0,0,6,VCP,60
839632,8/20/2017 14:40,34.00948,-117.88381,Los Angeles,Other (specify below),Roots,No,Category 3,100,100,10,0, , , 
839058,8/20/2017 15:52,38.50618,-121.48331,Sacramento,Root Intrusion, ,No,Category 3,0,16,16,0,6,clay,64
839201,8/20/2017 20:15,32.78952,-116.99777,San Diego,Debris-General, ,No,Category 3,36,36,36,0, , , 
840365,8/20/2017 20:30,38.40428889,-121.3759972,Sacramento,Grease deposition (FOG), ,No,Category 3,13,24,20,0, , , 
840182,8/21/2017 0:00,37.429344,-122.134202,Santa Clara,Root Intrusion, ,No,Category 3,29,29,28,0, , , 
839207,8/21/2017 7:33,37.873617,-122.10205,Contra Costa,Root Intrusion, ,No,Category 3,0,224,224,0,6,VCP,66
839704,8/21/2017 10:20,38.01871,-121.89249,Contra Costa,Root Intrusion, ,No,Category 3,3,3,2,0,4,VCP, 
839165,8/22/2017 0:00,37.143931,-121.666668,Santa Clara,Debris-General, ,No,Category 3,1,1,1,0,8,ABS,20
839197,8/22/2017 5:30,34.12694,-117.60398,San Bernardino,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Construction  crew struck a shallow AC sewer mainline damaging the top of pipe and rocks/debris fell into line when backfilling trench area. Spill was contained, controlled and all recaptured and returned to the CVWD sewer system via a downstream manhole.",No,Category 3,250,250,250,0,8,AC,40
840336,8/22/2017 8:00,38.63075833,-121.3516833,Sacramento,Debris-General, ,No,Category 3,9,9,3,0, , , 
839164,8/22/2017 8:30,35.388,-119.027,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,10,0, , , 
839213,8/22/2017 10:50,37.97931,-121.32149,San Joaquin,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
840343,8/22/2017 12:00,38.42252778,-121.3567889,Sacramento,Root intrusion, ,No,Category 3,36,36,33,0, , , 
840356,8/22/2017 15:00,38.41154722,-121.4276056,Sacramento,Debris-General, ,No,Category 3,10,10,4,0, , , 
839166,8/22/2017 17:00,37.84575,-122.24063,Alameda,Root Intrusion,6  VCP sanitary main sewer plugged due to root intrusion and overflowed out of the lamp hole in the front yard area and in the curb and gutter area. Staff rodded the main sewer to unplug stoppage and return the flow. Staff returned a portion 20 gallons back to the collection system. Staff cleaned all affected areas of the overflow. Staff will CCTV the main sewer.,No,Category 3,60,60,20,0,6,VCP, 
839887,8/22/2017 18:36,38.61506,-122.86934,Sonoma,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
840363,8/22/2017 20:20,38.41998333,-121.3887556,Sacramento,Debris-General, ,No,Category 3,17,31,24,0, , , 
839237,8/23/2017 0:00,36.59783,-121.89271,Monterey,Other (specify below),"CIWQS system won't allow 08/23/2017 at 21:00 as estm. PW operator arrival date/time since it's prior to date City learned of sewage spill (Cal Am break occurred 08/23/17 when City responded) and it wasn't until 08/24/17 after clean-up that City rcvd video of sewer overflow due to Cal Am water break. Cal Am 16-inch water main break occurred at approx. 8 p.m. (20:00 hrs) on 08/23/2017; first responders Cal Am, City Fire and Public Works did not identify sewer overflow at time of emergency. Sewer overflow occurred downstream of water main break. Potable water flowed into City sanitary sewer collection system, surcharging a manhole. On 08/24/2017 at approx. 4 p.m. (1600 hrs), City received social media video showing sewage flowing from downstream sewer manhole approx. 8:20 p.m. prior night 08/23/2017. City Public Works arrived on scene 08/23/2017 approx. 9:00 p.m. (2100 hrs) and did not observe sewage flow in area. Hence, City estimates a 1-hour sewage flow at 1.5-gallon per second for 60 minutes (City Engineer/PW Director estimated flow rate based on social media video). City staff in area all day 08/24/2017 conducting investigations and inspection of event area and City infrastructure.",No,Category 1,0,5400,0,5400, , , 
840371,8/23/2017 9:05,38.458575,-121.3661944,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
839231,8/23/2017 9:22,37.25602,-121.96639,Santa Clara,Debris-General, ,No,Category 3,792,792,772,0,8,VCP, 
839350,8/23/2017 9:30,37.4002,-122.12443,Santa Clara,Grease Deposition (FOG), ,No,Category 3,5,5,2,0,6,VCP,60
840374,8/23/2017 12:00,38.69184444,-121.2698889,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
840352,8/23/2017 13:00,38.53225278,-121.4605111,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
839337,8/23/2017 15:15,38.31714,-122.29438,Napa,Root Intrusion, ,No,Category 3,6,6,3,0,4,Clay,69
839222,8/23/2017 20:00,37.40797,-122.10991,Santa Clara,Debris-General, ,No,Category 3,40,40,25,0,8,VCP, 
839376,8/24/2017 0:00,40.41692,-120.64093,Lassen,Grease Deposition (FOG), ,No,Category 3,20,20,0,0, , , 
839412,8/24/2017 9:00,34.050451,-117.88523,Los Angeles,Debris from Lateral, ,No,Category 3,45,45,45,0,8,VCP,40
840089,8/24/2017 9:30,35.59563,-119.40852,Kern,Debris-Rags, ,No,Category 3,15,15,0,0, , , 
840357,8/24/2017 12:00,38.52387778,-121.4136056,Sacramento,Vandalism, ,No,Category 3,3,3,1,0, , , 
839271,8/24/2017 12:17,37.61427,-122.38813,San Mateo,Grease Deposition (FOG), ,No,Category 3,24,29,29,0, , , 
840366,8/24/2017 12:40,38.65650556,-121.5484722,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,2,0, , , 
839792,8/24/2017 14:30,33.77965,-117.7916,Orange,Debris from Construction,"Contractor working for County of Orange removed manhole frame and cover, placed 3/4  plywood over structure.  During our investigation, we found that plywood was placed over the manhole structure in place of a frame and cover.  The plywood was uncovered and found to be broken.  Also,  approximately 4 five gallon buckets of hot asphalt was laying on the floor of structure blocking the channel.",No,Category 3,1,1,0,0,8,VCP, 
840358,8/24/2017 14:45,38.53961389,-121.3683472,Sacramento,Debris-General, ,No,Category 3,7,411,407,0, , , 
840334,8/25/2017 8:00,38.66352222,-121.2810222,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
839884,8/25/2017 13:00,33.43466,-117.62375,Orange,Other (specify below),"Broken irrigation line with water contaminated by soil from  previous SSO on Aug 11, 2017 at same location.",No,Category 3,11,11,11,0, , , 
839886,8/25/2017 22:30,38.19523,-120.67361,Calaveras,Operator Error, ,No,Category 3,25,25,0,0,6,Pl, 
840347,8/26/2017 12:00,38.59989722,-121.3587389,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
840372,8/26/2017 18:00,38.59700556,-121.3133722,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
840353,8/26/2017 18:30,38.48220833,-121.3745556,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
839311,8/27/2017 0:00,38.55228,-121.76719,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,5,5,5,0, , , 
840275,8/27/2017 0:00,39.254707,-120.033242,Placer,Debris-General, ,No,Category 3,15,15,0,0, , , 
840402,8/27/2017 7:30,37.32653,-122.06497,Santa Clara,Root Intrusion, ,No,Category 3,799,799,0,0,4, , 
840264,8/27/2017 9:00,36.96915,-121.89558,Santa Cruz,Grease Deposition (FOG), ,No,Category 3,41,41,41,0,6,ACP,57
840354,8/27/2017 9:00,38.52948333,-121.4182139,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
839279,8/27/2017 9:10,33.54647,-117.77635,Orange,Root Intrusion,Obstruction in city mainline,No,Category 3,500,500,0,0,8,Clay, 
839402,8/27/2017 9:20,38.65222,-121.1718,Sacramento,Other (specify below),This is a combination of low flow from the upstream main and the lateral service line dropping into the main instead of a wye.,No,Category 3,15,15,5,0,4,VCP, 
840367,8/27/2017 11:00,38.63438333,-121.3561583,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
839357,8/27/2017 11:05,34.09297,-118.42041,Los Angeles,Root Intrusion, ,No,Category 3,0,300,300,0,8,VCP,74
840375,8/27/2017 12:00,38.67512222,-121.3819583,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
840339,8/27/2017 12:00,38.68948333,-121.2719889,Sacramento,Root intrusion, ,No,Category 3,5,10,6,0, , , 
839280,8/27/2017 13:10,33.962237,-118.428206,Los Angeles,Grease Deposition (FOG), ,No,Category 3,46,46,46,0,8,VCP,66
840348,8/27/2017 15:00,38.71399444,-121.2853944,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
839292,8/27/2017 19:15,37.9597,-121.25155,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
840179,8/28/2017 0:00,37.425596,-122.147037,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,28,28,27,0, , , 
840190,8/28/2017 0:00,39.238985,-120.041637,Placer,Root Intrusion, ,No,Category 3,112,112,112,0, , , 
840340,8/28/2017 6:00,38.69591389,-121.3376972,Sacramento,Root intrusion, ,No,Category 3,4,550,548,0, , , 
839406,8/28/2017 7:00,38.64729,-121.1485,Sacramento,Root Intrusion, ,No,Category 3,6,6,1,0,4,VCP, 
839825,8/28/2017 7:30,37.23101,-121.94804,Santa Clara,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Retaining wall anchor pilings drilled through top of main line damaging the pipe and concrete was poured infiltrating through the damaged pipe causing the stoppage/overflow.,No,Category 3,101,101,0,0,6,VCP, 
839489,8/28/2017 8:03,34.06668,-117.81597,Los Angeles,Other (specify below),Broken force main pipe.,No,Category 1,0,7200,1000,6200, , , 
839344,8/28/2017 8:20,34.15952,-119.0434,Ventura,Other (specify below),"Soft blockage, minor root intrusion, inadequate fall to carry amount of waste when building is heavily used",No,Category 3,10,10,10,0,4,abs,10
839347,8/28/2017 9:23,34.04965,-118.491426,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,125,125,125,0,8,VCP,89
840265,8/28/2017 10:00,36.97208,-121.97304,Santa Cruz,Debris from Construction, ,No,Category 3,20,20,19,0,6,ACP,58
839495,8/29/2017 2:18,38.55511,-121.75199,Yolo,Root Intrusion, ,No,Category 3,100,100,100,0,4,clay, 
840376,8/29/2017 7:30,38.40807778,-121.4625778,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
839860,8/29/2017 8:00,38.313,-122.30277,Napa,Debris-General, ,No,Category 3,26,26,24,0,4,Cast Iron, 
840359,8/29/2017 12:00,38.25108889,-121.5098972,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,5,5,3,0, , , 
840360,8/29/2017 12:00,38.61119444,-121.3497917,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
840344,8/30/2017 6:30,38.52270556,-121.4280194,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
840154,8/30/2017 9:20,37.894527,-122.538889,Marin,Debris from Lateral,Roots in main and grease,No,Category 3,100,100,0,0,6,ACP, 
839668,8/30/2017 10:30,37.74188,-119.57999,Mariposa,Vandalism, ,No,Category 3,200,200,0,0, , , 
839631,8/30/2017 12:07,37.84294,-122.23803,Alameda,Root Intrusion, ,No,Category 3,25,25,5,0,8,VCP, 
839491,8/30/2017 21:56,34.039813,-118.398898,Los Angeles,Debris-General, ,No,Category 3,95,95,95,0,8,VCP,60
839540,8/31/2017 0:00,38.96177,-120.07897,El Dorado,Pipe Structural Problem/Failure, ,No,Category 2,2200,2200,500,0,3,PVC,1
840287,8/31/2017 9:30,38.670586,-121.774876,Yolo,Debris-General, ,No,Category 3,8,8,8,0,4, , 
839533,8/31/2017 10:41,34.07558,-118.41274,Los Angeles,Debris from Lateral,Protruding roots from private lateral causing a blockage in the City's sewer mainline.,No,Category 3,0,104,104,0,8,VCP,81
839630,8/31/2017 11:15,37.90478,-120.59026,Calaveras,Pump Station Failure-Power, ,No,Category 1,0,100,0,100, , , 
840957,8/31/2017 12:00,38.35664,-122.5086,Sonoma,Other (specify below),Line was obstructed by clothing that was flushed down toilet.,No,Category 3,4,4,4,0,4,Cast Iron,25
840361,8/31/2017 12:00,38.67578889,-121.315525,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
839862,8/31/2017 16:00,38.30441,-122.29436,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,ACP,48
840127,8/31/2017 16:00,32.879032,-117.237049,San Diego,Debris from Lateral, ,No,Category 3,12,12,8,0, , , 
839795,8/31/2017 19:40,37.90191,-122.31427,Contra Costa,Debris from Construction,Notified Contractor to better protect mainline from debris.,No,Category 3,3,3,0,0, , , 
839643,9/1/2017 0:00,32.77818,-117.01833,San Diego,Debris-General, ,No,Category 1,0,2625,2000,625, , , 
839652,9/1/2017 3:08,40.176944,-122.232222,Tehama,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),P.V.T.  contractor  broke forces main,No,Category 2,2100,2100,1500,0, , , 
839637,9/1/2017 10:50,33.723056,-116.324722,Riverside,Other (specify below),Fractured 2  PVC elbow for air relief valve,No,Category 1,0,360,0,360,2,PVC,23
841204,9/1/2017 12:00,38.62903611,-121.3784639,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,1,0, , , 
839568,9/1/2017 12:45,34.094979,-118.360996,Los Angeles,Grease Deposition (FOG), ,No,Category 3,238,238,238,0,8,Concrete,96
839709,9/2/2017 10:00,37.8276,-122.37428,San Francisco,Grease Deposition (FOG), ,No,Category 1,100,1200,580,600,6,PVC,30
841173,9/2/2017 11:00,38.58763056,-121.3909472,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
841190,9/2/2017 12:00,38.65269444,-121.5552056,Sacramento,Debris from Construction, ,No,Category 3,2,2,2,0, , , 
839919,9/2/2017 17:30,36.620103,-121.841594,Monterey,Root Intrusion, ,No,Category 3,0,1,1,0, , , 
839611,9/2/2017 18:00,38.37063,-120.95373,Amador,Pump Station Failure-Controls, ,No,Category 2,15000,15000,10000,0,6,iron,2
839788,9/3/2017 0:00,34.20338,-117.08987,San Bernardino,Root Intrusion,"External root intrusion along and around force main, root cracked force main causing sewer spill.",No,Category 1,0,112560,0,112560,8,C900,30
840649,9/3/2017 9:00,34.07849,-118.38429,Los Angeles,Other (specify below),Grease and Plaster,No,Category 1,3000,9000,3000,6000, , , 
841110,9/3/2017 10:00,38.82097,-121.19654,Placer,Root Intrusion,Spill was caused by root intrusion in the lower lateral.,No,Category 3,82,82,0,0,4,VCP,57
839656,9/3/2017 12:30,33.829036,-117.967611,Orange,Grease Deposition (FOG),FOG deposition in public mainline.,No,Category 1,0,450,0,450,18,VCP,20
839641,9/3/2017 13:49,33.845544,-118.392572,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,0,210,0,210, , , 
840111,9/3/2017 18:00,37.27412,-122.03884,Santa Clara,Root Intrusion, ,No,Category 3,472,472,472,0,4,VCP, 
841177,9/4/2017 0:30,38.59570278,-121.3441111,Sacramento,Root intrusion, ,No,Category 3,41,41,37,0, , , 
839738,9/4/2017 12:30,36.50932,-119.61102,Fresno,Other (specify below),Power surge that knocked out the uninterrupted power supply for head works programmable logic controller at the WWTP,No,Category 2,71423,71423,60718,0, , , 
839747,9/4/2017 17:26,37.51504,-122.31137,San Mateo,Pipe Structural Problem/Failure,spot repair liner installed in 2001 failed.,No,Category 2,1343,6715,6715,0,6,VCP, 
840006,9/5/2017 0:00,37.435438,-122.131033,Santa Clara,Root Intrusion, ,No,Category 3,9,9,5,0, , , 
839701,9/5/2017 0:00,38.55692,-121.72018,Yolo,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
839653,9/5/2017 1:30,38.53888,-121.75337,Yolo,Debris from Lateral, ,No,Category 3,20,21,21,0,4, , 
841182,9/5/2017 7:00,38.61090556,-121.3929222,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
841216,9/5/2017 8:30,38.66890556,-121.5212361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
841208,9/5/2017 10:00,38.62711389,-121.32205,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
841104,9/5/2017 10:00,38.82608,-121.20364,Placer,Root Intrusion, ,No,Category 3,54,54,0,0,4,VCP,49
840201,9/5/2017 11:08,38.27213,-122.0336,Solano,Grease Deposition (FOG), ,No,Category 3,18,18,18,0, , , 
841174,9/5/2017 12:00,38.61130278,-121.4726667,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
839723,9/5/2017 13:45,37.80031,-122.16912,Alameda,Pipe Structural Problem/Failure,Roots and defect in 8  VCP.,No,Category 1,0,4095,0,4095,8,VCP, 
840729,9/5/2017 21:45,33.93111,-117.60425,Riverside,Pump Station Failure-Mechanical,Pump #5 Fairbank Morse Pump 10    Vertical Turbine Solid Handling (VTSH) Pump failure.,No,Category 3,200,200,200,0, ,steel,10
840326,9/6/2017 0:00,39.34085,-120.14374,Nevada,Damage by Others Not Related to CS Construction/Maintenance (Specify Below), ,No,Category 3,250,250,100,0,6,PVC,8
839850,9/6/2017 0:00,34.498,-117.2923,San Bernardino,Debris-General,Partial Obstruction of Flow in MH Channel (MH Downstream of SSO MH) Caused by Metal Pipe Clamp & Rags Caught on Pipe Clamp.,No,Category 1,0,14240,200,14240,12,VCP, 
840044,9/6/2017 0:00,34.52585,-117.20535,San Bernardino,Pipe Structural Problem/Failure - Installation, ,No,Category 3,156,156,0,0,12,PVC,1
839677,9/6/2017 6:18,38.69345,-121.14989,Sacramento,Pump Station Failure-Mechanical, ,No,Category 3,750,750,750,0, , , 
839742,9/6/2017 7:00,38.564861,-121.425944,Sacramento,Debris from Construction, ,No,Category 1,0,50,0,50,6, , 
839670,9/6/2017 9:20,39.147983,-123.207508,Mendocino,Root Intrusion, ,No,Category 3,0,20,20,0, ,Clay,80
839803,9/6/2017 10:42,34.167887,-118.202697,Los Angeles,Root Intrusion, ,No,Category 3,42,42,42,0,8,VCP,48
841212,9/6/2017 11:00,38.65177778,-121.3517694,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
839698,9/6/2017 13:08,34.092649,-118.425827,Los Angeles,Root Intrusion, ,No,Category 3,48,48,0,0,8,VCP,56
840202,9/6/2017 19:19,38.270042,-121.997363,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
840730,9/7/2017 7:42,36.757711,-119.736903,Fresno,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),A contractor hired by our municipality broke our 10  city sewer main while installing water main for a Regional Transmission Main project.,No,Category 3,202,202,196,0,10,VCP,56
841321,9/7/2017 7:51,41.739789,-122.645564,Siskiyou,Debris-Rags, ,No,Category 3,125,200,200,0,8,Clay,50
840072,9/7/2017 9:10,38.055694,-122.225129,Contra Costa,Debris-General,"Rag and other debris somehow got caught up in an OPEN valve in the water return line of the grit collection system cyclone classifier.  The clog prevented full water flow from returning to the pump station wet well.  The water filled the grit bin and auger, both of which spilled over.",No,Category 3,250,250,250,0,6,PVC,15
841221,9/7/2017 13:25,38.53687222,-121.4592722,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
844122,9/7/2017 14:31,38.679767,-121.383092,Sacramento,Other (specify below),Unknown,No,Category 3,2,2,1,0, , , 
841194,9/7/2017 16:00,38.48143611,-121.457975,Sacramento,Root intrusion, ,No,Category 3,83,83,81,0, , , 
841180,9/7/2017 20:00,38.71988889,-121.3523444,Sacramento,Debris-General, ,No,Category 3,15,120,119,0, , , 
841191,9/7/2017 22:00,38.62258056,-121.5084861,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
840007,9/8/2017 0:00,37.438035,-122.115117,Santa Clara,Root Intrusion, ,No,Category 3,38,38,35,0, , , 
839791,9/8/2017 6:10,37.90854,-121.60023,Contra Costa,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,250,270,50,20, , , 
841222,9/8/2017 9:30,38.60535,-121.3981694,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
839786,9/8/2017 9:59,38.29476,-122.27957,Napa,Construction Diversion Failure,Contractor Pumps moved too much sewage from a large pipe system to a smaller pipe system and overwhelmed the smaller system.  As soon as SSO was spotted pumps were shut off and SSO stopped,No,Category 1,0,450,330,120,21,Clay, 
840240,9/8/2017 11:15,37.63796,-122.40665,San Mateo,Grease Deposition (FOG), ,No,Category 3,79,79,79,0,6,VCP, 
840687,9/8/2017 11:45,36.59221,-119.42504,Fresno,Operator Error, ,No,Category 3,9,9,9,0,8,SDR-35,15
840084,9/8/2017 14:15,34.06172,-118.17823,Los Angeles,Other (specify below),Roots,No,Category 3,50,50,50,0, , , 
840728,9/8/2017 16:10,36.749978,-119.796329,Fresno,Grease Deposition (FOG), ,No,Category 3,14,14,10,0,6,VCP,78
840587,9/8/2017 18:45,37.32246,-121.93246,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,34,34,7,0, , , 
841195,9/8/2017 19:00,38.54708889,-121.3620306,Sacramento,Debris-General, ,No,Category 3,10,593,592,0, , , 
839789,9/8/2017 22:10,33.252222,-117.311111,San Diego,Grease Deposition (FOG), ,No,Category 3,500,500,0,0,8,pvc,41
841217,9/9/2017 7:30,38.608775,-121.4174611,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
840178,9/9/2017 8:20,37.493248,-120.851467,Stanislaus,Root Intrusion, ,No,Category 3,40,40,40,0,6, ,47
841175,9/9/2017 8:30,38.570325,-121.391175,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
841086,9/9/2017 14:30,37.58025,-122.33483,San Mateo,Debris-Rags, ,No,Category 3,30,30,30,0,4, , 
839929,9/9/2017 14:45,37.84077,-122.24255,Alameda,Debris-General,"8  VCP sanitary main sewer plugged and overflowed out of the manhole due to Debris, roots and grease.",No,Category 3,180,180,180,0,8,VCP, 
840008,9/10/2017 0:00,37.42608,-122.124004,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,2,2,1,0, , , 
840518,9/10/2017 8:05,38.72474,-120.79148,El Dorado,Debris-Rags, ,No,Category 3,900,900,0,0,6,c/i,57
839797,9/10/2017 9:32,33.958124,-118.434021,Los Angeles,Root Intrusion, ,No,Category 3,0,275,275,0,8,VCP,3
839799,9/10/2017 9:51,33.970922,-118.317772,Los Angeles,Debris-General, ,No,Category 3,195,195,195,0,8,VCP,90
839790,9/10/2017 10:15,39.41496,-123.35459,Mendocino,Debris-Rags,"Rags, grease, small roots",No,Category 1,0,40,6,40,5,PEP,30
839908,9/10/2017 12:59,38.012486,-121.839131,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 2,9677,9678,9678,0,24,RCCP,18
841213,9/10/2017 14:00,38.65285556,-121.3045444,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
839938,9/10/2017 17:00,37.57621,-122.388732,San Mateo,Root Intrusion, ,No,Category 3,43,43,4,0, , , 
839946,9/11/2017 7:19,37.81261,-122.22292,Alameda,Debris-General, ,No,Category 3,540,540,540,0,8,VCP, 
841107,9/11/2017 9:00,38.79718,-121.23987,Placer,Root Intrusion, ,No,Category 3,11,11,0,0,4,VCP,41
841187,9/11/2017 9:20,38.52116944,-121.4558389,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
841105,9/11/2017 9:30,38.79014,-121.24088,Placer,Root Intrusion,Roots and rags were both present in the lower lateral.,No,Category 3,210,210,0,0,4,VCP,57
841076,9/11/2017 10:44,38.83027,-121.1969,Placer,Root Intrusion,"Roots grew into and down the Property Line Clean Out causing the stoppage. The spill didn't occur until a plumber removed the cap on the two-way clean out.  Per plumber, it spilled for a short time (minutes).",No,Category 3,13,13,0,0,4,ABS,37
840892,9/11/2017 11:30,38.79429,-121.29761,Placer,Debris from Construction,Contractor hit our existing frame and cover and filled our SMH with 4'-0  of asphalt,No,Category 3,585,585,40,0, , , 
839832,9/11/2017 12:15,33.90003,-118.41584,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
840162,9/11/2017 15:00,32.68785,-117.23607,San Diego,Pipe Structural Problem/Failure,The leak was at the connection joint between the hose and the brass fitting that is used to connect to the Navy vessel.,No,Category 1,0,1,0,1,6,rubber,5
841214,9/11/2017 16:00,38.71873889,-121.2887,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
839904,9/12/2017 6:00,33.8948,-118.40118,Los Angeles,Debris-General, ,No,Category 3,100,100,0,0, , , 
839900,9/12/2017 6:45,33.976033,-118.461085,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,295,295,295,0, ,Steel,1
840187,9/12/2017 10:00,38.31145,-122.34593,Napa,Debris from Construction,resin slugs form CIPP operations gathered at manhole,No,Category 3,454,454,454,0,6,Plastic, 
840188,9/12/2017 12:00,38.31812,-122.29547,Napa,Root Intrusion, ,No,Category 3,12,12,0,0,4,ACP,40
841223,9/12/2017 13:15,38.70996111,-121.2970417,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
840158,9/12/2017 13:35,37.9534,-122.34739,Contra Costa,Pipe Structural Problem/Failure,"The manager of the Jack in the Box contacted the maintenance division of the shopping center who spent days trying to figure out and resolve the issue of the problem before giving up. That's when the manager decided to call us, Unfortunately a week or so had passed.",No,Category 1,0,17640,2500,15140,6,vcp,55
841205,9/12/2017 19:00,38.71819722,-121.2864361,Sacramento,Root intrusion, ,No,Category 3,11,13,7,0, , , 
839933,9/12/2017 20:00,37.81261,-122.22292,Alameda,Root Intrusion, ,No,Category 3,360,360,0,0,8,VCP, 
840327,9/13/2017 0:00,39.34349,-120.17109,Nevada,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Manhole frame and cover knocked off, debris entered manhole.",No,Category 3,374,374,75,0,6,PVC,7
841209,9/13/2017 6:30,38.69551944,-121.3052778,Sacramento,Root intrusion, ,No,Category 3,3,38,38,0, , , 
839920,9/13/2017 9:35,34.0234643,-117.1749649,San Bernardino,Debris-Rags, ,No,Category 1,0,900,300,600,8,VCP,37
840071,9/13/2017 13:28,33.4224,-117.61784,Orange,Pipe Structural Problem/Failure, ,No,Category 3,0,5,5,0,6,Cast Iron,60
841224,9/13/2017 17:00,38.71120833,-121.29865,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
841183,9/13/2017 18:00,38.67121111,-121.2778444,Sacramento,Root intrusion, ,No,Category 3,5,32,28,0, , , 
839941,9/13/2017 20:17,38.58126,-121.53162,Yolo,Grease Deposition (FOG), ,No,Category 3,0,11,11,0, , , 
840191,9/13/2017 22:00,38.30161,-122.271,Napa,Root Intrusion, ,No,Category 3,5,5,0,0,6,ACP, 
840766,9/14/2017 0:00,39.261389,-121.016944,Nevada,Debris-Rags, ,No,Category 1,900,1780,20,880, , , 
840009,9/14/2017 7:15,37.447282,-122.163661,Santa Clara,Debris-Rags,DEBRIS-RAGS AND GREASE-FOG,No,Category 3,86,86,84,0, , , 
840049,9/14/2017 12:00,37.84406,-122.21338,Alameda,Root Intrusion,8  VCP sanitary main sewer plugged due to root intrusion.,No,Category 2,1500,1500,0,0,8, , 
841184,9/14/2017 14:13,38.66292778,-121.5279528,Sacramento,Other (specify),no cause found,No,Category 3,2,2,1,0, , , 
840062,9/14/2017 18:30,37.84204,-122.21746,Alameda,Root Intrusion, ,No,Category 3,150,150,150,0,8,VCP, 
839993,9/15/2017 0:00,40.419637,-120.63462,Lassen,Root Intrusion, ,No,Category 2,1200,1200,1000,0, , , 
840097,9/15/2017 0:30,37.936297,-122.366756,Contra Costa,Grease Deposition (FOG), ,No,Category 3,15,15,5,0,6,VCP,50
841075,9/15/2017 7:10,33.5439462,-117.1946283,Riverside,Root Intrusion, ,No,Category 1,0,3780,374,3406, , , 
840081,9/15/2017 8:30,37.42811,-122.20592,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Another Public Agency unknowingly damaged the District's mainline while repairing there water main, they damaged sewer pipe coupling and broke top of  pipe allowing base-rock to flow into sewer pipe blocking flow.",No,Category 1,213,438,213,225,6,VCP,52
840018,9/15/2017 9:02,37.78072,-122.15331,Alameda,Grease Deposition (FOG),General debris and FOG.,No,Category 3,260,260,0,0,8, , 
840139,9/15/2017 9:02,37.78072,-122.15331,Alameda,Debris-General, ,No,Category 3,260,260,0,0,8,VCP, 
840029,9/15/2017 10:30,37.80123,-122.27353,Alameda,Grease Deposition (FOG), ,No,Category 3,270,270,270,0,8,VCP, 
840077,9/15/2017 11:34,38.7273,-121.29477,Placer,Root Intrusion, ,No,Category 3,3,3,0,0, , , 
841113,9/15/2017 14:00,38.80044,-121.29302,Placer,Other (specify below),It appears the cleanout Christy box was run over and broken and the clean out stack was also broken. We cleared the obstruction and removed broken pipe,No,Category 3,176,176,0,0,4,VCP,17
841225,9/15/2017 14:42,38.53491944,-121.44525,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
841185,9/15/2017 16:00,38.59496111,-121.2946611,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
840026,9/15/2017 20:40,32.79144,-117.20168,San Diego,Other (specify below),DEFECTIVE LINER (CAME APART),No,Category 2,212625,212625,212625,0,10,VC, 
840124,9/16/2017 0:00,34.51102,-117.31627,San Bernardino,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Private Contractor's construction crew damaged 8  sewer main while excavating for a dry utility trench.,No,Category 2,8438,8438,2000,0,8,AC,45
840015,9/16/2017 10:00,33.82096,-117.9709,Orange,Debris-Rags, ,No,Category 1,0,840,0,840,8,VCP,45
840010,9/16/2017 11:00,35.120633,-118.46158,Kern,Debris-General, ,No,Category 3,50,50,0,0,8, , 
840155,9/17/2017 8:13,32.79148,-117.20197,San Diego,Other (specify below),DEFECTIVE LINER (CAME APART),No,Category 2,134640,134640,134640,0,10,VC, 
841192,9/17/2017 9:00,38.62145556,-121.4902722,Sacramento,Root intrusion, ,No,Category 3,5,8,5,0, , , 
840095,9/17/2017 9:30,37.932286,-122.323236,Contra Costa,Grease Deposition (FOG), ,No,Category 3,4,4,4,0,6,VCP,40
841218,9/17/2017 10:00,38.52571944,-121.4332111,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
840092,9/17/2017 12:26,37.7711,-122.13554,Alameda,Root Intrusion,"Sanitary main sewer plugged with roots, staff cleared root intrusion.",No,Category 3,200,200,0,0,8,VCP, 
841196,9/17/2017 13:00,38.52008889,-121.4511361,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
840160,9/17/2017 14:30,37.97571607,-122.5129537,Marin,Debris from Lateral,Upon televising our main we found heavy root intrusion growing in from a private lateral.  After determining which home it belonged to we notified the property owners they needed to have it cleaned.,No,Category 3,2,2,0,0, , , 
840096,9/17/2017 17:46,34.08155,-117.64515,San Bernardino,Grease Deposition (FOG),Root intrusion/Grease,No,Category 3,45,45,45,0,8,VCP, 
840181,9/17/2017 19:20,37.77509,-122.21838,Alameda,Grease Deposition (FOG), ,No,Category 3,30,30,30,0,6,VCP, 
840554,9/18/2017 0:00,37.425652,-122.144039,Santa Clara,Debris-General, ,No,Category 3,98,98,95,0, , , 
841093,9/18/2017 0:00,39.251618,-120.036494,Placer,Root Intrusion,roots,No,Category 3,30,30,30,0,4,clay,48
840122,9/18/2017 0:00,34.53327,-117.20319,San Bernardino,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,9700,9700,9250,0,2,PVC,1
841200,9/18/2017 6:00,38.60079722,-121.2996444,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
840025,9/18/2017 9:10,34.07996,-118.42167,Los Angeles,Debris from Lateral,Paper and roots caused the blockage in the main line.,No,Category 3,0,120,120,0,8,VCP,55
841152,9/18/2017 10:12,38.09958,-122.2527,Solano,Root Intrusion,The Root intrusion into the mainline is from a private lateral that has roots growing into the mainline. The blockage was cleared and the area cleaned up. The recovered spill volume was collected and returned to the SS system for treatment. Follow Up TVI was done and found the root intrusion and root cutting was performed to remove the roots and a root cutting schedule was created with a 6 month duration.,No,Category 3,100,100,100,0, , , 
840192,9/18/2017 11:45,38.29878,-122.2848,Napa,Pipe Structural Problem/Failure, ,No,Category 3,9,9,9,0,4,ACP,47
840834,9/18/2017 17:00,38.00175,-121.88914,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
840289,9/18/2017 18:10,33.96929288,-118.0655122,Los Angeles,Grease Deposition (FOG), ,No,Category 3,5,5,0,0, , , 
840116,9/18/2017 20:51,33.89988,-118.12253,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,200,125,75, , , 
840148,9/19/2017 0:00,34.414604,-119.8464,Santa Barbara,Debris-General, ,No,Category 1,15,60,0,45,4,Cast Iron,30
840299,9/19/2017 8:30,38.62676,-121.42543,Sacramento,Other (specify below),Roots and Grease,No,Category 3,6,6,0,0,6,CLAY,45
841197,9/19/2017 9:00,38.40963333,-121.3619639,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
841089,9/19/2017 9:30,37.58032,-122.33492,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,10,10,10,0,4, , 
841090,9/19/2017 11:30,37.57625,-122.34371,San Mateo,Root Intrusion, ,No,Category 3,30,30,30,0,4, , 
841210,9/19/2017 11:50,38.53894722,-121.4541139,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
840255,9/19/2017 15:45,33.62069,-117.74566,Orange,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Contractor hired by Edison struct the force main with backhoe. ETWD maps of line location were inaccurate. Contractor did pot hole, but nonetheless the line was struck. Pump station was not on during that time.",No,Category 3,40,40,0,0, , , 
841201,9/19/2017 17:00,38.53506111,-121.4362361,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
840119,9/20/2017 0:00,35.27573,-120.64922,San Luis Obispo,Pipe Structural Problem/Failure,Pipe appeared to be collapsed or shifted at the joint causing failure,No,Category 1,0,2160,0,2160,6,steel,70
840727,9/20/2017 5:00,33.78229,-118.3673,Los Angeles,Other (specify below),Heavy Roots,No,Category 1,5,105,5,100, , , 
840225,9/20/2017 10:10,38.699848,-122.373136,Napa,Pipe Structural Problem/Failure, ,No,Category 1,0,1000,0,1000,6,AC,50
840226,9/20/2017 10:50,37.68244,-121.92578,Alameda,Root Intrusion, ,No,Category 3,10,10,10,0,6,PVC,20
840194,9/20/2017 11:00,38.35316,-122.25132,Napa,Root Intrusion, ,No,Category 3,3,3,0,0,4,ACP,44
841211,9/20/2017 12:30,38.49821667,-121.4112417,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
840212,9/20/2017 13:32,38.58197,-121.49832,Sacramento,Other (specify below),Pipe structrual problem - 30' sag - which caused grease deposition,No,Category 1,0,240,0,240,8,PVC,26
840113,9/20/2017 13:44,38.04724,-122.1306982,Solano,Other (specify below),Main line over surcharged adjacent to force main during maintenance activity.,No,Category 3,141,141,141,0,8,AC, 
840168,9/21/2017 0:00,35.320694,-120.83625,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,150,150,0,0,2, ,3
840628,9/21/2017 3:00,38.351111,-122.723333,Sonoma,Debris-General, ,No,Category 3,5,10,10,0, , , 
840223,9/21/2017 6:20,33.70738,-117.88978,Orange,Other (specify below),"Spill was caused by a system failure at IRWD's DATS facility, which resulted in an inflow of treated groundwater that overflowed the lift station wet well.",No,Category 3,580,580,100,0, , , 
