SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
840322,9/21/2017 9:33,37.45396,-122.18625,San Mateo,Root Intrusion, ,No,Category 3,13,13,1,0, ,vcp, 
841643,9/21/2017 9:50,39.27404,-121.64996,Sutter, , ,No,Category 3,10,10,10,0, , , 
840123,9/21/2017 10:59,34.107633,-118.337647,Los Angeles,Debris-General, ,No,Category 2,9021,9021,9021,0,8,VCP,101
840838,9/21/2017 16:00,33.690031,-117.346242,Riverside,Other (specify below),Air Vacuum and Air Release Valve failed to close completely.,No,Category 3,50,50,50,0,30,PVC,16
840132,9/21/2017 16:45,37.96816,-121.2745,San Joaquin,Debris-General, ,No,Category 3,14,14,14,0, , , 
840551,9/22/2017 0:00,37.419728,-122.106373,Santa Clara,Root Intrusion, ,No,Category 3,24,24,22,0, , , 
841096,9/22/2017 4:00,38.82771,-121.2031,Placer,Root Intrusion, ,No,Category 3,75,75,0,0,4,VCP, 
840667,9/22/2017 8:00,37.476944,-122.191944,San Mateo,Other (specify below),"Debris, grease, roots, toilet paper, rags.",No,Category 3,10,10,0,0, , , 
840651,9/22/2017 9:30,38.72378,-120.8039,El Dorado,Root Intrusion, ,No,Category 3,30,30,30,0,4,sdr,30
841219,9/22/2017 11:06,38.641475,-121.3582194,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
840308,9/22/2017 12:00,34.02274255,-117.807078,Los Angeles,Grease Deposition (FOG), ,No,Category 2,2500,2500,0,0, , , 
840176,9/22/2017 14:30,37.774117,-122.383305,San Francisco,Other (specify below),Damage to under-pier piping.,No,Category 1,0,100,0,100, , , 
840297,9/22/2017 16:00,37.97547425,-122.5142209,Marin,Debris from Lateral,Rock and debris entered our gravity collection system through a broken lateral.,No,Category 3,929,929,20,0, , , 
841092,9/22/2017 16:00,37.58262,-122.35494,San Mateo,Debris-General, ,No,Category 3,45,45,45,0,4, , 
840309,9/22/2017 16:55,36.620272,-121.830328,Monterey,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
840243,9/22/2017 17:00,37.958,-121.30018,San Joaquin,Debris-General,Small offset at 4' has no history.  Keep under observation.,No,Category 3,11,11,11,0, , , 
840307,9/22/2017 18:30,38.625036,-121.497667,Sacramento,Grease Deposition (FOG), ,No,Category 1,30,979,30,949, , , 
840205,9/22/2017 19:00,33.98285,-118.17938,Los Angeles,Other (specify below),Grease at Siphon at Heliotrope Avenue and Randolph Street,No,Category 1,0,60,40,40,8,VCP,80
841202,9/23/2017 7:25,38.64356111,-121.2303444,Sacramento,Root intrusion, ,No,Category 3,10,19,18,0, , , 
840204,9/23/2017 7:40,37.598889,-120.947778,Stanislaus,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,vcp,55
840303,9/23/2017 14:45,33.95423515,-118.2397358,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,150,0,150, , , 
840283,9/24/2017 10:00,38.22425,-122.6257,Sonoma,Other (specify below),Private General Contractor  Dean Pearlman  Was building a fence for property owner #818 Middlefield Dr and drove a Fence post through the City Sewer Main Located In Backyard of Neighbors Property # 812 Middlefield Dr,No,Category 3,600,600,0,0,6,VCP, 
840986,9/24/2017 11:02,37.47151,-122.23001,San Mateo,Debris-General, ,No,Category 3,25,25,25,0,4, , 
841186,9/24/2017 18:00,38.70176389,-121.3611139,Sacramento,Debris-General, ,No,Category 3,5,284,283,0, , , 
840210,9/24/2017 20:00,38.011013,-121.314983,San Joaquin,Pipe Structural Problem/Failure,Broken lower lateral sewer line,No,Category 2,0,5877,5877,0, , , 
841188,9/25/2017 6:00,38.48839722,-121.4191861,Sacramento,Debris-General, ,No,Category 3,5,69,65,0, , , 
840400,9/25/2017 7:15,38.666647,-121.514631,Sacramento,Other (specify below),Diatomaceous earth,No,Category 1,6,1374,44,1329, , , 
841147,9/25/2017 7:42,37.599667,-122.397611,San Mateo,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP,65
841206,9/25/2017 10:00,38.53403056,-121.4308278,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
840290,9/25/2017 10:15,37.83113,-122.37071,San Francisco,Other (specify below),Centrifuge concentrate solids backed up in 2  drain line which caused leakage onto asphalt then onto dirt/weed area next to fence line,No,Category 3,50,50,0,0,2,unk,0
840245,9/25/2017 15:20,37.97229,-121.27242,San Joaquin,Root Intrusion, ,No,Category 3,86,86,86,0, , , 
841198,9/25/2017 20:00,38.53497778,-121.4284139,Sacramento,Root intrusion, ,No,Category 3,10,10,6,0, , , 
840295,9/26/2017 0:00,37.04109,-122.02595,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 1,0,250,0,250, , , 
840386,9/26/2017 0:00,36.58131,-121.8277,Monterey,Pipe Structural Problem/Failure,Pipe rupture in force main,No,Category 1,0,1200,1200,1200,8,PVC,40
840331,9/26/2017 7:30,37.97278,-122.56097,Marin,Construction Diversion Failure, ,No,Category 1,0,40,0,40, , , 
841178,9/26/2017 7:30,38.72096111,-121.4158,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
840745,9/26/2017 8:35,37.63826,-122.43621,San Mateo,Debris from Lateral, ,No,Category 3,1,1,1,0,4,VCP,57
840701,9/26/2017 8:35,37.64571,-122.43243,San Mateo,Other (specify below),lower lateral was plugged with paper,No,Category 3,1,1,1,0,4, , 
840272,9/26/2017 10:10,38.14002,-120.45723,Calaveras,Debris from Construction, ,No,Category 3,486,486,0,0,6,PLA,8
840913,9/26/2017 10:15,38.31412,-122.3112,Napa,Debris-General, ,No,Category 3,1,1,0,0,3,Plastic,42
841215,9/26/2017 12:20,38.61705,-121.3739972,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
840914,9/26/2017 14:06,38.29429,-122.27848,Napa,Debris-General, ,No,Category 3,22,22,22,0,4,ACP, 
841193,9/26/2017 16:27,38.61818611,-121.4058722,Sacramento,Vandalism, ,No,Category 3,95,380,380,0, , , 
840916,9/26/2017 16:55,38.30661,-122.29447,Napa,Root Intrusion, ,No,Category 3,50,50,5,0,4,ACP,38
840503,9/26/2017 17:30,37.51491,-122.509117,San Mateo,Pipe Structural Problem/Failure,There is a belly/pipe sag in the gravity mainline.,No,Category 3,2,2,0,0, , , 
841179,9/26/2017 18:30,38.67243611,-121.3610111,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
840382,9/26/2017 22:30,38.275272,-122.455193,Sonoma,Grease Deposition (FOG), ,No,Category 1,60,920,700,860,8,ACP, 
841023,9/26/2017 23:30,36.99602,-122.05418,Santa Cruz,Other (specify below),A toilet in an office trailer connected to the above ground holding tank was left running which filled the tank over capacity and caused a release to the ground surface,No,Category 3,285,285,0,0, , , 
840288,9/27/2017 7:00,34.03661,-118.48657,Los Angeles,Root Intrusion, ,No,Category 2,200,3250,3250,0, , , 
840378,9/27/2017 7:43,37.79469,-122.19517,Alameda,Debris-General, ,No,Category 3,92,92,92,0,8, , 
840663,9/27/2017 8:00,38.898056,-120.995278,El Dorado,Pipe Structural Problem/Failure, ,No,Category 2,31944,31944,0,0,8,PVC,16
840379,9/27/2017 9:45,33.844113,-118.389339,Los Angeles,Root Intrusion, ,No,Category 1,0,196,156,40, , , 
841220,9/27/2017 13:00,38.59891111,-121.3106306,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
841189,9/27/2017 14:00,38.53773333,-121.4338556,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
841203,9/27/2017 14:30,38.44626389,-121.3944806,Sacramento,Grease deposition (FOG), ,No,Category 3,49,49,49,0, , , 
840828,9/27/2017 21:30,32.972,-117.06331,San Diego,Root Intrusion, ,No,Category 3,18,18,16,0,4,VCP,58
840406,9/28/2017 6:00,37.90922,-120.58909,Calaveras,Pipe Structural Problem/Failure, ,No,Category 2,2600,2600,0,0,6,C900,25
840468,9/28/2017 8:45,37.866752,-122.256336,Alameda,Inappropriate Discharge to CS, ,No,Category 1,0,500,100,500, , , 
840500,9/28/2017 9:57,37.9848555,-122.5229606,Marin,Root Intrusion,Roots and debris,No,Category 3,25,25,25,0, , , 
840398,9/28/2017 10:53,33.67719,-117.23482,Riverside,Debris from Construction,SSO occurred as a result of construction debris and possibly pool grout.,No,Category 3,900,900,900,0, , , 
841181,9/28/2017 11:15,38.42113056,-121.3873944,Sacramento,Debris-General, ,No,Category 3,7,7,5,0, , , 
840627,9/28/2017 13:00,37.94976,-122.52828,Marin,Root Intrusion,"The District had two calls come in a the same time and direction to field staff was not done correctly by citing the address.  RVSD will correct this in the future so that the address must be cited when dispatching crews.       Sewage was barely seeping out of the homeowners cleanout,",No,Category 3,15,15,0,0,6,VCP,65
841238,9/28/2017 15:40,34.409722,-119.847222,Santa Barbara,Root Intrusion, ,No,Category 3,195,195,195,0, , , 
840506,9/29/2017 8:25,39.73817,-122.19527,Glenn,Operator Error, ,No,Category 3,100,100,100,0, , , 
841199,9/29/2017 10:00,38.39605,-121.4278389,Sacramento,Root intrusion, ,No,Category 3,5,7,4,0, , , 
840520,9/29/2017 10:30,37.33935,-122.03263,Santa Clara,Root Intrusion, ,No,Category 1,0,1500,1470,30,12,VCP, 
840403,9/29/2017 17:10,33.80571,-117.92409,Orange,Grease Deposition (FOG), ,No,Category 1,500,3600,1500,1600,10,VCP, 
840405,9/30/2017 0:00,37.133448,-121.661427,Santa Clara,Grease Deposition (FOG),grease and roots,No,Category 3,0,360,360,0,6,clay,60
840653,9/30/2017 3:00,38.66577,-121.17033,Sacramento,Root Intrusion,"The Root Intrusion came down the residents lateral, causing the back-up to the City clean out.",No,Category 3,30,30,0,0,4,SDR, 
840490,9/30/2017 9:30,32.808116,-116.984454,San Diego,Root Intrusion,"It was determined via CCTV inspection that the root Intrusion came from a active lateral, at 961 Loma Portal Dr., into the City mainline. A Letter to Inspect/Repair will been sent to the property owner to inspect and make any necessary repairs to the private lateral.",No,Category 3,10,15,15,0, , , 
841176,9/30/2017 10:00,38.59964444,-121.3112639,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
840409,9/30/2017 14:07,37.96374,-122.04731,Contra Costa,Debris-Rags, ,No,Category 3,3,3,1,0,4,VCP, 
841207,9/30/2017 18:00,38.53038056,-121.4528778,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
840499,9/30/2017 18:27,33.787059,-117.984134,Orange,Grease Deposition (FOG), ,No,Category 3,162,162,162,0,8,VCP,63
840917,10/1/2017 11:00,38.31264,-122.31871,Napa,Root Intrusion, ,No,Category 3,5,5,4,0,4,ACP,37
840989,10/1/2017 11:15,39.20043,-121.19345,Nevada,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,900,900,160,0,2,pvc,27
841906,10/1/2017 12:00,38.65699444,-121.2981056,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
841249,10/1/2017 14:29,38.254281,-122.034697,Solano,Debris-Rags, ,No,Category 3,32,32,32,0, , , 
840469,10/1/2017 15:00,37.917333,-122.344695,Contra Costa,Grease Deposition (FOG), ,No,Category 3,0,600,600,0,10,VCP, 
840466,10/1/2017 19:05,37.93331,-122.328044,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,690,100,590,6,VCP,50
841895,10/1/2017 19:30,38.66994722,-121.2288778,Sacramento,Root intrusion, ,No,Category 3,9,104,99,0, , , 
840532,10/1/2017 21:00,33.59956,-117.71942,Orange,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
841889,10/1/2017 21:30,38.66646944,-121.5146583,Sacramento,Debris-General, ,No,Category 3,30,32,28,0, , , 
840416,10/2/2017 8:15,34.04484,-118.49439,Los Angeles,Debris-General,"Blockage was caused by general debris (rags, disposable wipes). City of Santa Monica will utilize CCTV equipment to confirm the cause of the blockage.",No,Category 2,0,8250,8250,0, , , 
840717,10/2/2017 10:30,37.81317,-122.24372,Alameda,Debris-General, ,No,Category 3,990,990,700,0,8, , 
841080,10/2/2017 12:25,33.99117,-117.48681,Riverside,Root Intrusion,The root blockage was located at the lateral connection for 9283 53RD Street.,No,Category 3,205,205,0,0,6,VCP,51
841251,10/2/2017 16:55,38.253551,-122.030128,Solano,Root Intrusion, ,No,Category 3,13,13,13,0, , , 
840502,10/2/2017 17:15,33.74708,-117.96601,Orange,Grease Deposition (FOG), ,No,Category 1,200,500,400,200,8,VCP,50
840805,10/2/2017 17:30,39.148041,-121.673315,Sutter,Pump Station Failure-Mechanical,Check Valve breakage,No,Category 3,10,10,10,0, , , 
840533,10/2/2017 17:46,34.10057,-117.30644,San Bernardino,Grease Deposition (FOG), ,No,Category 3,72,72,0,0,8,vcp, 
841263,10/2/2017 18:30,37.48356,-122.23236,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,102,102,0,6, , 
840894,10/3/2017 0:00,37.424973,-122.140548,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,66,66,60,0, , , 
840919,10/3/2017 9:00,38.33586,-122.30582,Napa,Debris-Rags, ,No,Category 3,2,2,1,0,4,ACP,38
841921,10/3/2017 9:00,38.67393889,-121.2209111,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
840699,10/3/2017 9:55,33.832414,-117.81215,Orange,Root Intrusion,,No,Category 1,8,10,8,2,8,VCP,28
841886,10/3/2017 16:00,38.62356389,-121.4776083,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
840550,10/3/2017 16:00,36.46742,-121.39041,Monterey,Other (specify below),Sewage system over loaded by flush and inmate activity,No,Category 2,2500,2500,0,0,10, ,65
841087,10/3/2017 18:00,37.8463,-122.25217,Alameda,Grease Deposition (FOG), ,No,Category 3,90,90,90,0,10,VCP, 
840812,10/4/2017 7:30,37.584603,-122.088294,Alameda,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Mechanical failure of an air release valve (ARV).  One of the three centering pins located inside the ARV broke off from the stainless steel body of the ARV.  This caused the valve to not seat properly and allowed sewage to leak past the ARV.,No,Category 3,501,501,501,0,39,RCP,39
841922,10/4/2017 9:30,38.60430556,-121.3592694,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
840688,10/4/2017 10:53,32.71461,-117.04065,San Diego,Root Intrusion,ROOT INTRUSION BY PRIVATE LATERALS ALONG WITH GREASE BUILD.,No,Category 3,160,160,100,0,8,VC, 
840672,10/4/2017 11:09,37.94149,-121.28697,San Joaquin,Debris from Lateral, ,No,Category 3,33,33,33,0, , , 
840736,10/4/2017 11:45,37.8021,-122.23872,Alameda,Grease Deposition (FOG),"Fifty gallons overflowed from an eight inch vitrified clay pipe into the residence, and spilled down the street onto the curb and gutter at this location. Thirty gallons was captured and returned to collection system. Twenty  gallons soaked into the carpet and other furniture at the residence.",No,Category 3,50,50,30,0,8,VCP, 
840692,10/5/2017 0:00,34.2546,-117.17338,San Bernardino,Root Intrusion, ,No,Category 3,45,45,10,0,4,Concrete,60
840789,10/5/2017 7:51,37.75449,-122.17728,Alameda,Debris-General, ,No,Category 3,198,198,198,0,8,vcp, 
840675,10/5/2017 11:39,37.99737,-121.30034,San Joaquin,Debris-General, ,No,Category 3,1,1,1,0, , , 
840679,10/5/2017 18:47,38.60852015,-122.8705488,Sonoma,Pipe Structural Problem/Failure, ,No,Category 1,0,127602,127602,127602, , , 
840696,10/5/2017 19:50,38.48559,-121.49777,Sacramento,Root Intrusion, ,No,Category 2,0,1605,1605,0,6,VCP,59
840669,10/5/2017 20:00,37.95843,-121.94819,Contra Costa,Debris-Rags, ,No,Category 3,40,640,640,0,6,VCP, 
840904,10/6/2017 0:00,37.419333,-120.760442,Merced,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"In the last few years a fiber optic cable was installed by others using horizontal directional drilling (HDD) about 5 feet southerly of the force main.  The pipe was damaged by the HDD bit, which is apparent by the pattern gouged into the pipe.  Sewage was leaking from thin spots in the gouges.",No,Category 2,475000,475000,165000,0,14,PVC,23
840684,10/6/2017 8:48,34.082496,-118.460998,Los Angeles,Debris-General, ,No,Category 3,0,43,43,0,8,VCP,66
840774,10/6/2017 10:05,37.61536,-122.38304,San Mateo,Debris-General, ,No,Category 3,803,803,803,0, , , 
840920,10/6/2017 15:00,38.32245,-122.32652,Napa,Debris-Rags, ,No,Category 3,2,2,0,0,4,ACP,43
840714,10/6/2017 19:33,38.34706,-120.77096,Amador,Root Intrusion, ,No,Category 3,5,5,0,0,4,clay,60
840898,10/7/2017 0:00,37.438002,-122.133123,Santa Clara,Root Intrusion, ,No,Category 3,8,8,7,0, , , 
840822,10/7/2017 0:00,40.42337,-120.66177,Lassen,Grease Deposition (FOG), ,No,Category 3,45,45,30,0, , , 
841903,10/7/2017 10:30,38.52217778,-121.4212639,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
841412,10/7/2017 13:00,34.06421,-117.94158,Los Angeles,Debris from Lateral, ,No,Category 3,0,90,90,0,8, ,20
841907,10/7/2017 16:00,38.43425556,-121.4415528,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
841915,10/7/2017 17:30,38.69386111,-121.4454167,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
840901,10/8/2017 0:00,37.418036,-122.132004,Santa Clara,Root Intrusion, ,No,Category 3,22,22,22,0, , , 
840783,10/8/2017 9:00,37.54725,-122.34031,San Mateo,Root Intrusion, ,No,Category 2,73603,73603,73603,0, , , 
840809,10/8/2017 12:00,37.99868,-121.3473,San Joaquin,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,12035,12035,2279,0, , , 
840893,10/8/2017 13:50,33.94157,-118.35948,Los Angeles,Other (specify below),Grease and Rags,No,Category 3,300,300,300,0, , , 
841896,10/8/2017 15:45,38.41121944,-121.3667556,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
841872,10/8/2017 19:45,38.66645833,-121.3689278,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
840903,10/8/2017 20:45,37.430359,-122.115287,Santa Clara,Root Intrusion, ,No,Category 3,13,13,12,0, , , 
840771,10/8/2017 21:00,37.61541,-122.3831,San Mateo,Debris-General, ,No,Category 3,144,144,144,0, , , 
840826,10/9/2017 0:00,40.43235,-120.66512,Lassen,Grease Deposition (FOG), ,No,Category 3,30,30,25,0, , , 
840781,10/9/2017 0:00,34.50322,-117.30948,San Bernardino,Debris-Rags, ,No,Category 1,0,2715,30,2715,8,VCP,52
840724,10/9/2017 6:00,37.83036,-122.24618,Alameda,Pipe Structural Problem/Failure, ,No,Category 1,0,250,0,250,8,VCP, 
841665,10/9/2017 9:48,37.38117,-122.16635,Santa Clara,Root Intrusion, ,No,Category 3,150,150,0,0,8,PVC, 
840795,10/9/2017 11:20,37.88464,-122.16155,Contra Costa,Other (specify below),"When we arrived at the spill location we could clearly see evidence of an overflow out of 71B4-M22. The plug relieved itself and was not actively overflowing upon arrival. After cleaning the line and using CCTV to investigate, we cannot determine the cause of this plug. The spill end date/time is by using our best estimated guess.",No,Category 3,2,2,0,0,6,CIP,55
841883,10/9/2017 11:35,38.62865833,-121.3892417,Sacramento,Root intrusion, ,No,Category 3,145,161,18,0, , , 
840980,10/9/2017 11:35,38.74967,-121.29596,Placer,Debris from Construction, ,No,Category 3,10,10,8,0, , , 
841047,10/9/2017 12:00,38.685348,-121.773401,Yolo,Root Intrusion, ,No,Category 3,5,5,5,0,4, , 
841926,10/9/2017 12:30,38.64627222,-121.2178611,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,1,0, , , 
841923,10/9/2017 13:15,38.63002222,-121.3491944,Sacramento,Root intrusion, ,No,Category 3,11,11,4,0, , , 
841072,10/9/2017 14:16,37.77387,-122.21813,Alameda,Grease Deposition (FOG),The citizen at this address called to complain about the water not getting out at this address. Staff found the sewer main obstructed with grease.,No,Category 3,3,3,3,0, , , 
840721,10/9/2017 16:30,37.28666,-121.95071,Santa Clara,Root Intrusion, ,No,Category 3,156,156,156,0,4,VCP, 
840733,10/9/2017 17:15,38.03362,-121.35581,San Joaquin,Debris from Lateral, ,No,Category 3,55,55,55,0, , , 
841875,10/9/2017 19:30,38.69861111,-121.2778694,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
840780,10/9/2017 20:00,38.669231,-121.360464,Sacramento,Root Intrusion, ,No,Category 1,29,727,720,696, , , 
840706,10/10/2017 6:33,33.18364,-117.32078,San Diego,Debris-Rags, ,No,Category 2,4050,4050,3000,0,8,VCP,58
840767,10/10/2017 7:30,37.435556,-122.246111,San Mateo,Other (specify below),"Toilet paper, paper towels, wipes, feminine products",No,Category 1,100,1455,0,1355, , , 
841034,10/10/2017 7:40,37.35661,-122.00099,Santa Clara,Root Intrusion,Roots and Grease,No,Category 2,1250,1250,1250,0,8,VCP,50
841026,10/10/2017 8:45,37.32747,-121.77455,Santa Clara,Grease Deposition (FOG), ,No,Category 3,65,410,410,0, , , 
841982,10/10/2017 9:10,36.85412,-121.4032,San Benito,Grease Deposition (FOG), ,No,Category 3,200,200,150,0,6, , 
841778,10/10/2017 12:13,38.10929,-122.24193,Solano,Root Intrusion,This is an easement main that is in very poor shape and is in design for a rehabilitation project. The project is anticipated to go out for Construction for the Summer of 2018.,No,Category 3,35,35,35,0, , , 
840936,10/10/2017 12:45,38.57126,-121.53552,Yolo,Debris from Lateral, ,No,Category 3,0,70,70,0,4,clay,25
841028,10/10/2017 13:30,37.34334,-121.80689,Santa Clara,Debris-General, ,No,Category 3,418,420,420,0, , , 
840731,10/10/2017 13:30,32.76286,-117.03039,San Diego,Debris-Rags, ,No,Category 3,36,36,36,0, , , 
840763,10/10/2017 14:00,37.615808,-122.384,San Mateo,Debris-General, ,No,Category 2,2230,2230,2230,0, , , 
840921,10/10/2017 17:00,38.29803,-122.27398,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,ACP,39
841255,10/10/2017 18:00,37.97615,-121.83403,Contra Costa,Debris-General,A Piece of sewer cap lodged in lateral,No,Category 3,59,59,0,0,4, , 
840818,10/11/2017 0:00,37.492778,-122.484167,San Mateo,Grease Deposition (FOG), ,No,Category 1,5933,6158,2020,225,10,vcp,40
840742,10/11/2017 0:00,33.000007,-117.000029,San Diego,Root Intrusion, ,No,Category 1,0,800,500,300,4,Iron,15
841912,10/11/2017 6:00,38.68528889,-121.3647639,Sacramento,Root intrusion, ,No,Category 3,11,88,87,0, , , 
840847,10/11/2017 6:55,37.435556,-122.246111,San Mateo,Other (specify below),"Toilet paper, Paper towels, wipes, two small (3  X 2 ) rocks.",No,Category 1,8,1481,0,1473, , , 
841879,10/11/2017 7:30,38.51958611,-121.4578528,Sacramento,Grease deposition (FOG), ,No,Category 3,1,1,1,0, , , 
841852,10/11/2017 7:30,32.676901,-117.082509,San Diego,Grease Deposition (FOG), ,No,Category 3,300,300,300,0, , , 
840803,10/11/2017 7:45,37.48986,-122.27853,San Mateo,Grease Deposition (FOG), ,No,Category 3,120,120,10,0, , , 
840762,10/11/2017 9:42,40.801108,-124.135928,Humboldt,Grease Deposition (FOG), ,No,Category 1,0,2400,0,2400, , , 
841391,10/11/2017 13:25,33.56216229,-117.2953798,Riverside,Debris from Lateral, ,No,Category 3,8,8,8,0, , , 
841405,10/11/2017 14:25,38.673301,-120.980137,El Dorado,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP/ABS,53
840770,10/11/2017 15:20,33.78532,-118.16013,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,CP,92
841908,10/11/2017 16:00,38.69792778,-121.3705583,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
840788,10/11/2017 16:15,37.90753,-122.52778,Marin,Root Intrusion, ,No,Category 3,75,75,0,0, , , 
840779,10/11/2017 22:15,34.02566,-118.45102,Los Angeles,Debris-Rags,Wastewater crews indicated rags and disposable wipes were the cause of the blockage,No,Category 3,50,50,50,0, , , 
840830,10/12/2017 0:00,40.41898,-120.63543,Lassen,Root Intrusion, ,No,Category 1,140,430,420,150, , , 
840924,10/12/2017 7:00,38.31024,-122.29524,Napa,Debris-Rags, ,No,Category 3,43,43,0,0,4,Clay, 
841900,10/12/2017 8:00,38.60454444,-121.3953694,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,17,17,6,0, , , 
840775,10/12/2017 11:11,34.09267,-117.29024,San Bernardino,Grease Deposition (FOG), ,No,Category 3,21,26,26,0,12,vcp, 
840953,10/12/2017 15:18,38.55878,-121.51033,Sacramento,Root Intrusion, ,No,Category 3,701,701,701,0,8,VCP, 
841927,10/12/2017 18:00,38.63591111,-121.3659611,Sacramento,Debris-General, ,No,Category 3,3,277,276,0, , , 
840999,10/13/2017 0:00,37.431175,-122.135359,Santa Clara,Root Intrusion, ,No,Category 3,4,4,3,0, , , 
841039,10/13/2017 7:30,37.4970266,-122.4590365,San Mateo,Debris from Construction, ,No,Category 3,10,10,0,0,8,vcp,35
841901,10/13/2017 8:45,38.629025,-121.3784972,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,1,0, , , 
840925,10/13/2017 10:20,38.31078,-122.29025,Napa,Root Intrusion, ,No,Category 3,2,2,0,0,4,ACP,52
840804,10/13/2017 11:45,38.418711,-120.824756,Amador,Other (specify below),Faulty cleanout cap was pushed out of cleanout.,No,Category 1,0,75,10,75,8,PVC,42
841890,10/13/2017 15:00,38.57798056,-121.3795861,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
841876,10/13/2017 16:00,38.57568056,-121.3359861,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
841871,10/13/2017 17:00,38.62424444,-121.4046917,Sacramento,Vandalism, ,No,Category 3,4,4,1,0, , , 
841916,10/13/2017 17:30,38.60660278,-121.2894139,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
840816,10/13/2017 18:00,35.12071,-118.45872,Kern,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,8, , 
840807,10/14/2017 9:30,34.27089,-119.15895,Ventura,Other (specify below),spill cause was rags,No,Category 2,10000,10000,3500,0,15,PVC,15
841244,10/14/2017 11:00,37.28464,-121.83298,Santa Clara,Grease Deposition (FOG), ,No,Category 3,36,235,235,0, , , 
841924,10/14/2017 12:30,38.63038056,-121.3498917,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
841897,10/14/2017 15:00,38.54313889,-121.3555333,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
841873,10/14/2017 18:00,38.41213056,-121.4149583,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,7,8,6,0, , , 
840817,10/15/2017 0:00,38.55988,-121.76635,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0,4,clay, 
840808,10/15/2017 0:00,33.0728,-117.06866,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,0,59331,4500,54831, , , 
841232,10/15/2017 8:30,36.581242,-121.918581,Monterey,Root Intrusion, ,No,Category 3,53,53,0,0, , , 
841014,10/15/2017 10:00,34.15873,-117.27907,San Bernardino,Other (specify below),The contractor for Edison Electric Company was drilling to install power line pole and struck 8-inch gravity sewer mainline. The spill came out of manhole #0370086 and out of the boring hole made by the company.,No,Category 3,456,456,456,0,8,vcp, 
841891,10/15/2017 10:45,38.58471111,-121.3726611,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
841892,10/15/2017 12:15,38.68394722,-121.2223333,Sacramento,Root intrusion, ,No,Category 3,26,26,22,0, , , 
840848,10/15/2017 14:46,37.98592,-121.36633,San Joaquin,Grease Deposition (FOG), ,No,Category 3,31,31,31,0, , , 
840991,10/16/2017 4:15,39.19226,-121.18672,Nevada,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,100,100,0,0,2,pvc,27
841913,10/16/2017 7:00,38.52216944,-121.4212194,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
840833,10/16/2017 8:06,37.596944,-120.946389,Stanislaus,Grease Deposition (FOG), ,No,Category 3,81,81,81,0,6,VCP,55
840876,10/16/2017 8:30,37.95579,-122.3322,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,0,588,588,0,6,vcp,55
841917,10/16/2017 9:00,38.50407778,-121.4567139,Sacramento,Root intrusion, ,No,Category 3,13,48,46,0, , , 
841779,10/16/2017 11:48,38.11058,-122.26131,Solano,Vandalism,Manhole (301491) had the cover removed and debris dumped in it. This blocked the main and caused the overflow to come out of manhole 301495.,No,Category 3,0,25,25,0, , , 
841877,10/16/2017 14:00,38.61291389,-121.2631556,Sacramento,Root intrusion, ,No,Category 3,10,90,90,0, , , 
841905,10/16/2017 14:30,38.69053333,-121.2500194,Sacramento,Root intrusion, ,No,Category 3,9,9,5,0, , , 
840852,10/16/2017 14:35,34.40025,-119.51245,Santa Barbara,Root Intrusion,Root blockage at the end of the cleanout sweep and at a vcp joint 10' downstream from cleanout.,No,Category 3,20,20,0,0,4,vcp,60
841031,10/16/2017 18:00,34.04121442,-117.186988,San Bernardino,Debris-Rags, ,No,Category 3,75,75,75,0,8,VCP,25
840875,10/17/2017 0:00,33.25093,-117.31848,San Diego,Grease Deposition (FOG), ,No,Category 1,0,250,100,250,10,VCP,42
841083,10/17/2017 7:00,38.75181,-121.29479,Placer,Pipe Structural Problem/Failure, ,No,Category 3,96,96,10,0, , , 
841070,10/17/2017 7:30,37.77491,-122.22072,Alameda,Grease Deposition (FOG),Twenty gallons spilled from an eight inch vitrified clay pipe. Twenty gallons spilled on to the curb and gutter. Twenty gallons was captured and returned back to collection system. A grease blockage was the cause of the overflow.,No,Category 3,20,20,20,0, , , 
841417,10/17/2017 8:15,38.635748,-121.079862,El Dorado,Debris from Construction, ,No,Category 3,1,1,0,0, , , 
840874,10/17/2017 8:30,34.00244,-118.47745,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,500,500,0, , , 
844350,10/17/2017 9:05,34.05354,-118.03014,Los Angeles,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,8,VCP,67
841598,10/17/2017 9:40,37.65465,-122.38613,San Mateo,Root Intrusion, ,No,Category 3,49,49,49,0,6, , 
841477,10/17/2017 9:55,36.97008,-121.90573,Santa Cruz,Other (specify below),"Handle of valve below ARV indicated it was closed, but, a partial clog kept the ARV pressurized.  When bolts on the ARV were loosened for maintenance, the spill vented as a spray between an O-ring and the body of the valve.",No,Category 3,55,56,51,0,18,steel,7
841928,10/17/2017 12:00,38.56961667,-121.4155306,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
841062,10/17/2017 14:30,37.44586,-122.22651,San Mateo,Root Intrusion, ,No,Category 2,5903,5903,210,0, , , 
840923,10/18/2017 0:00,37.125302,-121.665455,Santa Clara,Root Intrusion, ,No,Category 3,5,5,0,0,6,clay,30
840938,10/18/2017 7:00,38.35154,-120.93206,Amador,Other (specify below),Partial line obstruction & excessive discharge from water treatment plant backwash,No,Category 3,15,150,138,0,6,Clay, 
840984,10/18/2017 8:20,37.89765,-122.30227,Alameda,Debris from Lateral, ,No,Category 3,30,60,60,0,4,PVC,30
840961,10/18/2017 9:50,38.55983,-121.7355,Yolo,Root Intrusion, ,No,Category 3,30,30,30,0,4,clay, 
841130,10/18/2017 12:00,37.83134,-122.37363,San Francisco,Root Intrusion, ,No,Category 3,30,30,0,0,8,VCP, 
841037,10/18/2017 12:27,37.47644,-122.19852,San Mateo,Other (specify below),Shop paper towels and grease.,No,Category 1,419,1620,417,1201, , , 
841898,10/18/2017 12:45,38.61235278,-121.3373028,Sacramento,Root intrusion, ,No,Category 3,44,44,44,0, , , 
841253,10/18/2017 12:46,37.99582,-121.79078,Contra Costa,Root Intrusion, ,No,Category 3,10,11,11,0,4, , 
841061,10/18/2017 17:00,33.99419,-118.34469,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,1700,1500,200, , , 
840966,10/18/2017 19:31,32.72918,-117.08158,San Diego,Debris from Construction,PULLED OUT CONSTRUCTION MATERIAL (DEBRI),No,Category 3,208,208,208,0,8,PVC, 
841029,10/18/2017 23:00,37.77966,-122.17578,Alameda,Debris-Rags, ,No,Category 3,50,50,0,0,8,VCP, 
840959,10/19/2017 9:00,34.2711,-119.15859,Ventura,Pump Station Failure-Controls,pump station controls,No,Category 1,0,2900,2500,2900,15, , 
841040,10/19/2017 11:15,35.387,-119.01,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,10,0,6,clay, 
840990,10/19/2017 13:58,38.58039,-121.50609,Sacramento,Pump Station Failure-Power,Power restored and pumps running prior to responder's arrival.,No,Category 2,2182,2182,2182,0,15,VCP,24
841036,10/19/2017 14:00,34.43715,-119.880553,Santa Barbara,Other (specify below),"Spill caused by manhole rehabilitation subcontractor placing plug in upstream side of manhole 77-35-13 immediately downstream of SSO manhole, 77-35-12.  The flow from upstream was plugged so that subcontractor could rehabilitate and epoxy coat manhole 77-35-13.  Subcontractor did not follow their written spill prevention plan.",No,Category 1,48,50,0,2,8,Brick and cast iron,54
841021,10/19/2017 14:15,38.631758,-121.309414,Sacramento,Debris-General, ,No,Category 1,0,100,2,100, , , 
841003,10/19/2017 16:51,38.00286,-121.30097,San Joaquin,Root Intrusion, ,No,Category 3,9,9,9,0, , , 
841017,10/19/2017 17:00,37.74856,-122.16507,Alameda,Grease Deposition (FOG), ,No,Category 3,240,240,240,0,8,VCP, 
841049,10/20/2017 0:00,34.1391,-118.62938,Los Angeles,Other (specify below),"Vandalism. The manhole cover was removed, large rocks and sticks were dropped down the access structure causing and obstruction.",No,Category 2,2400,2400,1200,0,8,AC Pipe,52
840993,10/20/2017 8:45,39.04612,-121.08643,Nevada,Debris from Construction, ,No,Category 3,150,150,0,0,6,pvc,2
841335,10/20/2017 13:38,37.89265,-122.10618,Contra Costa,Root Intrusion, ,No,Category 3,10,10,0,0,10,VCP,23
841056,10/20/2017 14:15,37.90344,-122.56164,Marin,Pipe Structural Problem/Failure,Off-set joint,No,Category 3,135,135,0,0,6,Cast iron, 
841043,10/20/2017 14:30,33.895869,-117.576922,Riverside,Debris-Rags, ,No,Category 3,100,100,100,0,12,VCP, 
841822,10/20/2017 18:17,38.10138,-122.24181,Solano,Vandalism,"We did a follow up TV inspection to find the cause of the blockage. The blockage was caused by rock and glass that had been put in the manhole, blocking the mouth of the pipe. The debris looks to have gotten into the line when we cleared it.",No,Category 3,425,425,425,0, , , 
841045,10/21/2017 8:47,33.95562,-117.99891,Los Angeles,Grease Deposition (FOG), ,No,Category 3,840,840,0,0, , , 
841132,10/21/2017 9:15,37.38297,-120.73143,Merced,Pump Station Failure-Power, ,No,Category 3,0,6,6,0, , , 
841046,10/21/2017 12:11,36.6222,-121.91604,Monterey,Debris-Rags, ,No,Category 3,10,10,10,0, , , 
841887,10/21/2017 19:00,38.66293889,-121.2703278,Sacramento,Root intrusion, ,No,Category 3,8,8,8,0, , , 
841058,10/21/2017 19:00,33.79247,-117.79221,Orange,Root Intrusion,,No,Category 1,10000,30906,10000,20906,8,VCP,22
841015,10/22/2017 0:00,33.52677,-117.76884,Orange,Debris-Rags,"The City collection system pipeline was temporarily blocked due to improper disposal of multi-surface cleaning wipes.  The material captured from the blockage was conclusive.  The source is indeterminable, however a video investigation will be conducted to ensure the pipeline has been thoroughly cleaned and determine if any notable conditions exist.",No,Category 1,0,500,0,500,8,clay, 
841077,10/22/2017 8:30,34.18974,-118.220786,Los Angeles,Root Intrusion, ,No,Category 1,0,2900,300,2600,8,VCP, 
841022,10/22/2017 9:15,33.79061,-117.77259,Orange,Root Intrusion,,No,Category 1,300,660,300,360,8,VCP,29
841904,10/22/2017 14:00,38.60928611,-121.3883306,Sacramento,Other (specify),damage by contractor,No,Category 2,7286,7286,33,0, , , 
841914,10/22/2017 14:00,38.68989722,-121.3363639,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
841042,10/22/2017 16:00,38.498575,-121.482361,Sacramento,Debris-General, ,No,Category 2,0,2507,2507,0, , , 
841884,10/22/2017 20:00,38.64667778,-121.2495361,Sacramento,Root intrusion, ,No,Category 3,22,22,4,0, , , 
841033,10/23/2017 3:49,38.26488,-121.30552,Sacramento,Pipe Structural Problem/Failure,Spill was caused by a pin hole  opening on a force main pipe line.  Sewage from the main raw sewage force main pushed sewage through the hole.  The Auxiliary pump station were off line.,No,Category 3,109,109,109,0,3,iron,18
841880,10/23/2017 10:00,38.51776389,-121.4589444,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
841909,10/23/2017 10:00,38.58999722,-121.3698472,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
841925,10/23/2017 10:45,38.70063889,-121.2999556,Sacramento,Debris-General,"debris caused the stoppage, also GM construction bored through l/l while boring for communication line. facility damage form will be completed",No,Category 3,3,3,1,0, , , 
841902,10/23/2017 11:00,38.41080278,-121.4538778,Sacramento,Debris-General, ,No,Category 3,12,12,12,0, , , 
841323,10/23/2017 11:05,37.8711,-122.46978,Marin,Root Intrusion, ,No,Category 3,0,10,10,0,6,clay,50
841041,10/23/2017 12:37,37.417803,-122.20275,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
841071,10/23/2017 14:10,38.4794239,-122.7205917,Sonoma,Construction Diversion Failure,City construction was doing a main pipe patch repair and the flow thru plug was overcome by the amount of sewage in main due to lift station discharge.,No,Category 3,200,300,300,0,10,AC,43
841952,10/23/2017 17:45,37.58652,-122.34447,San Mateo,Root Intrusion, ,No,Category 3,40,40,40,0, , , 
841131,10/23/2017 19:56,37.627553,-122.385533,San Mateo,Pump Station Failure-Power, ,No,Category 3,150,150,150,0, , , 
841264,10/24/2017 0:00,37.404331,-122.130361,Santa Clara,Root Intrusion, ,No,Category 3,31,113,102,0, , , 
841929,10/24/2017 8:30,38.47836111,-121.4053944,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
841881,10/24/2017 9:45,38.70810556,-121.2544306,Sacramento,Debris-General, ,No,Category 3,5,101,101,0, , , 
841874,10/24/2017 10:30,38.67271667,-121.2350389,Sacramento,Damage by others not related to CS Const/Maint.,line bored thru mainline,No,Category 3,4,4,2,0, , , 
841378,10/24/2017 13:00,37.25328,-122.02515,Santa Clara,Debris-Rags, ,No,Category 3,93,93,70,0,6,VCP, 
841918,10/24/2017 13:10,38.46393611,-121.4301611,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
841445,10/24/2017 17:46,33.77995,-118.4176,Los Angeles,Other (specify below),Debris (possible vandalism),No,Category 2,1200,1200,0,0, , , 
841064,10/24/2017 18:45,33.966757,-118.406758,Los Angeles,Root Intrusion, ,No,Category 3,0,81,81,0,8,VCP,89
841172,10/25/2017 0:00,38.50604,-121.09383,Sacramento,Debris-General, ,No,Category 3,15,15,0,0,6, , 
841878,10/25/2017 9:00,38.46446944,-121.4387306,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
841825,10/25/2017 9:30,38.10967,-122.22571,Solano,Root Intrusion, ,No,Category 3,60,60,60,0, , , 
841094,10/25/2017 11:56,33.84023,-117.83045,Orange,Root Intrusion,Roots from ficus tree located on private property.,No,Category 1,10,30,10,20,8,VCP,53
841154,10/25/2017 14:20,38.35789,-121.97905,Solano,Grease Deposition (FOG), ,No,Category 3,85,85,85,0,4,abs, 
841910,10/25/2017 18:00,38.62517778,-121.3841472,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
841882,10/25/2017 21:00,38.60799167,-121.3318056,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
841787,10/26/2017 10:00,37.81505,-122.22407,Alameda,Debris-General,paper towels,No,Category 3,10,10,10,0,6,VCP, 
841155,10/26/2017 10:45,38.049297,-122.14869,Solano,Root Intrusion, ,No,Category 3,2,2,0,0,6, , 
841135,10/26/2017 10:55,37.87292,-122.28026,Alameda,Debris-General, ,No,Category 3,15,15,10,0, , , 
841139,10/26/2017 15:21,40.878333,-124.081111,Humboldt,Debris-General,Flushed debris caused a backup in the sewer line,No,Category 3,3,3,1,0,4,Plastic,25
841261,10/26/2017 16:00,37.528922,-122.337907,San Mateo,Other (specify below),Manhole pipe not sealed properly after trenchless method pipe replacement. Root intrusion occurred in the improperly sealed area.,No,Category 2,1907,1907,0,0, , , 
841159,10/27/2017 0:00,35.29105,-120.65987,San Luis Obispo,Pipe Structural Problem/Failure,Mainline has known structural defects along with offset joints that could have caused the blockage.,No,Category 1,0,1800,0,1800,6,Clay,60
841448,10/27/2017 7:00,33.73936,-118.33958,Los Angeles,Other (specify below),Roots,No,Category 3,20,20,10,0, , , 
841386,10/27/2017 8:15,34.12212,-117.75122,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,0,0, , , 
841911,10/27/2017 11:00,38.69003056,-121.3607389,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
841307,10/27/2017 12:00,38.036297,-120.409221,Tuolumne,Grease Deposition (FOG),Spill was caused by a sag in the mainline.  We are adjusting our frequency of cleaning and will make repairs if needed.  Operator was conducting routine maintenance in are and noticed that the cleanout was  seeping .  Main spill did not occur until cleanout cap was removed to investigate.,No,Category 3,100,100,55,0,6,ACP,50
841161,10/27/2017 12:07,34.024796,-118.417313,Los Angeles,Root Intrusion, ,No,Category 3,50,50,0,0,8,VCP,77
841160,10/27/2017 12:15,35.419598,-119.052955,Kern,Grease Deposition (FOG), ,No,Category 3,483,483,450,0,8,Clay,57
841226,10/27/2017 16:20,37.94586,-122.34746,Contra Costa,Grease Deposition (FOG),Rags,No,Category 3,22,55,55,0,6,VCP,85
841252,10/27/2017 19:05,38.251106,-122.056657,Solano,Debris-Rags, ,No,Category 3,5,5,5,0, , , 
841228,10/28/2017 9:00,37.63134,-122.39447,San Mateo,Pump Station Failure-Power, ,No,Category 2,8808,8808,8808,0, , , 
841893,10/28/2017 9:30,38.41123333,-121.4073722,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
841168,10/28/2017 11:25,37.96816,-121.2745,San Joaquin,Debris from Lateral, ,No,Category 3,0,27,27,0, , , 
841237,10/28/2017 12:00,37.97476,-122.5668,Marin,Debris-General,"Partial blockage in the line and there it was not overflowing when the operator, Manny Vigil arrived at the site.   Lots of debris and behind it came a lot of grease.",No,Category 3,40,40,0,0,6,VCP,60
841894,10/28/2017 13:30,38.69601389,-121.3047806,Sacramento,Root intrusion, ,No,Category 3,4,22,21,0, , , 
841271,10/28/2017 14:15,37.90316,-122.52123,Marin,Root Intrusion,and wipes,No,Category 1,100,105,95,5,4,clay, 
841240,10/28/2017 17:00,35.59188,-119.40857,Kern,Debris-Rags, ,No,Category 3,250,250,0,0, , , 
841338,10/28/2017 22:30,38.50439,-121.50533,Sacramento,Root Intrusion, ,No,Category 3,228,404,404,0,6,VCP,60
841265,10/29/2017 0:00,37.408304,-122.129634,Santa Clara,Root Intrusion, ,No,Category 3,46,46,41,0, , , 
841247,10/29/2017 0:00,33.003166,-117.115973,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,17000,20000,15000,3000,10,PVC,15
841823,10/29/2017 10:00,33.58130301,-117.2024867,Riverside,Vandalism, ,No,Category 3,396,396,110,0, , , 
841336,10/29/2017 10:25,37.88626,-122.19843,Contra Costa,Other (specify below),The plug was caused by a buildup of rags and grease.,No,Category 3,50,50,0,0,6,HDPE,11
841268,10/29/2017 13:45,38.00303,-121.76739,Contra Costa,Root Intrusion,Roots in line at a fracture in line,No,Category 3,4,5,5,0,4, , 
841230,10/29/2017 17:00,39.262222,-121.014444,Nevada,Debris-Rags,Rags and some roots.,No,Category 3,50,50,10,0,4, , 
841163,10/29/2017 20:16,32.8151,-117.01516,San Diego,Debris-General,,No,Category 3,300,300,300,0,10,PVC, 
841266,10/30/2017 0:00,37.453546,-122.161722,Santa Clara,Root Intrusion, ,No,Category 3,8,8,7,0, , , 
841260,10/30/2017 9:30,38.30491,-122.29048,Napa,Root Intrusion, ,No,Category 3,20,20,20,0,4,ACP,49
841274,10/30/2017 9:30,38.02792,-121.31399,San Joaquin,Root Intrusion,"After further investigation, it was determined to make a repair work order to replace the a section of rooted up pipe.",No,Category 3,3,3,3,0, , , 
841919,10/30/2017 11:25,38.67157222,-121.3245028,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
841243,10/30/2017 13:00,33.60627,-117.72169,Orange,Debris from Construction, ,No,Category 3,62,62,62,0, , , 
842030,10/30/2017 13:20,33.57580706,-117.2147513,Riverside,Root Intrusion, ,No,Category 3,53,53,53,0, , , 
841259,10/30/2017 15:00,38.28033,-122.28675,Napa,Grease Deposition (FOG), ,No,Category 3,0,17,17,0,8,ACP,49
841329,10/30/2017 17:50,40.682,-122.36192,Shasta,Other (specify below),Construction sewer plug found in sewer main,No,Category 3,75,75,10,0,6,VCP,42
841888,10/30/2017 18:00,38.58840278,-121.3899639,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
841899,10/30/2017 23:30,38.68763611,-121.3782806,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
841853,10/31/2017 9:39,37.64899,-122.39955,San Mateo,Debris-Rags, ,No,Category 3,11,11,11,0,4,VCP, 
841242,10/31/2017 10:20,33.80449,-118.37496,Los Angeles,Root Intrusion, ,No,Category 3,100,100,100,0,8,vcp, 
841337,10/31/2017 11:45,37.522411,-122.342001,San Mateo,Root Intrusion, ,No,Category 1,126,530,110,404, , , 
843099,10/31/2017 13:00,37.704786,-121.400755,San Joaquin,Pump Station Failure-Controls, ,No,Category 3,20,20,20,0, , , 
841920,10/31/2017 13:45,38.58959722,-121.3662472,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
841885,10/31/2017 15:30,38.71329167,-121.4108056,Sacramento,Damage by others not related to CS Const/Maint.,doumit communications (for cable communications) bored through sasd lower lateral,No,Category 3,11,11,11,0, , , 
841278,10/31/2017 19:10,33.594381,-116.126294,Riverside,Other (specify below),"Power failure at plant caused pumps to shutoff.  When power was restored & pumps began to pump, a surge in the line caused the influent to overflow, due to the bio-lac valve automatically closing after power outage. Bio-lac valve had to be manually open to restore normal flow and stop overflow.",No,Category 2,3370,3370,0,0,36,DIP,2
841607,11/1/2017 0:00,37.448806,-122.15858,Santa Clara,Root Intrusion, ,No,Category 3,17,17,14,0, , , 
841267,11/1/2017 4:02,33.08668,-117.07084,San Diego,Other (specify below),While replacing an air vac on forcemain #1 a pumping contractor discharged too quickly into a manhole causing a nearby manhole to overflow.,No,Category 3,578,578,578,0, , , 
842673,11/1/2017 8:00,37.87211,-122.46571,Marin,Grease Deposition (FOG), ,No,Category 3,1,1,0,0,6,clay,60
841308,11/1/2017 8:00,38.30437,-122.2637,Napa,Root Intrusion, ,No,Category 3,18,18,0,0,4, ,10
843299,11/1/2017 9:00,38.52076111,-121.4578111,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
841334,11/1/2017 10:00,34.13953,-117.84596,Los Angeles,Other (specify below),Roots,No,Category 1,20,75,0,55, , , 
843305,11/1/2017 10:20,38.52205,-121.4107361,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,6,6,4,0, , , 
841324,11/1/2017 11:20,34.07482147,-118.4421591,Los Angeles,Debris-General, ,No,Category 3,0,100,100,0, , , 
843298,11/1/2017 12:00,38.68816111,-121.373575,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
843266,11/1/2017 14:05,38.41593889,-121.3734222,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
843294,11/1/2017 15:04,38.51578333,-121.44145,Sacramento,Grease deposition (FOG), ,No,Category 3,5,472,472,0, , , 
841349,11/1/2017 16:00,37.98588972,-122.5196906,Marin,Root Intrusion, ,No,Category 2,1934,1934,0,0, , , 
843278,11/1/2017 17:00,38.61672778,-121.5044944,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
841362,11/1/2017 17:30,37.36153,-120.58035,Merced,Grease Deposition (FOG), ,No,Category 3,585,585,585,0, , , 
843313,11/1/2017 19:30,38.65538611,-121.225375,Sacramento,Root intrusion, ,No,Category 3,25,25,2,0, , , 
841978,11/2/2017 0:00,37.423606,-122.126971,Santa Clara,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
841610,11/2/2017 0:00,37.413141,-122.122871,Santa Clara,Root Intrusion, ,No,Category 3,11,11,10,0, , , 
841325,11/2/2017 1:30,35.11722,-120.59908,San Luis Obispo,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,6,VCP,60
841330,11/2/2017 11:30,35.15631,-119.45289,Kern,Debris-Rags, ,No,Category 3,2,2,2,0,6,VCP,60
841419,11/2/2017 12:00,37.97882,-122.56682,Marin,Pipe Structural Problem/Failure,"Still trying to figure out start time from MMWD so that total flow release can be calculated.    Made contact with MMWD and the resident who called it in.  Exfiltration through the joints caused by cleaning the line with high pressure water.    During the investigation, we found out from MMWD that they got called on the 11/2/17.  Our Condition Assessment Crew was out there jetting the line on that day for normal operations.  Our conclusion is that while jetting the line, the seal of the pipe joints failed and the release started through the joints on the bottom of the pipe.  There was no blockage at all and sewage was traveling under the pipe through the dirt and eventually under the bridge into the creek.",No,Category 1,0,15305,0,15305,6,VCP and Steel,90
843272,11/2/2017 12:00,38.52993889,-121.4590083,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
841374,11/2/2017 12:55,37.94322,-122.52773,Marin,Operator Error, ,No,Category 1,0,78,0,78, , , 
841352,11/2/2017 14:05,37.93227,-122.35011,Contra Costa,Debris-Rags,and grease (combination),No,Category 3,0,20,20,0,6,VCP,85
842650,11/2/2017 17:58,37.31754,-121.89096,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,3,3,3,0, , , 
841373,11/2/2017 22:00,32.98915,-117.27325,San Diego,Root Intrusion, ,No,Category 2,0,3000,3000,0,6,VCP, 
841369,11/3/2017 4:29,34.21322,-118.67095,Ventura,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,PVC pipe fitting split where the riser was treaded in.,No,Category 3,110,110,50,0,2,PVC,15
841494,11/3/2017 9:00,36.59327,-121.89439,Monterey,Debris-Rags,"Paper towels/rags (debris) in City sewer main clogged, and backed up to private lateral cleanout.",No,Category 3,200,200,0,0, , , 
841471,11/3/2017 9:06,34.04271,-118.70854,Los Angeles,Other (specify below),Roots,No,Category 2,1000,1500,1500,0, , , 
843306,11/3/2017 10:52,38.41124444,-121.4074028,Sacramento,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
