SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
841433,11/3/2017 12:19,38.50772,-121.48505,Sacramento,Other (specify below),Grease was thought to be initial cause and after cleaning roots were added.,No,Category 3,0,91,91,0,6,VCP,63
843257,11/3/2017 14:00,38.51187778,-121.4557861,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
841469,11/3/2017 19:10,33.89067,-118.11748,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,5000,1500,3500, , , 
841375,11/4/2017 0:00,33.52539,-117.76402,Orange,Root Intrusion,Roots in City Mainline,No,Category 3,100,300,300,0,8,Clay, 
843591,11/4/2017 8:50,32.75776,-117.02008,San Diego,Root Intrusion, ,No,Category 3,90,90,90,0, , , 
843283,11/4/2017 9:00,38.45676944,-121.3068917,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
843291,11/4/2017 10:00,38.66323611,-121.2680611,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
841976,11/5/2017 0:00,37.423817,-122.111378,Santa Clara,Root Intrusion, ,No,Category 3,4,4,3,0, , , 
841390,11/5/2017 4:00,33.90088,-118.39487,Los Angeles,Debris from Construction,Gravel got into the sewer main line during construction causing the stoppage.,No,Category 2,3000,3000,3000,0,8,clay,0
841636,11/5/2017 7:20,36.777716,-119.827732,Fresno,Pipe Structural Problem/Failure, ,No,Category 3,257,257,257,0,6,VCP,55
841411,11/5/2017 9:15,36.594272,-121.840178,Monterey,Pipe Structural Problem/Failure, ,No,Category 1,0,1400,1400,1400, , , 
843300,11/5/2017 9:30,38.53322222,-121.4206056,Sacramento,Root intrusion, ,No,Category 3,29,32,29,0, , , 
841363,11/5/2017 9:31,34.114157,-118.37818,Los Angeles,Root Intrusion, ,No,Category 3,0,184,184,0,8,VCP,89
841364,11/5/2017 9:35,34.109381,-118.447488,Los Angeles,Root Intrusion, ,No,Category 3,0,76,76,0,8,VCP,67
843316,11/5/2017 15:30,38.41365833,-121.4021028,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
841415,11/5/2017 16:40,37.89155,-122.26193,Alameda,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
841949,11/6/2017 6:00,37.81956,-122.36993,San Francisco,Root Intrusion,Unattached rootball,No,Category 3,300,300,0,0,8,VCP,15
843314,11/6/2017 7:00,38.46640278,-121.4428694,Sacramento,Debris-General, ,No,Category 3,8,36,35,0, , , 
841406,11/6/2017 8:30,37.98363,-121.82308,Contra Costa,Root Intrusion, ,No,Category 3,9,9,2,0,4,VCP, 
843163,11/6/2017 10:08,37.64831,-122.43266,San Mateo,Debris-General, ,No,Category 3,13,13,13,0,4,VCP, 
841680,11/6/2017 14:00,37.31338,-122.01152,Santa Clara,Root Intrusion, ,No,Category 3,106,106,0,0,4, , 
841547,11/6/2017 15:12,38.43049,-122.74477,Sonoma,Grease Deposition (FOG),Possible construction debris from commercial property remodel.,No,Category 3,92,110,110,0,6,AC,40
841396,11/6/2017 15:20,34.03801,-118.46852,Los Angeles,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
841427,11/6/2017 21:30,37.96478,-122.33686,Contra Costa,Other (specify below),Grease had settled in a sag which caused the partial stoppage.,No,Category 3,30,30,20,0,6,vcp,74
842644,11/7/2017 0:00,34.2484,-117.18271,San Bernardino,Root Intrusion, ,No,Category 3,80,80,80,0,6,Concrete,70
841434,11/7/2017 5:00,37.91223,-122.55606,Marin,Root Intrusion, ,No,Category 3,50,50,40,0,8,Clay, 
841447,11/7/2017 7:00,37.97624,-121.29911,San Joaquin,Debris from Lateral, ,No,Category 3,31,31,31,0, , , 
841426,11/7/2017 8:00,38.2466,-122.63437,Sonoma,Grease Deposition (FOG),Grease Build-up,No,Category 3,170,180,180,0,8, , 
842664,11/7/2017 10:45,38.257198,-122.042135,Solano,Pipe Structural Problem/Failure, ,No,Category 3,31,31,31,0, , , 
841463,11/7/2017 11:15,33.89088,-117.60351,Riverside,Pipe Structural Problem/Failure, ,No,Category 1,5,20,5,15,8,poly lined ductile iron,24
843273,11/7/2017 12:00,38.71660556,-121.4105167,Sacramento,Vandalism, ,No,Category 3,5,5,3,0, , , 
841429,11/7/2017 12:30,37.96199,-121.27627,San Joaquin,Debris from Lateral, ,No,Category 3,76,76,76,0, , , 
843284,11/7/2017 13:45,38.40871944,-121.3665361,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
841456,11/7/2017 17:00,32.72222,-116.97888,San Diego,Root Intrusion, ,No,Category 3,955,955,750,0,8,pvc,25
841425,11/7/2017 17:30,38.20071,-120.68776,Calaveras,Root Intrusion, ,No,Category 3,5,5,0,0,4,conc, 
841840,11/7/2017 18:50,38.02306,-121.87263,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,32,32,32,0,4,VCP, 
841424,11/7/2017 20:57,34.039373,-118.301894,Los Angeles,Grease Deposition (FOG), ,No,Category 3,524,524,524,0,8,VCP,110
842771,11/8/2017 0:00,38.0523,-122.22454,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 2,1065,1065,0,0,6,VCP, 
841983,11/8/2017 7:30,37.40055,-122.02614,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0,6,VCP, 
841730,11/8/2017 8:00,37.88704,-122.17673,Contra Costa,Root Intrusion, ,No,Category 3,247,247,0,0,8,HDPE,8
841706,11/8/2017 9:30,38.55705,-121.75586,Yolo,Root Intrusion,Spill was caused by root intrusion in the lower lateral (public).,No,Category 3,50,50,50,0,4,clay, 
841647,11/8/2017 9:30,35.35548,-120.84157,San Luis Obispo,Debris-General, ,No,Category 3,55,55,8,0,6,vcp, 
841491,11/9/2017 8:00,33.54710612,-117.7543116,Orange,Root Intrusion,"CCTV investigation to determine the source of roots, being performed",No,Category 3,48,48,48,0,8,VCP,30
841603,11/9/2017 8:15,32.87782,-117.19779,San Diego,Pipe Structural Problem/Failure,BROKEN AND/OR DAMAGE FLANGE/GASKET,No,Category 3,300,300,200,0,8,PVC-3, 
843288,11/9/2017 8:30,38.53646111,-121.4320333,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
841506,11/9/2017 10:00,37.90142,-122.28132,Contra Costa,Debris-Rags,disposable wipes,No,Category 3,537,537,537,0,6,HDPE,15
843261,11/9/2017 10:20,38.60359167,-121.3654222,Sacramento,Debris-General, ,No,Category 3,7,105,102,0, , , 
841555,11/9/2017 12:00,37.61482,-122.382816,San Mateo,Other (specify below),Structural failure in tenant maintained grease trap,No,Category 3,522,522,522,0, , , 
841754,11/9/2017 12:30,39.307222,-120.383611,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,"0.25  solid blocked/jammed vent linkage and prevented ARV from fully closing. Valve was flushed in August 2017. Disassembled valve, removed debris and returned valve to service.  Valve was replaced in September 2016.",No,Category 3,620,620,50,0,8,PVC,1
843279,11/9/2017 15:23,38.41117222,-121.4076222,Sacramento,Other (specify),Unknown cause of sso,No,Category 3,2,2,2,0, , , 
843275,11/10/2017 9:00,38.59314722,-121.3335806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
843254,11/10/2017 18:00,38.7228,-121.3868083,Sacramento,Vandalism, ,No,Category 3,26,237,222,0, , , 
843289,11/10/2017 19:00,38.46272222,-121.3932639,Sacramento,Vandalism, ,No,Category 3,7,114,114,0, , , 
842651,11/11/2017 10:19,37.39585,-121.88349,Santa Clara,Grease Deposition (FOG), ,No,Category 3,38,38,38,0, , , 
841512,11/11/2017 11:00,34.07044,-118.4436,Los Angeles,Pipe Structural Problem/Failure,The line serving the Cafe at Kerckhoff,No,Category 3,25,25,25,0, , , 
841509,11/11/2017 12:30,37.98398,-121.99163,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,6,VCP, 
841827,11/11/2017 14:20,38.58851,-121.51179,Yolo,Debris-General, ,No,Category 3,94,94,94,0, , , 
843139,11/11/2017 15:00,38.74504,-121.18284,Placer,Root Intrusion,Hand rods were used to clear the roots from the lower lateral,No,Category 3,309,309,0,0,4,VCP,57
842659,11/11/2017 19:30,38.348333,-122.707222,Sonoma,Debris-Wipes/Non-Dispersables, ,No,Category 1,27,59,54,5, , , 
843130,11/11/2017 21:00,38.08815,-122.21405,Solano,Root Intrusion,"This spill was caused by a blockage in the mainline. The spill came out of an upper lateral cleanout and was noticed the night of 11/11/2017 at about 9pm when the resident came home. The resident went back out to their car at about 9:30 and noticed it wasn't overflowing at that point. The neighbor called the spill in the next morning11/12/2017 at about 5am. It was not overflowing when the service call technician arrived at 05:35am 11/12/2017. The system was surcharged, but not overflowing. The obstruction in the mainline was letting most of the flow through and was not a complete blockage. We cleared the obstruction and restored complete flow and cleaned up the area.",No,Category 3,30,30,5,0,8,VCP,64
842683,11/12/2017 8:15,38.680386,-121.796581,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
841854,11/12/2017 9:00,37.6847,-121.7717,Alameda,Root Intrusion, ,No,Category 3,0,68,68,0, , , 
843258,11/12/2017 9:30,38.56001944,-121.3866611,Sacramento,Debris-General, ,No,Category 3,4,4,0,0, , , 
841497,11/12/2017 11:40,36.972996,-122.031741,Santa Cruz,Debris-Rags, ,No,Category 3,15,15,15,0, , , 
843301,11/12/2017 13:00,38.39813611,-121.4790306,Sacramento,Root intrusion, ,No,Category 3,6,102,100,0, , , 
843285,11/12/2017 13:00,38.57300278,-121.4025528,Sacramento,Vandalism, ,No,Category 3,3,3,2,0, , , 
841589,11/12/2017 14:30,37.76594,-122.14288,Alameda,Root Intrusion, ,No,Category 3,120,120,0,0,8, , 
843259,11/12/2017 15:00,38.67177222,-121.3229611,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
842646,11/12/2017 17:00,34.007845,-118.408821,Los Angeles,Debris-Rags,Grease,No,Category 3,5,5,5,0,10,VCP, 
841773,11/13/2017 0:00,37.42734,-122.11991,Santa Clara,Root Intrusion, ,No,Category 3,60,60,57,0, , , 
841614,11/13/2017 0:00,36.97182,-121.99355,Santa Cruz,Pump Station Failure-Controls, ,No,Category 1,0,10880,15328,10880, , , 
843170,11/13/2017 4:00,38.82803,-121.18765,Placer,Root Intrusion, ,No,Category 3,225,225,0,0,4,VCP,59
841505,11/13/2017 7:00,38.287778,-122.809444,Sonoma,Other (specify below),Root Intrusion combined with Paper Products collected in line to block sewage flow,No,Category 3,250,250,0,0,8,VCP,40
841611,11/13/2017 7:00,33.73837,-118.34017,Los Angeles,Other (specify below),Rags and Roots,No,Category 1,1560,4690,1560,3130, , , 
843276,11/13/2017 8:00,38.61053611,-121.4052944,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,18,206,205,0, , , 
841729,11/13/2017 9:20,37.89163,-122.10267,Contra Costa,Other (specify below),"The cause of the overflow was broken pieces of clay pipe, Rock, and rags.",No,Category 3,0,72,72,0,6,HDPE,14
841828,11/13/2017 10:00,38.58553,-121.51092,Yolo,Root Intrusion, ,No,Category 3,0,8,8,0, , , 
842704,11/13/2017 10:30,37.602861,-122.415917,San Mateo,Debris from Construction, ,No,Category 3,20,20,20,0,4,VCP,50
843267,11/13/2017 12:30,38.51613333,-121.4224417,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
841577,11/13/2017 13:02,33.929522,-116.950622,Riverside,Debris-General, ,No,Category 1,0,4650,0,4650,8,VCP,38
842665,11/13/2017 13:55,38.253519,-122.030126,Solano,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
841617,11/14/2017 0:00,36.578106,-121.973272,Monterey,Pump Station Failure-Controls, ,No,Category 1,65,95,50,30, , , 
841539,11/14/2017 7:00,38.72474,-120.79148,El Dorado,Debris-Rags, ,No,Category 1,60,321,60,261,6,sdr,20
841829,11/14/2017 7:30,38.57596,-121.55767,Yolo,Grease Deposition (FOG), ,No,Category 3,0,905,905,0, , , 
841532,11/14/2017 11:38,34.214957,-118.492364,Los Angeles,Grease Deposition (FOG), ,No,Category 3,29,29,29,0,8,VCP,40
841553,11/14/2017 12:44,37.875867,-122.245586,Alameda,Root Intrusion,root intrusion at 30 feet down line,No,Category 1,7,15,0,8,4,iron,17
843218,11/14/2017 13:15,37.65982,-122.42536,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,62,62,62,0, , , 
841587,11/14/2017 14:30,37.683611,-122.097939,Alameda,Debris-Rags, ,No,Category 3,25,25,25,0, , , 
841593,11/14/2017 16:20,33.821275,-117.794533,Orange,Root Intrusion,,No,Category 1,5,412,5,407,8,VCP,41
841588,11/14/2017 22:19,34.13235,-117.32689,San Bernardino,Grease Deposition (FOG),During cleaning grease (FOG) and rags were noticed.,No,Category 3,507,507,460,0,8,vcp, 
841563,11/15/2017 0:00,33.21769,-117.28228,San Diego,Root Intrusion,Heavy roots in manhole,No,Category 1,0,195,0,195,8,PVC,28
841550,11/15/2017 7:30,34.01344,-118.46144,Los Angeles,Other (specify below),Unknown at this time. City of Santa Monica will utilize CCTV equipment to assess the main sewer line and determine the blockage.,No,Category 3,250,250,250,0, , , 
841566,11/15/2017 9:40,37.49758,-119.97509,Mariposa,Debris-General, ,No,Category 3,200,200,200,0,6,clay, 
843286,11/15/2017 12:30,38.42364444,-121.4074333,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
842670,11/15/2017 13:55,37.34547,-121.87186,Santa Clara,Grease Deposition (FOG), ,No,Category 3,91,91,91,0, , , 
841702,11/15/2017 18:00,38.478136,-121.442831,Sacramento,Debris-Rags, ,No,Category 1,2,388,2,386, , , 
841641,11/16/2017 14:00,34.03473,-118.48856,Los Angeles,Root Intrusion,Discharge was seen at clean out on private property and at City manhole 1398. Majority of discharge was seen at clean out; only a trickle coming out of manhole 1398. Blockage was caused by root intrusion in the City's main line.,No,Category 3,280,280,280,0, , , 
842657,11/16/2017 16:47,37.97881,-122.56685,Marin,Pipe Structural Problem/Failure,Multiple CIPP patches were installed on the joints both internally and externally.   Lining contractor was delayed installing a full length liner from manhole to manhole due to assisting Santa Rosa with fire damage and storm drain clearing.  Temporary patches did not last.   There was long sag in the lower section of the pipe and caused a backup in the line due to dirt and grease so that the drips came from the top of the surcharged pipe.,No,Category 3,3,3,1,0,6,DI,80
841735,11/17/2017 8:48,37.9577,-121.30228,San Joaquin,Root Intrusion, ,No,Category 3,56,56,56,0, , , 
841866,11/17/2017 10:00,34.1017,-118.06696,Los Angeles,Grease Deposition (FOG), ,No,Category 3,40,40,0,0, , , 
843292,11/17/2017 12:40,38.60426944,-121.3248806,Sacramento,Grease deposition (FOG), ,No,Category 3,37,37,37,0, , , 
841721,11/17/2017 14:55,34.95195,-120.43576,Santa Barbara,Grease Deposition (FOG), ,No,Category 3,0,100,100,0,8,Clay,40
843307,11/17/2017 17:00,38.42550278,-121.4746556,Sacramento,Root intrusion, ,No,Category 3,12,12,5,0, , , 
841651,11/17/2017 20:01,33.67041,-117.25337,Riverside,Grease Deposition (FOG), ,No,Category 2,5000,5000,4800,0,8,PVC, 
841663,11/17/2017 22:20,35.39118,-119.088981,Kern,Grease Deposition (FOG), ,No,Category 3,32,32,1,0,8,PVC,7
843302,11/18/2017 9:00,38.58625278,-121.3885778,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
843295,11/18/2017 9:00,38.72719722,-121.3776889,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
841653,11/18/2017 9:00,33.91431,-117.87915,Orange,Root Intrusion, ,No,Category 1,0,570,30,540,8,VCP,50
841652,11/18/2017 12:05,32.97678,-117.20504,San Diego,Root Intrusion,HEAVY ROOTS IN MANHOLE,No,Category 3,625,625,450,0,8,PVC, 
843303,11/18/2017 20:00,38.68570833,-121.4634917,Sacramento,Root intrusion, ,No,Category 3,5,62,62,0, , , 
843042,11/18/2017 22:54,33.56730426,-117.2945709,Riverside,Grease Deposition (FOG), ,No,Category 3,473,473,369,0, , , 
841733,11/19/2017 9:50,37.87475,-122.08119,Contra Costa,Root Intrusion, ,No,Category 3,0,25,25,0,6,VCP,54
841654,11/19/2017 12:30,34.141266,-118.547784,Los Angeles,Root Intrusion, ,No,Category 3,173,173,173,0,8,VCP,27
841980,11/20/2017 8:00,38.458347,-121.430719,Sacramento,Grease Deposition (FOG), ,No,Category 1,0,2214,1405,809, , , 
841738,11/20/2017 8:25,33.63637,-117.71941,Orange,Other (specify below),"Build-up in sewer was attributed to precipitate of residual chemical (ferrous chloride, FeCl2) used for odor control.",No,Category 2,0,1300,1300,0, , , 
841830,11/20/2017 8:30,38.57851,-121.55588,Yolo,Debris-General, ,No,Category 3,0,94,94,0, , , 
841752,11/20/2017 9:00,38.2976,-122.47967,Sonoma,Debris-Rags, ,No,Category 3,396,396,5,0,6,acp, 
843317,11/20/2017 9:45,38.60173889,-121.3310528,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
842674,11/20/2017 11:00,37.75106,-121.4903,San Joaquin,Grease Deposition (FOG), ,No,Category 3,900,900,700,0,33,VCP,10
843310,11/20/2017 12:00,38.41262778,-121.3694667,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
841756,11/20/2017 12:15,37.8584,-122.10045,Contra Costa,Root Intrusion, ,No,Category 3,647,862,215,0,6,VCP,67
841816,11/20/2017 13:00,37.54822,-122.32905,San Mateo,Root Intrusion, ,No,Category 1,0,372,42,330, , , 
843263,11/20/2017 13:00,38.60712222,-121.4223667,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
841688,11/20/2017 13:39,33.745483,-118.292933,Los Angeles,Grease Deposition (FOG), ,No,Category 3,61,61,61,0,8,CON,85
841762,11/20/2017 14:30,38.564172,-121.380456,Sacramento,Debris-General, ,No,Category 2,72,1877,1856,0, , , 
841745,11/20/2017 16:44,33.937075,-116.976482,Riverside,Debris-General, ,No,Category 3,700,700,700,0,8,VCP,30
841699,11/20/2017 18:13,41.41546,-122.38566,Siskiyou,Flow Exceeded Capacity (Separate CS Only),"We had a sewer plug on Phelps that was caused by roots, once we cleared the line it made the manhole on Phelps and Walnut overflow.",No,Category 3,536,536,94,0,6,6, 
841689,11/20/2017 19:30,38.28997,-122.28514,Napa,Root Intrusion,roots at joints of district cleanout,No,Category 3,58,58,50,0,4,Clay, 
841744,11/21/2017 0:00,40.67689,-122.36874,Shasta,Grease Deposition (FOG), ,No,Category 1,0,250,0,250,6,VCP,42
841961,11/21/2017 0:00,36.872478,-121.759606,Monterey,Pump Station Failure-Controls, ,No,Category 3,35,35,35,0,4, , 
843268,11/21/2017 8:00,38.53683611,-121.42355,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
841714,11/21/2017 8:40,33.93027,-117.89472,Orange,Root Intrusion, ,No,Category 3,50,50,50,0,8,VCP,52
841781,11/21/2017 9:00,38.29172,-122.2692,Napa,Debris-General, ,No,Category 3,154,154,135,0,4,ACP,60
843137,11/21/2017 9:20,38.10197,-122.2503,Solano,Root Intrusion, ,No,Category 3,230,230,230,0, , , 
841727,11/21/2017 11:30,37.73957,-122.2329,Alameda,Grease Deposition (FOG),Preliminary CCTV inspection shows FOG. Final spill CCTV inspection will completed to look for any structure fails.,No,Category 1,25,200,165,25,6,VCP,60
841724,11/21/2017 12:10,37.61533,-122.3831,San Mateo,Debris-General, ,No,Category 3,692,692,692,0, , , 
841842,11/21/2017 12:30,38.01434,-121.89105,Contra Costa,Other (specify below),"Several factors contribute to this SSO for example excessive paper, grease, debris, offset and sagged pipe.",No,Category 3,55,55,55,0,4,VCP, 
843277,11/21/2017 14:50,38.58668889,-121.363525,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
842626,11/21/2017 15:30,38.13124,-121.31438,San Joaquin,Debris from Construction,Construction debris and debris from lateral.,No,Category 3,17,72,72,0,8,PVC,1
843290,11/21/2017 16:21,38.53226944,-121.4428944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
843141,11/21/2017 17:14,38.82385,-121.27655,Placer,Root Intrusion,"Root intrusion in the lower lateral    ***Spill end time note: Resident had problem cleared by plumber prior to contacting the District.  Once resident observed evidence of SSO, he discontinued water use in home.  This was at 6:00 PM",No,Category 3,6,6,0,0,4,VCP,19
841867,11/21/2017 21:30,34.14403,-117.8599,Los Angeles,Other (specify below),Roots,No,Category 3,175,175,0,0, , , 
841747,11/22/2017 0:00,33.343163,-117.411944,San Diego,Vandalism,Some type of grout or slurry was dumped into the sewer causing a complete pipe blockage.,No,Category 1,0,770,0,770,10,PVC/Cast Iron, 
841777,11/22/2017 3:20,33.88858,-117.59287,Riverside,Debris-Rags, ,No,Category 3,450,450,450,0,10,VCP,25
841945,11/22/2017 6:00,38.05067,-122.22014,Contra Costa,Root Intrusion, ,No,Category 2,6624,6624,0,0,8,VCP,61
841741,11/22/2017 6:53,34.143695,-118.289338,Los Angeles,Debris-General, ,No,Category 3,105,105,105,0,8,VCP,33
841782,11/22/2017 7:00,38.32752,-122.30892,Napa,Root Intrusion, ,No,Category 3,5,5,1,0,4,ac,58
855973,11/22/2017 10:13,33.967582,-118.407227,Los Angeles,Root Intrusion, ,No,Category 1,0,3870,0,3870,8,VCP,91
842655,11/22/2017 10:25,37.81654,-121.24617,San Joaquin,Grease Deposition (FOG), ,No,Category 3,137,137,137,0,6,cly,30
843293,11/22/2017 11:15,38.47139167,-121.4525944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
841857,11/22/2017 11:45,37.36495,-122.09887,Santa Clara,Root Intrusion, ,No,Category 3,40,50,50,0,6,VCP,60
843256,11/22/2017 12:00,38.41236944,-121.4234278,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,12,109,109,0, , , 
841750,11/22/2017 15:40,38.3621,-122.00366,Solano,Root Intrusion, ,No,Category 3,8,8,8,0,4,abs, 
841851,11/22/2017 15:55,34.0296,-117.6938,San Bernardino,Grease Deposition (FOG),FOG deposition immediately downstream of a siphon.,No,Category 2,4500,4500,4500,0,10,VCP,49
843287,11/22/2017 16:00,38.66720278,-121.236625,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
843269,11/22/2017 17:30,38.59454722,-121.4117111,Sacramento,Root intrusion, ,No,Category 3,11,11,8,0, , , 
841946,11/23/2017 0:00,37.450184,-122.136701,Santa Clara,Root Intrusion, ,No,Category 3,10,10,9,0, , , 
841944,11/23/2017 0:00,37.410561,-122.127778,Santa Clara,Root Intrusion, ,No,Category 3,16,16,14,0, , , 
841776,11/23/2017 9:46,38.45564,-122.67507,Sonoma,Vandalism,A large rock with outside diameter larger that the outlet pipe was dropped into the manhole and the lid was placed back on.,No,Category 3,825,825,57,0,6,DIP,50
841784,11/23/2017 10:42,37.460839,-122.429314,San Mateo,Inappropriate Discharge to CS,Guide wheel from CCTV equipment was lodged in main gravity  line.,No,Category 3,180,180,50,0,6,VCP,50
841775,11/23/2017 11:20,37.38069,-122.08869,Santa Clara,Grease Deposition (FOG),11/27/17 CCTV of sewer mainline - discovered heavy grease deposits and build up. Location is on 12 month hotspot - Will follow up in 6 months to re-CCTV sewer mainline.,No,Category 1,50,250,250,200,8,VCP,50
841792,11/23/2017 12:00,34.00543,-117.3997,Riverside,Debris-General, ,No,Category 3,200,200,200,0,8,VCP,50
841860,11/23/2017 12:15,38.73295,-120.8086,El Dorado,Root Intrusion, ,No,Category 3,5,5,0,0,6,c/i,47
843318,11/23/2017 13:30,38.53732222,-121.4235528,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
841793,11/23/2017 22:00,38.78076,-121.24847,Placer,Non-Dispersables,Condition assessment was performed on the lateral on 9/21/2017.  The lateral was jet-rodded on 10/30/2017.  The rag was similar to a shop rag (cloth).  There were no visible defects observed in the post event CCTV inspection.,No,Category 1,3,235,3,232,4,VCP,31
841771,11/24/2017 0:00,40.68474,-122.36563,Shasta,Grease Deposition (FOG), ,No,Category 1,0,600,0,600,6,VCP,42
842721,11/24/2017 10:30,37.94438,-122.32636,Contra Costa,Root Intrusion,GREASE AND RAGS,No,Category 3,120,120,120,0, , , 
841973,11/24/2017 11:00,37.82407,-122.37679,San Francisco,Root Intrusion, ,No,Category 3,130,130,0,0,8,Plastic liner, 
841838,11/24/2017 11:30,37.31281,-121.80124,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 2,1017,1041,1041,0, , , 
841748,11/24/2017 11:30,33.956048,-118.426114,Los Angeles,Root Intrusion, ,No,Category 3,129,129,129,0,8,UKN,67
843746,11/24/2017 11:50,37.9672089,-121.36328,San Joaquin,Root Intrusion, ,No,Category 3,20,20,20,0,4,VCP, 
843319,11/24/2017 12:00,38.68445,-121.3775278,Sacramento,Root intrusion, ,No,Category 3,62,62,62,0, , , 
843311,11/24/2017 14:15,38.66981111,-121.3397639,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
841796,11/24/2017 14:22,40.180833,-122.229167,Tehama,Grease Deposition (FOG), ,No,Category 1,579,43500,9204,34296, , , 
841757,11/24/2017 15:30,37.9790839,-122.5110625,Marin,Root Intrusion,Roots and Rags,No,Category 3,75,75,75,0, , , 
843271,11/24/2017 16:00,38.59372222,-121.3993472,Sacramento,Debris-General, ,No,Category 3,10,10,10,0, , , 
841804,11/24/2017 18:00,37.91479,-122.55732,Marin,Debris from Lateral,Chunks of roots possibly from upstream lateral.,No,Category 1,0,105,0,105,6,Clay, 
841947,11/25/2017 0:00,37.413859,-122.121014,Santa Clara,Other (specify below),"Uknown, sending CCTV Operators to inspect.",No,Category 3,79,79,78,0, , , 
841850,11/25/2017 0:00,33.343163,-117.411944,San Diego,Vandalism,Some type of self-leveling cement or grout was dumped into the sewer causing a complete pipe blockage.,No,Category 1,0,700,0,700,10,PVC/Cast Iron, 
843270,11/25/2017 8:00,38.53652778,-121.4535417,Sacramento,Vandalism, ,No,Category 3,2,2,0,0, , , 
843140,11/25/2017 8:55,38.7809,-121.26072,Placer,Root Intrusion,** The SSO was not active upon First Responder Arrival - used arrival time as spill end time.,No,Category 3,6,6,0,0,4,VCP,53
841845,11/25/2017 10:00,35.752864,-120.991779,San Luis Obispo,Debris-General, ,No,Category 2,1740,1740,0,0,6,PVC,45
841751,11/25/2017 10:15,38.59776,-121.53729,Yolo,Debris-Rags, ,No,Category 3,0,22,22,0,6,clay,40
841768,11/25/2017 10:45,37.97527501,-122.5242558,Marin,Debris-Rags,Wipes and Roots,No,Category 3,100,100,0,0, , , 
842685,11/25/2017 11:00,38.680978,-121.799665,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,38,61,61,0, , , 
841939,11/25/2017 11:15,34.07272,-117.31001,San Bernardino,Pump Station Failure-Power, ,No,Category 3,300,300,300,0,8,vcp,40
841940,11/25/2017 11:15,34.07272,-117.31001,San Bernardino,Pump Station Failure-Power, ,No,Category 3,300,300,300,0,8,vcp,40
841753,11/25/2017 11:34,34.14329,-118.62994,Los Angeles,Debris-Rags, ,No,Category 1,0,1100,0,1100, , , 
843143,11/25/2017 12:10,38.09373,-122.21487,Solano,Root Intrusion, ,No,Category 3,30,30,20,0, , , 
841963,11/25/2017 19:54,32.71128,-117.14618,San Diego,Grease Deposition (FOG),,No,Category 3,156,156,0,0,6,vc, 
843304,11/25/2017 21:30,38.61998889,-121.3767722,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
842009,11/26/2017 7:32,37.92279,-122.38099,Contra Costa,Other (specify below),potential offset in pipe,No,Category 3,25,25,25,0, , , 
841786,11/26/2017 7:48,37.66648,-122.486804,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,3600,1000,2600, , , 
843260,11/26/2017 9:50,38.71784444,-121.2790417,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
841870,11/26/2017 10:55,34.10888,-117.81809,Los Angeles,Other (specify below),Roots,No,Category 2,1720,1720,800,0, , , 
842691,11/26/2017 12:40,37.490121,-120.834556,Stanislaus,Grease Deposition (FOG), ,No,Category 3,0,10,10,0,6, , 
855229,11/26/2017 13:00,40.14203,-120.15602,Lassen,Debris-General,Removed deflated basketball from collection system. unknown how it entered the system.,No,Category 3,5,5,5,0,10,Concrete,50
842782,11/26/2017 15:00,38.404622,-121.352269,Sacramento,Vandalism, ,No,Category 1,4,30,4,26, , , 
841749,11/26/2017 17:10,34.115228,-118.328855,Los Angeles,Root Intrusion, ,No,Category 3,72,72,72,0,8,VCP,91
842028,11/26/2017 19:00,37.30517,-122.04481,Santa Clara,Root Intrusion, ,No,Category 3,174,174,0,0,4,VCP, 
842627,11/27/2017 6:05,38.12037,-121.26339,San Joaquin,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,AC,13
841760,11/27/2017 8:12,37.99807,-122.03112,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
842641,11/27/2017 8:30,38.02542,-121.8839,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
841772,11/27/2017 9:38,34.063459,-118.322865,Los Angeles,Root Intrusion, ,No,Category 3,126,126,126,0,8,VCP,105
843312,11/27/2017 17:00,38.510125,-121.4414611,Sacramento,Root intrusion, ,No,Category 3,18,18,16,0, , , 
841863,11/27/2017 21:00,33.75078,-118.31032,Los Angeles,Other (specify below),Roots,No,Category 1,50,2000,0,1950, , , 
843144,11/28/2017 8:25,38.09376,-122.21486,Solano,Root Intrusion,This spill is the second in this location in the last week. the first spill happened on Saturday 11/25/2017. The follow ups to evaluate this line had not been able to be completed yet. This allowed it to block up again.  50 gallons of the spill is estimated to have been recovered during the area cleanup and 10 gallons are estimated to have been absorbed into the ground in the dirt parking area. This area is in the County and has no curb and gutters at the edge of the street.,No,Category 3,60,60,50,0, , , 
841855,11/28/2017 9:45,37.94058,-121.28539,San Joaquin,Debris from Lateral, ,No,Category 3,32,32,32,0, , , 
841848,11/28/2017 10:15,34.090625,-117.674733,San Bernardino,Debris-Rags,So-called flushable wipes,No,Category 2,2720,2720,2720,0,8,VCP,60
841837,11/28/2017 15:25,37.927692,-122.512903,Marin,Other (specify below),Roots coming from what appears to be an abandoned lateral grew into the main trapping baby wipes and other non-disposables.,No,Category 3,35,35,35,0,6, , 
841958,11/28/2017 16:00,37.7769,-122.17634,Alameda,Pipe Structural Problem/Failure,Movement of hill.,No,Category 3,960,960,300,0,8,VCP, 
841826,11/28/2017 17:20,34.127875,-118.232292,Los Angeles,Root Intrusion, ,No,Category 3,86,86,11,0,8,CON,89
844494,11/28/2017 18:30,33.89597,-118.22035,Los Angeles,Grease Deposition (FOG), ,No,Category 1,675,975,300,300,8,VCP,20
843281,11/29/2017 12:00,38.70584444,-121.3009861,Sacramento,Debris-General, ,No,Category 3,14,14,14,0, , , 
841969,11/30/2017 4:00,35.13673,-119.46529,Kern,Debris from Construction,"During a recent road construction project, concrete debris fell into the system during the manhole raising - paving process.  Overtime, rags and other debris caught onto the concrete pieces causing a partial blockage.",No,Category 1,343,642,627,299,6,VCP,40
841943,11/30/2017 8:45,37.90759,-122.54474,Marin,Root Intrusion, ,No,Category 3,25,25,25,0,6,Clay, 
842003,11/30/2017 12:16,37.96122,-121.30331,San Joaquin,Debris from Lateral, ,No,Category 3,2,2,2,0, , , 
841954,11/30/2017 12:50,33.86194,-117.55826,Riverside,Other (specify below),contractor was flushing a new water main directly into the sewer main upstream of the sewer overflow point at the same time the overflow was happening. We believe this caused heavy debris (dirt and rocks) to be flushed into the sewer main and it built up directly downstream of the overflow point causing a choke point in the sewer main.  We also believe the amount  of water being flushed into the sewer main was much more than the sewer system could handle at that time of day.,No,Category 1,3000,6000,3000,3000,8,VCP,30
841955,11/30/2017 16:00,38.95382,-122.61276,Lake,Root Intrusion, ,No,Category 2,1300,1300,1300,0,6,VCP,30
843161,11/30/2017 17:05,37.64937,-122.43163,San Mateo,Grease Deposition (FOG), ,No,Category 3,295,295,295,0, , , 
842029,11/30/2017 21:00,33.78023,-118.38217,Los Angeles,Other (specify below),Roots and Grinds,No,Category 1,0,11500,0,11500, , , 
841984,12/1/2017 0:00,37.435273,-122.441057,San Mateo,Operator Error,"Pump station failed at approximately 8:30 AM along with battery back-up power.  Alarms received at SAM contract alarm company, calls made to SAM, SAM staff believed that testing was being performed and disregarded the initial alarm (app. 8:30 AM) and follow-up alarm at approximately 10:30 AM.  At approximately 1:33 PM, SAM received call that there was an SSO event actively occurring on Miramontes Point Road.",No,Category 1,0,900,200,700, , , 
842736,12/1/2017 0:00,38.004552,-122.121797,Contra Costa,Grease Deposition (FOG), ,No,Category 2,21777,21777,140,0,8,VC,50
842000,12/1/2017 0:00,34.407902,-119.843379,Santa Barbara,Debris-General, ,No,Category 1,150,200,150,50, , , 
842667,12/1/2017 4:00,37.87071,-122.46496,Marin,Root Intrusion, ,No,Category 3,1,1,1,0,3,steel,60
843223,12/1/2017 4:37,39.25854,-121.02285,Nevada,Root Intrusion, ,No,Category 3,5,5,5,0,4,na, 
843828,12/1/2017 10:00,38.034543,-122.268713,Contra Costa,Pipe Structural Problem/Failure - Installation, ,No,Category 2,10750,10750,0,0,8,SDR,1
841988,12/1/2017 12:45,37.97138,-122.31247,Contra Costa,Root Intrusion, ,No,Category 2,6300,6300,0,0,6,vcp, 
841993,12/1/2017 13:00,38.47785,-121.48327,Sacramento,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP,59
841971,12/1/2017 13:10,39.04379,-121.06465,Nevada,Pipe Structural Problem/Failure, ,No,Category 1,0,3384,1300,2084,4,PVC,20
844406,12/1/2017 13:30,38.50928889,-121.4437972,Sacramento,Root intrusion, ,No,Category 3,20,20,10,0, , , 
844422,12/1/2017 16:00,38.43018333,-121.4331583,Sacramento,Debris-General, ,No,Category 3,20,20,20,0, , , 
843220,12/1/2017 16:00,34.04374,-118.17209,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,500,0,500, , , 
842642,12/2/2017 7:00,37.99676,-121.88754,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
842668,12/2/2017 8:45,34.12563,-117.43218,San Bernardino,Root Intrusion, ,No,Category 3,150,150,125,0,8,VCP,35
844072,12/2/2017 10:10,36.9616,-121.88165,Santa Cruz,Root Intrusion, ,No,Category 3,287,287,280,0,6, , 
841987,12/2/2017 11:35,34.13114,-117.27687,San Bernardino,Root Intrusion,Debris-rags,No,Category 3,100,100,100,0,8,vcp, 
841974,12/2/2017 12:05,34.022037,-118.428818,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,797,797,0,8,VCP,70
843118,12/2/2017 14:00,37.31327,-122.00884,Santa Clara,Root Intrusion,Roots and 2 defects found,No,Category 3,5,5,5,0,4, , 
844435,12/2/2017 14:00,38.66407222,-121.2778917,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,128,128,2,0, , , 
841972,12/2/2017 14:55,33.381358,-117.242797,San Diego,Grease Deposition (FOG), ,No,Category 3,200,200,150,0,6,VCP, 
844414,12/3/2017 8:00,38.59532778,-121.3802417,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
842656,12/3/2017 8:00,32.74922,-116.97394,San Diego,Root Intrusion, ,No,Category 3,250,250,0,0,8,vcp,50
842785,12/3/2017 10:30,37.98113,-121.78792,Contra Costa,Debris-General,Pipe wedged in clean out causing build up of debris.,No,Category 3,52,53,53,0,4, , 
841981,12/3/2017 11:00,40.552889,-122.3467,Shasta,Root Intrusion, ,No,Category 3,5,5,5,0,6,VCP,35
843063,12/3/2017 12:45,37.422309,-122.120199,Santa Clara,Root Intrusion, ,No,Category 3,40,40,38,0, , , 
841991,12/3/2017 13:20,34.30928,-119.28843,Ventura,Debris from Lateral,Roots pushed into city sewer main from private lateral,No,Category 3,100,100,0,0,4,clay, 
844387,12/3/2017 14:00,38.65465,-121.3056333,Sacramento,Root intrusion, ,No,Category 3,39,39,37,0, , , 
841975,12/3/2017 21:30,34.164858,-118.479265,Los Angeles,Root Intrusion, ,No,Category 3,43,43,43,0,8,VCP,63
842658,12/4/2017 8:00,37.92264,-121.29899,San Joaquin,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
842745,12/4/2017 9:35,33.78155,-118.131,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,10,10,0, , , 
844457,12/4/2017 14:39,38.63103611,-121.3884444,Sacramento,Root intrusion, ,No,Category 3,15,15,13,0, , , 
844407,12/4/2017 15:00,38.69905278,-121.3031389,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
842007,12/4/2017 15:30,36.737305,-118.964167,Tulare,Root Intrusion,Root ball in manhole,No,Category 3,400,400,0,0, , , 
842647,12/4/2017 20:00,37.91595,-122.34455,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor working in the area punctured Force Main line.,No,Category 1,0,22148,0,22148, , , 
844458,12/4/2017 21:30,38.71111111,-121.4196861,Sacramento,Damage by others not related to CS Const/Maint.,"communications contractor bored through sasd lateral riser, mud from that choked off pipe causing overflow",No,Category 3,7,7,6,0, , , 
842021,12/5/2017 0:00,33.369819,-117.248892,San Diego,Debris-Rags, ,No,Category 1,0,40,30,10, , , 
844345,12/5/2017 6:00,38.82769,-121.19807,Placer,Root Intrusion,** Response crew arrived an 12:51 and the spill was not active at that time.,No,Category 3,73,73,0,0,4,VCP,55
842026,12/5/2017 7:45,33.53543,-117.76894,Orange,Debris-Rags,Spill Cause explanation was due to rags and roots caused gravity mainline to encounter a problem.,No,Category 3,15,15,15,0,8,lined, 
844388,12/5/2017 8:00,38.63479722,-121.3832778,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,51,51,47,0, , , 
842773,12/5/2017 9:00,38.05231,-122.22458,Contra Costa,Pipe Structural Problem/Failure,Appears to have been caused when hydro/warthog cleaning dislodged bottom piece of fractured VCP at rodding inlet.,No,Category 2,3308,3308,0,0,4,VCP,68
844081,12/5/2017 9:20,37.571621,-122.348054,San Mateo,Root Intrusion, ,No,Category 3,476,476,476,0,6,VCP,83
842625,12/5/2017 11:45,40.596673,-124.145633,Humboldt,Debris-General, ,No,Category 1,0,15,15,15,8,clay,30
844450,12/5/2017 15:30,38.62066389,-121.50955,Sacramento,Debris-General, ,No,Category 3,18,18,12,0, , , 
842680,12/5/2017 17:00,38.47759,-121.48729,Sacramento,Other (specify below),Spill was caused by construction debris  (piece of 4  ABS piping) and grease.,No,Category 3,0,375,375,0,6,VCP,59
842727,12/6/2017 6:00,38.05233,-122.22537,Contra Costa,Debris-General,Appears paper caught up on offset joint approx 4' downstream from RI V-21-07.,No,Category 3,535,535,0,0,4,VCP,68
842731,12/6/2017 8:00,38.35286,-120.76858,Amador,Debris-General, ,No,Category 3,5,5,5,0,4,clay, 
842660,12/6/2017 9:25,33.8736,-117.8774,Orange,Debris-General, ,No,Category 1,80,320,490,160, , , 
842633,12/6/2017 9:37,37.97745504,-122.4862299,Marin,Debris-Rags,Rags and Roots,No,Category 3,12,12,12,0, , , 
842653,12/6/2017 10:45,38.73051,-120.80321,El Dorado,Debris-General, ,No,Category 3,75,75,0,0,4,c/i,50
842703,12/6/2017 12:50,37.95968,-121.28442,San Joaquin,Debris-General, ,No,Category 3,11,11,11,0, , , 
844423,12/6/2017 13:00,38.59925556,-121.4467194,Sacramento,Root intrusion, ,No,Category 3,18,184,177,0, , , 
843339,12/6/2017 13:35,38.660778,-121.769497,Yolo,Debris-General, ,No,Category 3,7,7,7,0,4, , 
842730,12/6/2017 15:00,37.96158,-121.2877,San Joaquin,Debris-General, ,No,Category 3,1,1,1,0, , , 
842774,12/6/2017 16:00,37.7784,-122.22811,Alameda,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,6, , 
842791,12/7/2017 5:00,33.97591,-117.98383,Los Angeles,Other (specify below),Heavy Calcium,No,Category 1,0,600,100,500, , , 
842662,12/7/2017 7:00,37.97503275,-122.5267783,Marin,Vandalism,"We removed a large piece of rubber mat, large pieces of concrete and beer cans from the pipe.",No,Category 3,461,461,461,0, , , 
842663,12/7/2017 8:00,33.56299,-114.90705,Riverside,Grease Deposition (FOG), ,No,Category 3,500,500,0,0, , , 
844390,12/7/2017 12:00,38.53472778,-121.4340556,Sacramento,Debris-General, ,No,Category 3,20,20,2,0, , , 
844398,12/7/2017 12:00,38.65658611,-121.3180556,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
844431,12/7/2017 12:45,38.56316389,-121.3689528,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
844468,12/7/2017 15:30,38.71661944,-121.3117528,Sacramento,Root intrusion, ,No,Category 3,10,10,6,0, , , 
842689,12/7/2017 16:00,37.91141,-122.52481,Marin,Root Intrusion,And feminine products,No,Category 2,1200,1200,200,0,6,Transite, 
842779,12/7/2017 19:55,38.75394,-121.31503,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,50,52,51,0, , , 
843338,12/7/2017 23:28,33.55411878,-117.2937701,Riverside,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
842732,12/8/2017 9:13,37.37572,-122.07892,Santa Clara,Root Intrusion, ,No,Category 3,100,100,100,0,6,VCP,60
842739,12/8/2017 13:00,37.92714,-122.33037,Contra Costa,Other (specify below),a combination of grease and rags and also sag in the pipe at 50ft,No,Category 3,0,15,15,0,8, , 
842775,12/9/2017 7:30,37.84676,-122.22695,Alameda,Root Intrusion, ,No,Category 1,25,754,5,729,8,VCP, 
844391,12/9/2017 8:00,38.58748333,-121.3909917,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
844444,12/9/2017 9:00,38.67695278,-121.3186528,Sacramento,Root intrusion, ,No,Category 3,8,199,199,0, , , 
843059,12/9/2017 9:00,38.74513,-121.28915,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,8,8,4,0, , , 
842692,12/9/2017 9:27,37.94337,-121.95559,Contra Costa,Grease Deposition (FOG), ,No,Category 2,2847,3847,3847,0,6,vcp, 
842696,12/9/2017 9:45,38.32932,-121.95935,Solano,Other (specify below),offset,No,Category 3,7,7,7,0,4,abs, 
842776,12/9/2017 10:00,37.79874,-122.25825,Alameda,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,3068,0,3068, , , 
843340,12/9/2017 10:00,38.689481,-121.771827,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0,4, , 
842726,12/9/2017 10:42,37.61427,-122.38813,San Mateo,Debris-General, ,No,Category 3,50,50,50,0, , , 
842759,12/9/2017 15:39,37.27347,-121.88441,Santa Clara,Root Intrusion, ,No,Category 3,95,95,95,0, , , 
844402,12/9/2017 18:00,38.59426111,-121.2964417,Sacramento,Root intrusion, ,No,Category 3,25,25,10,0, , , 
843328,12/10/2017 10:00,37.438766,-122.257304,San Mateo,Root Intrusion, ,No,Category 3,64,64,19,0, , , 
844070,12/10/2017 10:30,38.80074,-121.27031,Placer,Root Intrusion,Horse tail root growing into the lower lateral,No,Category 3,10,155,154,0,4,VCP,19
843078,12/10/2017 11:15,37.987617,-120.379471,Tuolumne,Debris-General,rags in main,No,Category 3,0,15,15,0,6,VCP,50
843570,12/10/2017 11:45,38.06846,-122.21454,Solano,Root Intrusion,The root intrusion was in the riser of the property line cleanout. The riser was cracked and broken. The roots grew into the riser and down into the lateral blocking the flow.,No,Category 3,60,60,60,0, , , 
842741,12/10/2017 12:00,32.70415,-116.99511,San Diego,Pipe Structural Problem/Failure, ,No,Category 2,3300,3300,700,0,6,Ductile Iron,30
844453,12/10/2017 12:30,38.44853611,-121.4276139,Sacramento,Root intrusion, ,No,Category 3,11,74,70,0, , , 
842778,12/10/2017 15:00,37.79042,-122.14434,Alameda,Pump Station Failure-Mechanical, ,No,Category 1,0,75,0,75, , , 
844408,12/10/2017 15:50,38.48976389,-121.4406611,Sacramento,Root intrusion, ,No,Category 3,200,200,25,0, , , 
842728,12/10/2017 17:10,34.03078663,-117.1483998,San Bernardino,Debris-Rags, ,No,Category 3,5,10,10,0,8,VCP,40
844445,12/10/2017 19:00,38.65715,-121.3478472,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
844409,12/10/2017 19:30,38.68313056,-121.5295222,Sacramento,Vandalism, ,No,Category 3,25,25,25,0, , , 
842765,12/10/2017 20:37,32.94875,-117.05729,San Diego,Root Intrusion, ,No,Category 3,2,2,0,0,4,VCP,55
842777,12/10/2017 20:50,37.8315,-122.21526,Alameda,Pipe Structural Problem/Failure, ,No,Category 1,0,2160,0,2160,8,VCP, 
843731,12/11/2017 6:23,39.26071,-121.01185,Nevada,Root Intrusion, ,No,Category 2,1514,1514,242,0, , , 
842740,12/11/2017 7:40,37.77489,-121.9858,Contra Costa,Root Intrusion, ,No,Category 3,0,39,39,0,8,ABS,36
844487,12/11/2017 8:30,37.67634,-122.39388,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
844065,12/11/2017 8:56,41.735556,-122.649167,Siskiyou,Debris-Wipes/Non-Dispersables, ,No,Category 3,0,115,115,0,6,Clay,50
843244,12/11/2017 9:38,37.496272,-122.284092,San Mateo,Root Intrusion, ,No,Category 3,95,95,0,0, , , 
844410,12/11/2017 10:00,38.64963056,-121.2157694,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
842735,12/11/2017 10:15,37.95712,-121.24805,San Joaquin,Debris-General, ,No,Category 3,11,11,11,0,18, , 
843610,12/11/2017 10:35,38.265604,-122.044815,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
842747,12/11/2017 11:05,37.96289,-121.28738,San Joaquin,Root Intrusion, ,No,Category 3,0,305,305,0,6, , 
844436,12/11/2017 11:45,38.58252778,-121.3767389,Sacramento,Root intrusion, ,No,Category 3,15,15,2,0, , , 
844138,12/11/2017 12:15,34.048,-118.026,Los Angeles,Grease Deposition (FOG), ,No,Category 3,5,5,0,0,8,VCP,50
844415,12/11/2017 16:30,38.67098889,-121.3016139,Sacramento,Root intrusion, ,No,Category 3,6,46,43,0, , , 
844471,12/11/2017 17:00,38.68277222,-121.2820194,Sacramento,Root intrusion, ,No,Category 3,11,24,19,0, , , 
842787,12/11/2017 17:25,38.12835,-122.24839,Solano,Root Intrusion, ,No,Category 1,0,900,300,600,8,VCP,45
842768,12/11/2017 19:10,37.97907,-121.32981,San Joaquin,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,6, , 
843207,12/12/2017 0:00,37.44339,-122.159981,Santa Clara,Grease Deposition (FOG), ,No,Category 3,8,8,7,0, , , 
844416,12/12/2017 7:06,38.27163611,-121.4384333,Sacramento,Air Relief (ARV)/Blow-Off (BOV) Valve Failure, ,No,Category 3,10,10,7,0, , , 
844403,12/12/2017 8:00,38.54977778,-121.3948972,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
844432,12/12/2017 9:45,38.62349444,-121.4094194,Sacramento,Root intrusion, ,No,Category 3,14,603,603,0, , , 
844469,12/12/2017 10:00,38.41183056,-121.4091083,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
843048,12/12/2017 13:30,38.35791,-121.98287,Solano,Debris-Wipes/Non-Dispersables, ,No,Category 3,2,2,2,0,4,pvc, 
844482,12/12/2017 13:40,36.72159,-119.78791,Fresno,Pipe Structural Problem/Failure, ,No,Category 3,155,155,48,0,6,VCP,120
842769,12/12/2017 23:00,37.03686,-122.02243,Santa Cruz,Other (specify below),Unknown,No,Category 3,200,200,0,0, , , 
844433,12/13/2017 8:00,38.53769722,-121.4210806,Sacramento,Root intrusion, ,No,Category 3,29,29,7,0, , , 
844392,12/13/2017 8:00,38.41598056,-121.3365389,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
842790,12/13/2017 8:54,32.818735,-117.01067,San Diego,Grease Deposition (FOG),Grease and flushable wipes.,No,Category 2,5075,5075,1071,0, , , 
842786,12/13/2017 8:55,34.058821,-118.474661,Los Angeles,Debris-Rags, ,No,Category 3,70,70,70,0,8,Concrete,87
843230,12/13/2017 10:10,38.72892,-121.25034,Placer,Root Intrusion, ,No,Category 3,6,6,0,0, , , 
842801,12/13/2017 10:31,38.02373,-121.3185,San Joaquin,Root Intrusion, ,No,Category 3,4,4,4,0, , , 
844470,12/13/2017 12:00,38.66326111,-121.3624361,Sacramento,Operator error, ,No,Category 3,3,3,3,0, , , 
844459,12/13/2017 14:00,38.47624722,-121.4551611,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
844485,12/13/2017 16:30,32.684195,-117.066356,San Diego,Debris-General, ,No,Category 3,0,20,20,0, , , 
843096,12/13/2017 17:00,37.88598,-122.46262,Marin,Debris from Lateral,Roots caught in channel of manhole,No,Category 3,3,3,0,0,6,clay, 
843095,12/13/2017 19:15,37.88754,-122.46577,Marin,Root Intrusion,Homeowner planted trees along sewer line. There were heavy Roots in sewer line that caused manhole to backup,No,Category 3,5,5,0,0,6,clay, 
843092,12/14/2017 0:00,37.445545,-122.161329,Santa Clara,Debris-Rags, ,No,Category 3,10,10,8,0, , , 
843071,12/14/2017 0:00,35.28553,-120.66194,San Luis Obispo,Root Intrusion,Root intrusion through an abandoned lateral,No,Category 3,50,50,40,0,8,6, 
843115,12/14/2017 8:00,38.34019,-122.51016,Sonoma,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6,ACP, 
844460,12/14/2017 10:00,38.61148889,-121.4181528,Sacramento,Debris-General, ,No,Category 3,10,10,1,0, , , 
844393,12/14/2017 10:00,38.67489444,-121.3763806,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
843044,12/14/2017 10:10,38.59148,-121.5372,Yolo,Debris from Lateral, ,No,Category 3,0,37,37,0,4,clay,40
842812,12/14/2017 11:45,38.0698,-120.54491,Calaveras,Other (specify below),Excavation,No,Category 3,20,20,0,0,4,Concrete, 
842803,12/14/2017 15:00,37.77241,-122.18203,Alameda,Grease Deposition (FOG),Spill was caused by grease obstructing the sewer line.,No,Category 3,540,540,500,0,10,clay, 
844411,12/15/2017 9:00,38.69252222,-121.4544306,Sacramento,Root intrusion, ,No,Category 3,11,11,7,0, , , 
844461,12/15/2017 11:30,38.60016944,-121.4210861,Sacramento,Root intrusion, ,No,Category 3,16,16,9,0, , , 
843040,12/15/2017 11:56,32.81892,-117.25866,San Diego,Pipe Structural Problem/Failure,BAD LINER WITH ROOTS,No,Category 3,164,164,126,0,8,VC, 
842813,12/15/2017 13:30,35.59166,-119.40823,Kern,Debris-Rags, ,No,Category 3,40,40,0,0, , , 
843046,12/15/2017 13:45,35.59563,-119.40856,Kern,Debris-Rags, ,No,Category 3,200,200,0,0, , , 
843198,12/15/2017 16:00,35.755387,-120.985388,San Luis Obispo,Debris-General, ,No,Category 3,600,600,0,0,6,pvc,45
843085,12/15/2017 23:31,34.15965,-118.222738,Los Angeles,Debris from Lateral,Root mass recovered during stoppage relief. No evidence of root intrusion at point where operator estimated stoppage being relieved.,No,Category 3,38,38,38,0,8,VCP,56
843586,12/16/2017 7:57,36.601326,-121.927942,Monterey,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
843106,12/16/2017 8:56,33.8408,-118.19183,Los Angeles,Root Intrusion, ,No,Category 3,250,250,250,0, , , 
844394,12/16/2017 9:00,38.61053333,-121.3702806,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
844438,12/16/2017 11:00,38.60007222,-121.3431111,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
