SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
844424,12/16/2017 20:00,38.70566667,-121.2905417,Sacramento,Other (specify),"unknown cause of sso, stoppage area under water. unable to confirm cause of stoppage",No,Category 3,85,90,90,0, , , 
843157,12/17/2017 0:00,40.42407,-120.65839,Lassen,Grease Deposition (FOG), ,No,Category 3,30,30,5,0, , , 
843082,12/17/2017 0:00,33.2609243,-117.4272883,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),A vehicle traveling on Stuart Mesa Road crashed into the Air Relief Valve shearing it off of its foundation.,No,Category 1,0,675,180,495, , , 
843043,12/17/2017 1:14,37.95311,-122.04558,Contra Costa,Vandalism,sticks dropped in man hole,No,Category 3,695,695,300,0,6,vcp, 
843108,12/17/2017 2:25,33.77716,-118.14597,Los Angeles,Grease Deposition (FOG), ,No,Category 3,25,25,25,0, , , 
843094,12/17/2017 8:50,34.12393,-117.31743,San Bernardino,Root Intrusion, ,No,Category 1,0,8166,0,8166,8,vcp, 
843060,12/17/2017 9:00,35.385,-119.032,Kern,Other (specify below),excess paper,No,Category 3,25,25,10,0,6,clay, 
843124,12/17/2017 9:17,38.75113,-121.29363,Placer,Root Intrusion, ,No,Category 3,5,5,1,0, , , 
843540,12/17/2017 9:40,38.051833,-122.209266,Contra Costa,Root Intrusion,Root intrusion caused by private lateral tap connection,No,Category 3,285,285,2,0,6,VCP,88
843674,12/17/2017 12:00,37.7265,-122.50185,San Francisco,Other (specify below),Both root intrusion and grease deposition (FOG),No,Category 3,316,316,50,0,15,Corrugated Steel,94
843100,12/17/2017 12:08,34.14440279,-118.6647409,Los Angeles,Root Intrusion, ,No,Category 1,0,2500,0,2500, , , 
843606,12/17/2017 12:30,37.74789,-121.44235,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,800,800,0,8,VCP,30
855018,12/17/2017 12:46,38.02608,-121.8789,Contra Costa,Grease Deposition (FOG), ,No,Category 3,40,50,50,0,6,VCP, 
844462,12/17/2017 13:30,38.65905833,-121.2135278,Sacramento,Debris-General, ,No,Category 3,10,10,9,0, , , 
843114,12/17/2017 15:30,40.171678,-122.239572,Tehama,Grease Deposition (FOG), ,No,Category 3,187,187,0,0, , , 
843075,12/17/2017 19:00,37.989819,-120.384781,Tuolumne,Debris-General,appears that sanitary wipes had built up and stopped flow,No,Category 3,20,30,30,0,6,VCP,50
845660,12/18/2017 6:00,37.69181,-121.00768,Stanislaus,Root Intrusion,Line was televised the same day to confirm that root intrusion was the cause. Was placed on a root foaming program.,No,Category 3,58,58,58,0, ,VCP, 
843552,12/18/2017 7:35,39.75043,-122.1895,Glenn,Debris from Lateral, ,No,Category 3,5,5,5,0, , , 
843103,12/18/2017 8:25,36.580739,-121.969342,Monterey,Root Intrusion, ,No,Category 3,70,70,0,0, , , 
843206,12/18/2017 9:00,38.23939,-122.0421,Solano,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
844439,12/18/2017 9:00,38.61210833,-121.2994778,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
843121,12/18/2017 9:30,37.92279,-122.38099,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,15,15,15,0, , , 
844465,12/18/2017 10:00,38.61683889,-121.5082472,Sacramento,Root intrusion, ,No,Category 3,12,12,12,0, , , 
843584,12/18/2017 10:40,36.996,-121.56607,Santa Clara,Debris-General, ,No,Category 3,250,250,230,0,6,clay,50
843529,12/18/2017 10:45,37.438523,-122.25774,San Mateo,Root Intrusion, ,No,Category 3,59,59,19,0, , , 
843067,12/18/2017 10:50,37.887821,-122.296331,Alameda,Debris-General, ,No,Category 3,8,8,5,0,4,VCP,40
843841,12/18/2017 12:30,38.65981,-121.1679,Sacramento,Debris from Construction, ,No,Category 3,25,25,22,0,4,ABS, 
843068,12/18/2017 13:00,37.887821,-122.288586,Alameda,Root Intrusion, ,No,Category 3,7,7,5,0,4,VCP,40
843640,12/18/2017 16:45,38.33283,-122.3141,Napa,Root Intrusion, ,No,Category 3,3,3,2,0,4,ACP,57
843641,12/18/2017 17:00,38.28466,-122.29014,Napa,Root Intrusion, ,No,Category 3,12,12,12,0,4, , 
844175,12/19/2017 0:00,37.89039,-121.58763,Contra Costa,Debris-Rags, ,No,Category 3,500,500,450,0, , ,14
844064,12/19/2017 7:14,36.692338,-119.769403,Fresno,Debris-Rags, ,No,Category 3,53,53,53,0,8,PVC,14
843069,12/19/2017 8:51,38.35064,-121.99151,Solano,Root Intrusion, ,No,Category 3,118,118,118,0,4,VCP, 
843344,12/19/2017 9:35,38.59101,-121.53722,Yolo,Debris-General,Rodder head,No,Category 3,94,94,94,0, , , 
843101,12/19/2017 10:50,33.88051,-118.13067,Los Angeles,CS Mainentance Caused Spill/Damage, ,No,Category 3,2,2,2,0,10,VCP (CIPP Lined),12
843076,12/19/2017 10:55,38.36361,-121.99658,Solano,Debris-Wipes/Non-Dispersables, ,No,Category 3,3,3,3,0,4,vcp, 
844425,12/19/2017 11:30,38.69336389,-121.4590361,Sacramento,Root intrusion, ,No,Category 3,3,6,6,0, , , 
844417,12/19/2017 12:00,38.51883611,-121.4110028,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
843116,12/19/2017 14:30,37.82138,-122.18827,Alameda,Debris-Wipes/Non-Dispersables,Light roots and sanitary wipes.,No,Category 1,730,1230,0,500,8,VCP, 
843132,12/20/2017 7:52,32.98634,-117.0231,San Diego,Root Intrusion,Staff detected root intrusion in lower lateral just past sweep. Unknown wye connection found with roots protruding. Also found action figure tool in lateral from customer.,No,Category 3,74,74,0,0,4,VCP, 
843151,12/20/2017 9:05,37.97306,-121.27971,San Joaquin,Debris from Lateral, ,No,Category 3,9,9,9,0, , , 
844413,12/20/2017 10:00,38.60686389,-121.3930139,Sacramento,Root intrusion, ,No,Category 3,13,13,3,0, , , 
844426,12/20/2017 11:00,38.46531944,-121.4267222,Sacramento,Root intrusion, ,No,Category 3,4,6,6,0, , , 
843159,12/20/2017 12:00,37.8995481,-122.553416,Marin,Grease Deposition (FOG), ,No,Category 3,50,50,0,0,6,HDPE,3
843113,12/20/2017 12:45,39.12737,-122.85718,Lake,Root Intrusion,,No,Category 3,750,750,20,0, , , 
843091,12/20/2017 12:54,34.103083,-118.434542,Los Angeles,Root Intrusion, ,No,Category 3,47,47,47,0,8,VCP,56
844451,12/20/2017 19:30,38.40817222,-121.371175,Sacramento,Root intrusion, ,No,Category 3,79,79,79,0, , , 
843134,12/20/2017 19:40,38.44093,-122.73903,Sonoma,Vandalism,"Upon further investigation, the blockage in the manhole was caused by a coat hanger that was placed in the manhole that debris was hung up on.  We are replacing the frame and cover to avoid any future issues.",No,Category 3,5,5,5,0,6,AC,45
844418,12/21/2017 8:15,38.47748056,-121.3748611,Sacramento,Debris-General, ,No,Category 3,3,6,6,0, , , 
843589,12/21/2017 10:20,38.03055,-121.8756,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,2,2,2,0,6,PVC, 
843320,12/21/2017 11:00,37.92838,-121.26093,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,490,490,0,8, , 
843142,12/21/2017 12:25,38.9713,-122.83283,Lake,Grease Deposition (FOG), ,No,Category 3,330,330,330,0,6, , 
844486,12/21/2017 13:30,32.665094,-117.109101,San Diego,Debris-General, ,No,Category 3,80,80,80,0, , , 
843125,12/21/2017 17:00,33.985889,-118.304574,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,259,259,259,0,8,VCP, 
857373,12/21/2017 17:37,39.516944,-121.528056,Butte,Root Intrusion, ,No,Category 3,20,20,10,0,6,Clay,50
843228,12/21/2017 20:30,38.02814,-121.36012,San Joaquin,Debris-General, ,No,Category 3,19,19,19,0, , , 
843181,12/22/2017 7:30,38.77509,-121.2561,Placer,Root Intrusion,"**Spill was not active upon arrival of first response personnel and no information was obtained that would lead us to an estimated Spill End Time, so we used our arrival time for the Spill End Time. /SR",No,Category 1,4,68,4,64,4, ,33
844454,12/22/2017 10:00,38.56034444,-121.3893722,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
843236,12/22/2017 12:00,33.79098,-118.38056,Los Angeles,Other (specify below),Roots,No,Category 1,0,500,20,480, , , 
844368,12/22/2017 12:24,38.77541,-121.25638,Placer,Root Intrusion,"** Spill was not active upon arrival to site, which explains why the spill end time and our arrival time are the same **  Roots in the lower lateral caused the blockage and eventual spill.",No,Category 3,14,14,0,0,4,VCP,34
844455,12/22/2017 12:30,38.47661389,-121.4541556,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
843216,12/22/2017 12:50,33.78236,-118.1857,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0, , , 
843225,12/22/2017 13:00,33.97068,-118.08886,Los Angeles,Root Intrusion, ,No,Category 1,130,135,130,5, , , 
843550,12/22/2017 13:35,38.679056,-121.79412,Yolo,Debris-General, ,No,Category 3,7,28,28,0,4, , 
844440,12/22/2017 14:00,38.70401944,-121.2917222,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
843611,12/22/2017 14:08,38.264356,-122.058146,Solano,Grease Deposition (FOG), ,No,Category 3,7,16,16,0, , , 
844395,12/22/2017 15:00,38.59013889,-121.2941,Sacramento,Root intrusion, ,No,Category 3,40,40,40,0, , , 
843145,12/22/2017 15:30,33.51976,-117.58424,Orange,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,400,400,250,0, , , 
843665,12/22/2017 15:33,38.72556,-121.26934,Placer,Root Intrusion, ,No,Category 3,7,11,11,0, , , 
844419,12/23/2017 7:30,38.62065833,-121.4907806,Sacramento,Debris-General, ,No,Category 3,7,30,27,0, , , 
844446,12/23/2017 8:00,38.67334444,-121.3026528,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
843571,12/23/2017 10:00,37.984414,-120.382041,Tuolumne,Pipe Structural Problem/Failure,There was a hole in the top of the pipe allowing road base and sand to enter and block flow.   *Repair has already been done. 1/4/2018,No,Category 3,60,60,60,0,6,VCP,50
843246,12/23/2017 12:15,36.51672,-119.54468,Fresno,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
843146,12/23/2017 12:15,34.128616,-118.232442,Los Angeles,Root Intrusion, ,No,Category 3,169,169,169,0,8,Concrete,89
844472,12/23/2017 13:00,38.65847778,-121.3157556,Sacramento,Root intrusion, ,No,Category 3,4,5,2,0, , , 
843643,12/24/2017 11:00,38.28832,-122.30857,Napa,Root Intrusion, ,No,Category 3,11,11,1,0,4,ACP, 
844404,12/24/2017 12:30,38.67080278,-121.2823694,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
843474,12/24/2017 13:00,37.31317,-122.07395,Santa Clara,Root Intrusion,"heavy root intrusion at broken joints, feminine hygiene products also a contributory cause",No,Category 3,11,11,0,0,6,VCP,55
843149,12/24/2017 13:30,37.61961,-122.38748,San Mateo,Pipe Structural Problem/Failure - Installation, ,No,Category 3,26,26,26,0, , , 
843493,12/24/2017 16:00,37.90941,-122.56321,Marin,Root Intrusion, ,No,Category 3,200,200,0,0,6,Clay, 
843211,12/24/2017 16:00,37.90467,-121.30893,San Joaquin,Grease Deposition (FOG),Public lower lateral caused lateral clean out to overflow.,No,Category 1,0,844,0,844, , , 
844434,12/24/2017 17:00,36.61433056,-121.4855444,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
844101,12/24/2017 17:25,37.37336,-122.1379,Santa Clara,Root Intrusion, ,No,Category 3,180,180,180,0,6,VCP, 
843661,12/25/2017 0:00,34.96592,-120.57385,Santa Barbara,Debris-General, ,No,Category 1,3140,3780,2500,640, , , 
843156,12/25/2017 8:30,34.0213,-118.45213,Los Angeles,Root Intrusion, ,No,Category 2,1500,7500,7500,0, , , 
844349,12/25/2017 11:06,38.80573,-121.26576,Placer,Root Intrusion,"** Spill was not active upon arrival, which is why the spill end time is the same as the arrival time.",No,Category 3,3,4,4,0,4,VCP,29
843337,12/25/2017 12:00,33.5324439,-117.173811,Riverside,Grease Deposition (FOG), ,No,Category 3,680,680,428,0, , , 
843607,12/25/2017 12:30,37.75766,-121.44902,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,300,300,0,8,VCP,15
844373,12/25/2017 14:00,37.613611,-122.407778,San Mateo,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,VCP, 
844374,12/25/2017 14:00,37.613611,-122.407778,San Mateo,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,VCP, 
843158,12/25/2017 19:30,37.96994855,-122.534948,Marin,Debris-General,Our contractor (Roto-Rooter) responding to the SSO reported hitting something hard and finding rocks in the downstream manhole.  However upon CCTV we were unable to find the cause of the overflow.,No,Category 3,56,56,0,0, , , 
843649,12/25/2017 20:00,38.31079,-122.31921,Napa,Root Intrusion, ,No,Category 3,10,10,2,0,4,Plastic,42
843633,12/26/2017 0:00,34.25138,-117.1797,San Bernardino,Root Intrusion, ,No,Category 3,75,75,75,0,4,Fiber Conduit,60
843334,12/26/2017 1:00,38.40118,-122.82821,Sonoma,Root Intrusion, ,No,Category 3,499,499,0,0,6,vcp,40
844420,12/26/2017 7:00,38.62200833,-121.3112306,Sacramento,Root intrusion, ,No,Category 3,18,18,3,0, , , 
843160,12/26/2017 9:05,34.077329,-118.466168,Los Angeles,Root Intrusion, ,No,Category 3,20,20,20,0,8,VCP,80
843162,12/26/2017 9:25,37.84885,-122.29217,Alameda,Grease Deposition (FOG), ,No,Category 1,0,300,295,5,8, , 
843590,12/26/2017 9:30,38.02997,-121.88747,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
843650,12/26/2017 10:00,38.30925,-122.2727,Napa,Root Intrusion, ,No,Category 3,40,40,5,0,4,Clay,55
844473,12/26/2017 10:00,38.64955833,-121.2902528,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
843585,12/26/2017 10:15,38.31487,-122.48226,Sonoma,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,6, , 
843473,12/26/2017 11:30,34.231176,-119.070939,Ventura,Root Intrusion, ,No,Category 3,28,53,53,0,6,VCP,40
844447,12/26/2017 12:00,38.560825,-121.370525,Sacramento,Root intrusion, ,No,Category 3,5,6,6,0, , , 
844059,12/26/2017 13:40,36.781355,-119.799981,Fresno,Grease Deposition (FOG), ,No,Category 3,270,270,270,0,6,VCP,70
843166,12/26/2017 15:10,34.147923,-118.593125,Los Angeles,Root Intrusion, ,No,Category 3,25,25,0,0,8,VCP,35
844427,12/26/2017 15:45,38.65304444,-121.2951556,Sacramento,Root intrusion, ,No,Category 3,3,4,2,0, , , 
843240,12/26/2017 16:40,33.75229,-117.86555,Orange,Debris-Wipes/Non-Dispersables,when breaking pluggage operator pulled out heavy debris entangled with rags and non dispersables,No,Category 3,15,15,15,0,6,VCP,95
844466,12/26/2017 18:30,38.52132222,-121.4313389,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
844396,12/26/2017 19:30,38.62735278,-121.5386944,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
844441,12/26/2017 20:00,38.51768889,-121.4579694,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,4,4,2,0, , , 
843587,12/27/2017 9:15,38.02627,-121.88825,Contra Costa,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,6,VCP, 
843219,12/27/2017 9:15,33.887005,-117.559565,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),The main force line was hit by contractor while excavating to install a new storm drain.,No,Category 2,10000,10000,10000,0,8,Ductile Iron,30
844456,12/27/2017 9:30,38.4826,-121.4496861,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
843226,12/27/2017 10:00,33.16268,-115.47817,Imperial,Debris-General, ,No,Category 3,20,20,0,0,4,cast iron,25
844400,12/27/2017 11:00,38.64662222,-121.3516361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
843475,12/27/2017 11:30,38.899167,-120.999167,El Dorado,Debris-General, ,No,Category 3,30,30,15,0,6,PVC,10
843596,12/27/2017 11:40,33.94476,-117.99431,Los Angeles,Root Intrusion, ,No,Category 1,0,70,0,70, , , 
843217,12/27/2017 11:50,38.73793,-120.80995,El Dorado,Debris-General, ,No,Category 3,15,15,0,0,4,clay,50
843321,12/27/2017 12:00,37.9686,-122.56166,Marin,Other (specify below),There were no defects in the line and a contractor may have broken a private blockage that overwhelmed the District line and forced it out of the rod hole till it drained.   Flows into a large trunk sewer and there was no evidence of surcharge in the manhole and no defects in the pipe.   Another scenario is that rags built up enough and it finally flushed down the system.,No,Category 3,2,2,0,0,6,VCP,60
844399,12/27/2017 12:45,38.62869167,-121.3895972,Sacramento,Root intrusion, ,No,Category 3,4,5,5,0, , , 
843507,12/27/2017 13:50,38.687834,-121.792553,Yolo,Debris-General, ,No,Category 3,24,24,24,0,4, , 
843516,12/27/2017 15:05,37.87254,-122.45895,Marin,Debris-Rags,Rags and grease found in line,No,Category 3,4,4,4,0,6,clay,15
843652,12/27/2017 15:30,38.31542,-122.31731,Napa,Debris-General, ,No,Category 3,3,3,3,0,4,ACP,44
843342,12/27/2017 16:50,38.014,-121.28211,San Joaquin,Grease Deposition (FOG), ,No,Category 3,19,19,19,0, , , 
843865,12/27/2017 17:00,37.61423,-122.38831,San Mateo,Debris-General, ,No,Category 3,27,35,35,0, , , 
844442,12/27/2017 17:00,38.46888889,-121.4545778,Sacramento,Root intrusion, ,No,Category 3,11,11,11,0, , , 
844397,12/27/2017 21:00,38.26433889,-121.3543028,Sacramento,Debris-General, ,No,Category 3,11,110,110,0, , , 
844428,12/27/2017 21:00,38.70038056,-121.3089944,Sacramento,Root intrusion, ,No,Category 3,17,17,17,0, , , 
844581,12/27/2017 23:30,38.004139,-121.332987,San Joaquin,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
843247,12/28/2017 0:00,41.767104,-124.217556,Del Norte,Pump Station Failure-Controls,The bubbler control was not working.,No,Category 1,125,270,10,135, , , 
843249,12/28/2017 0:00,33.363041,-117.254143,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Rust,No,Category 1,0,700,100,600,2,Galvanized, 
843251,12/28/2017 1:00,38.59102,-121.51498,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,186,186,186,0,4,ABS,2
844474,12/28/2017 9:00,38.41031944,-121.363075,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
843862,12/28/2017 9:13,37.64509,-122.42602,San Mateo,Grease Deposition (FOG), ,No,Category 3,16,16,16,0,6,VCP,68
844476,12/28/2017 9:28,38.60599444,-121.3713444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
844475,12/28/2017 10:00,38.51228611,-121.4793583,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
844448,12/28/2017 11:00,38.61390556,-121.4104917,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
844463,12/28/2017 11:15,38.49236111,-121.3868944,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
843505,12/28/2017 12:30,33.788881,-117.956093,Orange,Root Intrusion, ,No,Category 3,168,168,168,0,8,VCP,64
855019,12/28/2017 16:00,37.99859,-121.87727,Contra Costa,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP, 
844412,12/28/2017 16:00,38.59585,-121.4081111,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
844467,12/29/2017 1:00,38.61610278,-121.4853278,Sacramento,Root intrusion, ,No,Category 3,9,9,8,0, , , 
843653,12/29/2017 8:00,38.32783,-122.29277,Napa,Root Intrusion, ,No,Category 3,3,3,3,0,4,ACP,58
843324,12/29/2017 8:07,37.7753,-120.84871,Stanislaus,Debris-Rags,Rag material built up blocking downstream line in manhole,No,Category 3,0,300,300,0,6,Plastic,30
843332,12/29/2017 10:00,37.883609,-122.28543,Alameda,Other (specify below),Broken EBMUD's Water Mainline,No,Category 1,100,2100,0,2000,8,VCP,100
844430,12/29/2017 10:00,38.52588333,-121.4428194,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
843511,12/29/2017 10:53,37.8286,-122.27903,Alameda,Grease Deposition (FOG),Four hundred and eighty eight gallons overflowed  from and eight inch plastic pipe. Grease was the cause of the overflow. The sewage overflowed onto the curb and gutter. All sewage was captured and returned back to collection system,No,Category 3,488,488,488,0, , , 
844449,12/29/2017 11:00,38.61843056,-121.2801694,Sacramento,Root intrusion, ,No,Category 3,81,81,5,0, , , 
843331,12/29/2017 11:40,38.35833,-121.97886,Solano,Grease Deposition (FOG), ,No,Category 3,7,7,7,0,4,vcp, 
844103,12/29/2017 12:00,37.98519,-122.56347,Marin,Debris-Rags,And Roots,No,Category 3,28,28,0,0,6,VCP,60
843654,12/29/2017 13:30,38.3123,-122.29131,Napa,Root Intrusion, ,No,Category 3,10,10,2,0,4,ACP, 
843495,12/29/2017 13:45,37.98276,-121.33976,San Joaquin,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
843602,12/29/2017 14:30,37.42299,-121.95506,Santa Clara,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,474,474,419,0, , , 
843483,12/29/2017 16:00,34.04046,-118.50234,Los Angeles,Debris-General,Discharge appeared at private clean out on property. City wastewater crew broke blockage in City main line. All discharge was limited to landscape area of private property. Normal flow was re-established.,No,Category 3,20,20,20,0, , , 
843538,12/29/2017 18:00,37.54836,-122.27702,San Mateo,Other (specify below),Small hole in the 6  force main pipe. would only leak when the pump is running.,No,Category 3,0,50,50,0,6,ACP,40
843502,12/29/2017 18:30,38.667019,-121.282664,Sacramento,Root Intrusion, ,No,Category 1,198,4358,4358,4160, , , 
844464,12/29/2017 20:00,38.63192222,-121.379925,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
844421,12/30/2017 7:00,38.47034722,-121.3613639,Sacramento,Debris-General, ,No,Category 3,5,100,99,0, , , 
844493,12/30/2017 8:37,39.25665,-121.01805,Nevada,Root Intrusion, ,No,Category 3,75,75,50,0, , , 
843471,12/30/2017 10:15,38.13688,-120.45342,Calaveras,Debris from Lateral, ,No,Category 3,135,135,0,0,6,Clay,25
843642,12/30/2017 11:00,37.893361,-122.301861,Alameda,Root Intrusion, ,No,Category 3,10,10,5,0,4,VCP,80
844401,12/30/2017 11:00,38.60432222,-121.3558444,Sacramento,Root intrusion, ,No,Category 3,5,100,99,0, , , 
843559,12/30/2017 12:45,34.15753,-118.65184,Los Angeles,Other (specify below),Three augers were stuck in the mainline.,No,Category 3,800,800,300,0, , , 
844093,12/30/2017 14:11,38.82208,-121.23669,Placer,Debris from Lateral,The spill cause was due to debris buildup (tissue) at the T connection from the lower lateral to the mainline that may be because of low water flow because the up manhole is a starting manhole with only one house connected to it. Spill was not active upon arrival.,No,Category 3,6,22,16,0,4,VCP,20
844429,12/30/2017 17:00,38.62153889,-121.3625194,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
844443,12/30/2017 17:30,38.636475,-121.4521806,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
844405,12/30/2017 20:30,38.67226111,-121.2008167,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
843669,12/31/2017 0:00,37.433216,-122.125509,Santa Clara,Root Intrusion, ,No,Category 3,42,42,39,0, , , 
843341,12/31/2017 3:10,38.56535,-121.52964,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,22,22,22,0,4,clay,40
843509,12/31/2017 9:30,37.77131,-122.16236,Alameda,Root Intrusion,Two hundred and ten gallons overflowed from an ten inch vitrified clay pipe. Tree roots obstructed the pipe causing the overflow. Two hundred and ten gallons soaked into the dirt at this location.,No,Category 3,210,210,0,0, , , 
843501,12/31/2017 9:50,33.62104,-117.87623,Orange,Grease Deposition (FOG), ,No,Category 1,400,500,400,100,8,VCP,50
843512,12/31/2017 12:29,33.841965,-118.391391,Los Angeles,Grease Deposition (FOG), ,No,Category 3,24,24,24,0,8, , 
843506,12/31/2017 12:45,38.57159,-121.47738,Sacramento,Debris-Rags, ,No,Category 3,9,9,9,0,8,VCP,124
843478,12/31/2017 13:30,37.63452,-120.76825,Stanislaus,Other (specify below),Private Lateral plugged,No,Category 3,0,8,8,0, , , 
844452,12/31/2017 14:00,38.49182778,-121.4604139,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
843655,12/31/2017 14:40,38.30396,-122.26738,Napa,Root Intrusion, ,No,Category 3,26,26,0,0,4, , 
843656,12/31/2017 14:40,38.28469,-122.26679,Napa,Debris-General, ,No,Category 3,4,4,0,0,4,ACP,62
843561,12/31/2017 14:55,37.89569,-122.18979,Contra Costa,Root Intrusion, ,No,Category 3,45,45,0,0,6,VCP,67
843551,12/31/2017 15:00,38.491264,-121.411586,Sacramento,Root Intrusion, ,No,Category 1,10,217,217,50, , , 
843508,12/31/2017 15:30,39.26097,-121.01699,Nevada,Root Intrusion, ,No,Category 1,80,640,80,560, , , 
843562,12/31/2017 18:45,37.89258,-122.12888,Contra Costa,Root Intrusion, ,No,Category 3,120,120,0,0,6,VCP,70
844920,1/1/2018 0:00,34.26117,-117.20463,San Bernardino,Debris from Construction, ,No,Category 3,40,40,40,0,8,PVC,15
843831,1/1/2018 9:30,37.79874,-122.25097,Alameda,Grease Deposition (FOG), ,No,Category 3,210,210,210,0,10, , 
843480,1/1/2018 10:00,41.31224,-122.30846,Siskiyou,Root Intrusion, ,No,Category 1,0,900,0,900,8,Clay,50
843647,1/1/2018 10:30,37.886806,-122.29425,Alameda,Root Intrusion, ,No,Category 3,10,10,5,0,4,HDPE,20
843510,1/1/2018 11:00,38.670228,-121.365078,Sacramento,Grease Deposition (FOG), ,No,Category 1,96,975,975,829, , , 
845125,1/1/2018 12:20,38.63150556,-121.3340389,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
843343,1/1/2018 12:36,33.91754,-117.25652,Riverside,Debris-General,Stoppage was caused by sticks in sewer line,No,Category 2,1850,1850,1000,0, , , 
845129,1/1/2018 15:30,38.67903889,-121.3058028,Sacramento,Root intrusion, ,No,Category 3,12,104,97,0, , , 
843671,1/2/2018 0:00,37.431938,-122.120683,Santa Clara,Root Intrusion, ,No,Category 3,21,21,18,0, , , 
843504,1/2/2018 8:00,38.80441,-123.575957,Mendocino,Root Intrusion, ,No,Category 1,400,900,400,500,6,PVC, 
843535,1/2/2018 8:15,39.03419,-121.07133,Nevada,Debris-General, ,No,Category 3,6,6,0,0,6,SDR,45
843479,1/2/2018 8:40,37.71348,-122.07362,Alameda,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,5250,100,5150,6,VCP,74
845124,1/2/2018 10:00,38.43297778,-121.3836722,Sacramento,Debris-General, ,No,Category 3,9,9,4,0, , , 
843496,1/2/2018 11:15,33.50793,-117.66145,Orange,Pipe Structural Problem/Failure,Possible broken pipe.,No,Category 3,10,10,10,0,4,PVC,8
843818,1/2/2018 12:30,40.576758,-122.389597,Shasta,Other (specify below),Rags and grease.,No,Category 3,61,61,61,0,6,VCP,70
843477,1/2/2018 12:57,38.13784,-120.46512,Calaveras,Debris-General, ,No,Category 3,292,292,0,0,6,Clay,25
845178,1/2/2018 15:00,38.49023611,-121.4406111,Sacramento,Root intrusion, ,No,Category 3,106,270,243,0, , , 
843594,1/2/2018 15:00,37.493292,-120.830667,Stanislaus,Root Intrusion, ,No,Category 3,10,10,10,0,4,CLAY,113
845165,1/2/2018 15:45,38.53691944,-121.4458028,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
843662,1/3/2018 4:00,38.653656,-121.542164,Sacramento,Debris from Construction,Asphalt and gravel from new construction dropped into manhole causing stoppage,No,Category 1,9,4380,60,4320, , , 
843515,1/3/2018 6:00,39.037127,-122.91559,Lake,Root Intrusion, ,No,Category 3,30,30,25,0,6,ACP,40
845182,1/3/2018 7:00,38.67481944,-121.2307222,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
843564,1/3/2018 7:50,37.91071,-122.10676,Contra Costa,Root Intrusion,Our crews were out to clean this line on a cleaning schedule. When we arrived to clean line we noticed the line was plugged and overflowing. No homeowners in the area had noticed the overflow before our arrival.,No,Category 3,60,60,60,0,6,VCP,69
845154,1/3/2018 9:00,38.59206389,-121.3822778,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
845130,1/3/2018 11:00,38.57166944,-121.3867972,Sacramento,Root intrusion, ,No,Category 3,25,25,5,0, , , 
845149,1/3/2018 11:30,38.679125,-121.3578139,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
845122,1/3/2018 13:20,38.41011944,-121.4357778,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
843574,1/3/2018 13:48,37.931517,-122.526336,Marin,Root Intrusion,Homeowner notified SD 2 that there was water around MH but it was not coming out of MH at the time.,No,Category 3,10,10,10,0,6,PVC, 
843612,1/3/2018 15:27,38.249926,-122.067818,Solano,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
844596,1/4/2018 0:00,37.444578,-122.152913,Santa Clara,Root Intrusion, ,No,Category 3,21,21,20,0, , , 
843675,1/4/2018 0:00,40.42024,-120.64562,Lassen,Root Intrusion, ,No,Category 3,40,40,35,0, , , 
844706,1/4/2018 9:30,37.54376,-121.93751,Alameda,Root Intrusion, ,No,Category 3,5,5,0,0,10,VCP,50
843581,1/4/2018 10:30,37.93234,-122.32348,Contra Costa,Other (specify below),"Grease, rags, multiple pipe defects. The more the pipe is cleaned, the more defects we incur. Line should be repaired/replaced.",No,Category 1,0,20,16,4, , , 
843560,1/4/2018 10:50,32.73514,-117.17166,San Diego,Debris from Construction,ABANDON MANHOLE NOT PROPERLY SECURE - CAUSING ROCKS AND DIRT TO ENTER INTO SEWER MAIN,No,Category 3,113,113,0,0,6,VC, 
843566,1/4/2018 11:00,37.93989,-122.08212,Contra Costa,Debris-Rags, ,No,Category 2,2476,2476,1857,0,6,VCP,70
843553,1/4/2018 11:40,38.22177,-122.62883,Sonoma,Grease Deposition (FOG),combination of grease and root build-up,No,Category 3,0,22,22,0,6,vcp, 
845157,1/4/2018 14:00,38.65304444,-121.3152611,Sacramento,Debris-General, ,No,Category 3,8,8,3,0, , , 
845138,1/4/2018 14:49,38.52294444,-121.4145306,Sacramento,Debris-General, ,No,Category 3,7,40,39,0, , , 
843573,1/4/2018 15:45,39.2665,-121.02227,Nevada,CS Mainentance Caused Spill/Damage,DPW doing routine jetting broke sewer line.,No,Category 1,0,90,60,90, ,steel, 
843605,1/4/2018 16:04,37.02199,-121.57874,Santa Clara,Debris-General, ,No,Category 3,250,300,300,0,6,clay,50
844036,1/4/2018 17:00,37.82365,-122.25084,Alameda,Debris-General, ,No,Category 3,150,150,0,0,8,VCP, 
843580,1/4/2018 17:00,33.76623,-118.13064,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,25,25,25,0, , , 
843663,1/4/2018 23:00,33.77652,-118.36334,Los Angeles,Other (specify below),Roots,No,Category 1,0,900,100,800, , , 
844595,1/5/2018 0:00,37.43514,-122.150192,Santa Clara,Root Intrusion, ,No,Category 3,24,24,23,0, , , 
845141,1/5/2018 9:00,38.567775,-121.3228361,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
843810,1/5/2018 10:00,38.479133,-121.438089,Sacramento,Root Intrusion, ,No,Category 1,4,386,4,382, , , 
843592,1/5/2018 10:09,34.12134,-117.3064,San Bernardino,Grease Deposition (FOG),Rags,No,Category 1,0,65,0,65,8,vcp, 
844094,1/5/2018 12:00,37.00733,-121.5607,Santa Clara,Debris-General, ,No,Category 3,15,15,15,0,6,clay,60
845158,1/5/2018 12:15,38.58296944,-121.3507056,Sacramento,Root intrusion, ,No,Category 3,6,10,9,0, , , 
844165,1/5/2018 13:30,38.68037,-121.793917,Yolo,Root Intrusion, ,No,Category 3,69,69,69,0, , , 
843583,1/6/2018 3:25,38.59934,-121.52759,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,1,1,1,0,4,clay,40
843632,1/6/2018 10:40,38.61548,-121.4495,Sacramento,Other (specify below),"When unplugging main, rags and grease were observed as being the cause.",No,Category 3,0,305,305,0,6,VCP,105
843634,1/6/2018 11:00,38.53354,-121.41575,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,750,750,0,6,VCP,42
843603,1/6/2018 12:20,32.579911,-117.127426,San Diego,Debris-General, ,No,Category 3,350,350,350,0, , , 
843676,1/6/2018 14:40,33.22698,-117.12698,San Diego,Pipe Structural Problem/Failure,"Separation at lateral, weep age from separation not always apparent. Called dig alert waited for mark out to do repair.",No,Category 3,200,200,100,0,3,plastic,30
845142,1/6/2018 20:00,38.53935278,-121.4469306,Sacramento,Debris-General, ,No,Category 3,34,34,29,0, , , 
844481,1/7/2018 0:00,36.216123,-121.130874,Monterey,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,525,0,525,6,clay,60
844918,1/7/2018 0:00,34.27435,-117.17871,San Bernardino,Root Intrusion, ,No,Category 3,40,40,30,0,6,ACP,50
843740,1/7/2018 11:09,33.97499392,-118.4450072,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,1200,300,1200, , , 
843730,1/7/2018 15:00,33.76796,-118.16801,Los Angeles,Root Intrusion, ,No,Category 3,200,200,200,0, , , 
843744,1/7/2018 19:41,37.12155,-121.66006,Santa Clara,Root Intrusion, ,No,Category 3,212,212,212,0,6,PVC,61
845135,1/8/2018 6:30,38.51406389,-121.4061944,Sacramento,Root intrusion, ,No,Category 3,31,31,31,0, , , 
844364,1/8/2018 6:55,37.65698,-122.42367,San Mateo,Grease Deposition (FOG), ,No,Category 3,27,27,27,0,6, , 
843737,1/8/2018 13:20,37.94377,-122.3291,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,1560,0,1560, , , 
845179,1/8/2018 17:00,38.69088056,-121.375325,Sacramento,Root intrusion, ,No,Category 3,67,67,67,0, , , 
843760,1/9/2018 6:00,37.77782,-122.18172,Alameda,Grease Deposition (FOG),Twenty five thousand gallons overflowed from an eight inch VCP. Ten thousand gallons was captured and returned back in the collection system. Fifteen thousand gallons spilled down several storm drains at this location. Grease was the cause of the overflow.,Yes,Category 1,0,25250,10000,15250, , , 
843664,1/9/2018 9:00,38.28518,-122.45238,Sonoma,Grease Deposition (FOG),Grease and Root intrusion,No,Category 1,165,665,165,500,6,CP, 
843864,1/9/2018 9:30,38.640131,-121.224139,Sacramento,Debris from Construction, ,No,Category 1,0,550,0,550, , , 
844740,1/9/2018 9:45,38.258165,-122.04101,Solano,Grease Deposition (FOG), ,No,Category 3,7,7,7,0, , , 
843817,1/10/2018 0:00,36.60106,-121.86675,Monterey,Grease Deposition (FOG),Grease and debris-paper towels,No,Category 1,1400,1500,1400,100, , , 
843673,1/10/2018 4:00,33.333373,-115.950245,Imperial,Grease Deposition (FOG), ,No,Category 2,1000,1000,980,0,6,SDR 35,15
844377,1/10/2018 8:35,37.98876,-121.83427,Contra Costa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,21,21,21,0,4,VCP, 
844062,1/10/2018 9:00,38.02703,-121.87918,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,15,15,15,0,4,VCP, 
843732,1/10/2018 10:30,41.75796,-124.19618,Del Norte,Grease Deposition (FOG), ,No,Category 1,50,1880,50,1830,10,Clay,50
845652,1/10/2018 15:00,33.936696,-118.097215,Los Angeles,Pipe Structural Problem/Failure,,No,Category 3,130,130,130,0, , , 
843851,1/10/2018 19:00,38.517875,-121.36955,Sacramento,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),utility bore damage,No,Category 1,0,3852,1000,2852, , , 
843813,1/10/2018 19:00,34.08804,-118.09327,Los Angeles,Vandalism,Foreign object (18  aluminum rod) appears to have been dropped in a manhole and became lodged in pipe. Debris was caught by the rod and created blockage.,No,Category 1,0,425,0,425,8,VCP,80
843809,1/11/2018 0:00,34.50594,-117.31122,San Bernardino,Construction Diversion Failure,"Contractor performing a by-pass in sewer main, to install PVC liner to downstream laterals.",No,Category 1,0,3900,800,3500,10,VCP, 
843884,1/11/2018 0:00,34.53502,-117.29154,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,6114,500,5614,8,VCP, 
843761,1/11/2018 1:30,37.496389,-119.980889,Mariposa,Grease Deposition (FOG),Grease and Soap buildup. Investigation of upstream services found food service truck parking and preparation at a residence may have contributed more than normal domestic wastewater to public sewer.,No,Category 1,100,200,0,100,8,PVC,20
845215,1/11/2018 11:40,36.755363,-119.798197,Fresno,Grease Deposition (FOG), ,No,Category 3,26,26,26,0,6,VCP,107
843815,1/11/2018 12:45,33.89618,-117.92758,Orange,Debris-Wipes/Non-Dispersables,Rags and medical wipes,No,Category 1,3500,3800,3500,300,8,VCP,58
843829,1/11/2018 18:00,37.93052,-121.71547,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,10,10,10,0,4, ,38
843873,1/12/2018 9:05,38.02653,-121.31374,San Joaquin,Root Intrusion, ,No,Category 3,0,10,10,0,4, , 
843883,1/12/2018 9:15,32.99131,-117.27229,San Diego,Grease Deposition (FOG), ,No,Category 3,0,50,50,0,8,VCP,68
845166,1/12/2018 10:00,38.65665,-121.3185972,Sacramento,Root intrusion, ,No,Category 3,12,12,5,0, , , 
844038,1/13/2018 0:00,37.93232,-121.6932,Contra Costa,Root Intrusion, ,No,Category 3,50,50,25,0, , , 
844104,1/13/2018 10:00,38.00607,-122.58322,Marin,Debris from Lateral,A large root mass that came down from a lateral got caught at the manhole sideways and created a partial blockage.,No,Category 3,14,14,0,0, , ,50
843834,1/13/2018 12:00,34.098143,-118.390051,Los Angeles,Root Intrusion, ,No,Category 3,372,372,0,0,8,VCP,91
843867,1/13/2018 13:01,38.56053,-121.76581,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
845185,1/13/2018 14:00,38.51991389,-121.4507111,Sacramento,Root intrusion, ,No,Category 3,28,28,21,0, , , 
843858,1/13/2018 14:57,34.42343,-119.68388,Santa Barbara,Root Intrusion,Root intrusion from private lateral; rags and grease contributing factors.,No,Category 1,1018,1858,1018,840,8,PVC,29
844490,1/13/2018 15:00,35.09939,-120.61176,San Luis Obispo,Grease Deposition (FOG),Grease and rags,No,Category 3,20,20,20,0, ,Clay,30
843856,1/13/2018 15:01,38.36316,-121.98147,Solano,Other (specify below),sag in line.,No,Category 3,13,13,13,0,4,vcp, 
845143,1/13/2018 17:00,38.61795833,-121.4103889,Sacramento,Root intrusion, ,No,Category 3,15,67,58,0, , , 
844329,1/13/2018 17:45,38.657511,-121.787625,Yolo,Root Intrusion, ,No,Category 3,3,28,28,0, , , 
843835,1/13/2018 18:43,34.046665,-118.39099,Los Angeles,Root Intrusion, ,No,Category 3,640,640,640,0,8,VCP,78
845167,1/14/2018 8:00,38.50533611,-121.4445444,Sacramento,Root intrusion, ,No,Category 3,40,40,40,0, , , 
844512,1/14/2018 8:00,38.69353,-120.07618,Amador,Debris from Lateral, ,No,Category 3,900,900,900,0,6,Asbestos Concrete,35
844338,1/14/2018 9:00,38.04752,-122.18421,Contra Costa,Debris-General, ,No,Category 3,480,480,0,0,6,VCP,98
843871,1/14/2018 9:30,35.14205,-119.46453,Kern,Debris-Rags,"There was a partial blockage of flow due to rags, however the line will be televised to assure no other foreign material is contributing to the blockage.",No,Category 3,900,900,810,0,8,VCP,50
845186,1/14/2018 10:00,38.47836111,-121.4053889,Sacramento,Debris-General, ,No,Category 3,14,177,169,0, , , 
843852,1/14/2018 12:20,37.81636,-122.24517,Alameda,Debris-General,Also there is a structural issue with lamp hole # 54-401-95.,No,Category 3,30,30,30,0,8,VCP, 
843836,1/14/2018 12:30,37.94943,-122.02409,Contra Costa,Grease Deposition (FOG), ,No,Category 3,150,832,832,0,8,cast iron,60
845190,1/14/2018 13:00,38.53517778,-121.4399611,Sacramento,Root intrusion, ,No,Category 3,12,17,10,0, , , 
843905,1/14/2018 13:15,33.77586,-118.16209,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0, , , 
845191,1/14/2018 21:00,38.48475556,-121.3845806,Sacramento,Root intrusion, ,No,Category 3,20,68,55,0, , , 
843845,1/15/2018 0:01,38.30308,-122.28615,Napa,Root Intrusion, ,No,Category 3,82,82,2,0,4,ACP, 
844068,1/15/2018 6:00,37.76606,-122.26448,Alameda,Debris-General, ,No,Category 1,0,3000,0,3000,8,Liner, 
843868,1/15/2018 7:45,38.55687,-121.73474,Yolo,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
844146,1/15/2018 8:00,38.677886,-121.298994,Sacramento,Root Intrusion, ,No,Category 1,17,2211,188,2023, , , 
845155,1/15/2018 9:00,38.48077222,-121.4564611,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
844607,1/15/2018 9:40,37.450124,-122.129302,Santa Clara,Debris-General, ,No,Category 3,19,19,18,0, , , 
844020,1/15/2018 10:00,34.18076033,-118.7859779,Ventura,Grease Deposition (FOG),Build up of grease in the mainline,No,Category 3,295,795,795,0, , , 
844617,1/15/2018 11:00,34.20161,-118.15457,Los Angeles,Other (specify below),Roots,No,Category 3,300,300,50,0, , , 
843838,1/15/2018 11:45,34.120176,-118.321078,Los Angeles,Root Intrusion, ,No,Category 3,141,141,141,0,8,Concrete,93
843849,1/15/2018 13:00,40.73098,-122.94197,Trinity,Root Intrusion, ,No,Category 3,200,200,25,0,4,Transite,50
844597,1/15/2018 13:27,37.403975,-122.127951,Santa Clara,Pipe Structural Problem/Failure - Installation,Contractor pipebursted and installed a kinked pipe. Problem has been corrected since then.,No,Category 3,43,43,38,0, , , 
843875,1/15/2018 14:45,37.85341,-121.96647,Contra Costa,Root Intrusion, ,No,Category 3,10,10,0,0,8,ABS,36
843866,1/15/2018 15:50,40.550428,-122.325819,Shasta,Other (specify below),Grease buildup caused by offset joint in mainline.,No,Category 1,150,315,150,165,6,VCP,40
845187,1/15/2018 18:00,38.67476667,-121.3700139,Sacramento,Root intrusion, ,No,Category 3,11,11,10,0, , , 
844601,1/16/2018 0:00,37.420525,-122.130826,Santa Clara,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
843877,1/16/2018 4:00,34.01231,-117.74321,San Bernardino,Grease Deposition (FOG), ,No,Category 3,0,40,40,0,8,Unknown,20
843847,1/16/2018 6:00,33.56313,-114.91194,Riverside,Grease Deposition (FOG), ,No,Category 3,600,600,0,0, , , 
843898,1/16/2018 10:40,40.03023,-124.07987,Humboldt,Pump Station Failure-Controls, ,No,Category 3,150,150,5,0, , , 
843870,1/16/2018 11:10,38.28579,-122.26795,Napa,Root Intrusion, ,No,Category 3,4,4,3,0,4,ACP,62
843899,1/16/2018 11:16,38.73645,-121.28936,Placer,Other (specify below),The rear seal on the Vactor truck door leaked allowing sewage to spill out of the back of the truck.,No,Category 1,333,342,333,7, , , 
845144,1/16/2018 12:30,38.48473056,-121.4556389,Sacramento,Root intrusion, ,No,Category 3,14,16,16,0, , , 
844166,1/16/2018 14:00,38.73883,-121.29521,Placer,Root Intrusion, ,No,Category 3,45,45,42,0, , , 
844024,1/16/2018 15:00,34.16764508,-118.666934,Los Angeles,Other (specify below),Rags and Grease,No,Category 1,0,600,0,600, , , 
844060,1/16/2018 15:45,37.97345,-121.27435,San Joaquin,Root Intrusion, ,No,Category 3,9,9,9,0,4, , 
843907,1/16/2018 17:05,33.11777778,-117.2255556,San Diego,Other (specify below),Vallecitos Water District moved a 16  valve (downstream) for safety reasons. This caused back pressure on a gravity system and revealed a damaged pipe (upstream) that leaks under pressure.,No,Category 2,7666,7666,0,0,16,RMP, 
845021,1/16/2018 20:45,37.58517,-122.39418,San Mateo,Root Intrusion, ,No,Category 3,120,120,120,0,6, , 
843887,1/17/2018 7:51,37.94086,-122.02519,Contra Costa,Grease Deposition (FOG), ,No,Category 3,5,740,735,0,6,clay,70
845192,1/17/2018 9:00,38.40535278,-121.3646194,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
843901,1/17/2018 9:15,34.36046,-119.06765,Ventura,Other (specify below),Roots (first manhole); Surcharge (second manhole),No,Category 3,13,34,34,0, , , 
845132,1/17/2018 12:00,38.66837778,-121.2034194,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
844074,1/17/2018 14:00,38.11033,-122.22916,Solano,Debris-General,"When the blockage was cleared we were not able to determine exactly what caused the blockage. Follow up CCTV inspection showed a few minor structural issues and the presence of trash, sticks and small bottles in the line. A survey upstream produced no source for the debris.",No,Category 2,0,2100,2100,0, , , 
844086,1/17/2018 15:45,35.397,-118.95,Kern,Grease Deposition (FOG), ,No,Category 3,30,30,25,0,6,clay, 
844759,1/17/2018 16:00,38.682767,-121.790987,Yolo,Grease Deposition (FOG), ,No,Category 3,4,4,4,0, , , 
844057,1/18/2018 7:50,33.84369,-118.37344,Los Angeles,Root Intrusion, ,No,Category 3,0,600,600,0, , , 
845136,1/18/2018 8:00,38.5252,-121.4607194,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
844668,1/18/2018 8:00,37.96509,-121.27638,San Joaquin,Root Intrusion, ,No,Category 3,33,33,33,0,4, , 
844028,1/18/2018 10:00,32.72264,-117.12201,San Diego,Pipe Structural Problem/Failure,MAIN BREAK ON 6  CONCRETE PIPE IN CANYON,No,Category 3,59,59,0,0,6,CP, 
844612,1/18/2018 10:05,37.559808,-122.328925,San Mateo,Root Intrusion, ,No,Category 3,17,17,17,0,6,VCP,82
844109,1/18/2018 10:50,38.654189,-121.258486,Sacramento,Root Intrusion, ,No,Category 1,22,850,469,381, , , 
844178,1/18/2018 12:00,38.524194,-121.457147,Sacramento,Root Intrusion, ,No,Category 1,6,668,6,662, , , 
845123,1/18/2018 14:30,38.56393056,-121.3991611,Sacramento,Root intrusion, ,No,Category 3,7,9,6,0, , , 
845148,1/18/2018 18:00,38.518775,-121.442,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
844502,1/18/2018 18:30,34.09264,-118.34979,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,30,0, , , 
844055,1/19/2018 0:00,36.70661,-121.76777,Monterey,Other (specify below),The failure is thought to be caused by an analog card failure in the PLC that controls the headworks influent screening process.  This failure disabled the headworks screening process as well as level and flow indication and alarms.  The plc communication failure alarm failed to execute and notify the control room.,No,Category 1,844000,3713230,844000,2869230, , , 
844058,1/19/2018 1:44,37.93721,-122.02765,Contra Costa,Grease Deposition (FOG), ,No,Category 3,100,540,540,0,8,clay, 
844675,1/19/2018 12:00,37.97623,-122.55721,Marin,Debris-Rags,Pipe size transition from 6  to 4  and rags got collected at the transition.,No,Category 3,92,92,0,0,4,CI,60
845150,1/19/2018 12:00,38.66430278,-121.3801278,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
845175,1/19/2018 16:30,38.67930556,-121.3019861,Sacramento,Debris-General, ,No,Category 3,6,135,134,0, , , 
845022,1/19/2018 20:00,37.58216,-122.34415,San Mateo,Debris-Rags, ,No,Category 3,165,165,165,0, , , 
844079,1/19/2018 21:00,37.91079,-122.30633,Contra Costa,Debris-Wipes/Non-Dispersables,Wipes and Grease,No,Category 3,296,296,296,0,6,vcp, 
844090,1/20/2018 4:10,34.03411994,-117.1603872,San Bernardino,Debris-Rags, ,No,Category 3,200,800,800,0,10,VCP,50
845181,1/20/2018 9:00,38.5065,-121.4501167,Sacramento,Grease deposition (FOG), ,No,Category 3,53,55,54,0, , , 
845162,1/20/2018 9:00,38.66590833,-121.2286028,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
844119,1/20/2018 9:00,34.13445,-117.29536,San Bernardino,Root Intrusion, ,No,Category 3,60,60,1,0,8,vcp, 
845171,1/20/2018 9:45,38.53618611,-121.4468722,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
844091,1/20/2018 12:46,36.62831,-121.931687,Monterey,Debris-Wipes/Non-Dispersables, ,No,Category 3,300,300,0,0, , , 
844135,1/20/2018 13:00,34.08946,-118.41762,Los Angeles,Root Intrusion,Root found at the shelf of the manhole.,No,Category 3,0,65,65,0,8,VCP, 
845193,1/20/2018 13:30,38.53525278,-121.4310056,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
844125,1/21/2018 7:30,38.31136,-122.30567,Napa,Debris-General, ,No,Category 3,2,2,0,0,4,ACP,50
845151,1/21/2018 7:30,38.41219722,-121.4570972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
844653,1/21/2018 9:20,34.42046,-118.49002,Los Angeles,Other (specify below),Unknown  Mainline was cleaned and nothing was retrieved.  Will also inspect sewer using CCTV to determine if further actions are needed.,No,Category 3,25,25,0,0, , , 
845023,1/21/2018 10:11,37.58272,-122.36411,San Mateo,Grease Deposition (FOG), ,No,Category 3,885,885,885,0,8, , 
844352,1/21/2018 11:00,38.434469,-121.377861,Sacramento,Debris-General, ,No,Category 1,28,286,13,253, , , 
844114,1/21/2018 15:10,38.02216,-121.30149,San Joaquin,Grease Deposition (FOG), ,No,Category 1,0,1260,0,1260, , , 
844193,1/21/2018 16:35,36.770904,-119.797257,Fresno,Grease Deposition (FOG), ,No,Category 3,179,179,179,0,6,VCP,97
844599,1/22/2018 0:00,37.428566,-122.145737,Santa Clara,Root Intrusion, ,No,Category 3,73,73,72,0, , , 
845089,1/22/2018 7:00,37.65061,-122.44847,San Mateo,Root Intrusion, ,No,Category 3,39,39,39,0,4, , 
844376,1/22/2018 7:00,37.98104,-121.79008,Contra Costa,Root Intrusion, ,No,Category 3,46,46,46,0,4,abs, 
844105,1/22/2018 7:52,32.7162,-117.12343,San Diego,Vandalism,"ROCKS AND OTHER DEBRIS, PLACED IN MANHOLE",No,Category 2,8900,8900,7120,0,8,VC, 
844118,1/22/2018 10:00,37.80108,-122.18023,Alameda,Grease Deposition (FOG),8  sanitary main sewer plugged due to grease and overflowed out of the manhole on the easement and soaked into the ground.,No,Category 2,1410,1410,0,0,8,VCP, 
844098,1/22/2018 13:00,39.27937,-122.19573,Colusa,Pipe Structural Problem/Failure, ,No,Category 3,318,318,0,0,6,Concrete,70
844194,1/22/2018 14:30,34.42717,-119.65663,Santa Barbara,Root Intrusion,Roots at the mouth of pipe in manhole.,No,Category 3,750,750,0,0, ,PVC liner, 
844164,1/22/2018 14:50,33.80183162,-118.3837326,Los Angeles,Other (specify below),Roots,No,Category 1,0,10000,220,9780, , , 
844173,1/22/2018 15:30,36.795526,-119.829076,Fresno,Grease Deposition (FOG), ,No,Category 2,1281,1281,1281,0,6,VCP,44
844321,1/22/2018 19:56,32.58755,-117.09656,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,PIECE OF STYROFOAM JAMMED VALVE,No,Category 2,4000,4000,3500,0,24,PVC, 
844089,1/22/2018 22:10,34.168972,-118.446502,Los Angeles,Root Intrusion, ,No,Category 3,122,122,122,0,8,VCP,70
844151,1/23/2018 0:00,39.516667,-121.547778,Butte,Vandalism,debris was put into the sewer main by others,No,Category 2,9000,9000,6000,0,6,Clay,50
845145,1/23/2018 7:00,38.61053889,-121.3704444,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
844097,1/23/2018 7:10,38.34973,-120.77046,Amador,Debris-Rags, ,No,Category 1,185,285,60,90,4,CI, 
845128,1/23/2018 9:00,38.58589722,-121.3029472,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
