SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
844127,1/23/2018 12:00,38.30166,-122.28986,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,Clay, 
845152,1/23/2018 13:30,38.44292222,-121.4335389,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
845163,1/23/2018 18:30,38.44906111,-121.4276444,Sacramento,Root intrusion, ,No,Category 3,7,78,78,0, , , 
844189,1/23/2018 18:40,37.94357,-121.96847,Contra Costa,Root Intrusion, ,No,Category 3,5,437,436,0, , , 
844180,1/24/2018 0:00,34.42984,-119.68505,Santa Barbara,Root Intrusion,Roots intrusion from private laterals,No,Category 1,550,620,605,15, , , 
844359,1/24/2018 0:00,34.42982,-119.68504,Santa Barbara,Root Intrusion,Roots from private lateral,No,Category 1,605,620,605,15,6,Lined, 
844139,1/24/2018 7:00,38.00186152,-122.463138,Marin,Pump Station Failure-Controls, ,No,Category 3,750,750,0,0, , , 
844314,1/24/2018 7:30,33.752273,-117.956439,Orange,Grease Deposition (FOG), ,No,Category 3,135,135,135,0,8,VCP,59
844518,1/24/2018 8:00,36.33043,-121.24199,Monterey,Debris-Rags, ,No,Category 3,300,300,300,0,8,vcp,39
845164,1/24/2018 9:00,38.58633056,-121.3220278,Sacramento,Debris-General, ,No,Category 3,7,191,190,0, , , 
844484,1/24/2018 9:30,37.477115,-122.211835,San Mateo,Other (specify below),"Debris, grease, and heavy paper towels",No,Category 1,0,2946,0,2946, , , 
844366,1/24/2018 10:30,37.96369,-121.30291,San Joaquin,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
844883,1/24/2018 10:45,38.685277,-121.767075,Yolo,Root Intrusion, ,No,Category 3,3,3,3,0,4, , 
844884,1/24/2018 10:45,38.685513,-121.767073,Yolo,Root Intrusion, ,No,Category 3,5,5,5,0,4, , 
844132,1/24/2018 10:45,37.996703,-121.681764,Contra Costa,Debris from Construction, ,No,Category 3,25,25,25,0,8,PVC,1
844797,1/24/2018 11:10,37.32984,-122.00588,Santa Clara,Debris-Wipes/Non-Dispersables,Paper towels accumulating and flushing all at once cannot pass through siphon. Empty vodka bottles also found blocking siphon.,No,Category 3,18,18,18,0, , , 
844130,1/24/2018 12:00,33.1629,-115.48437,Imperial,Debris-General, ,No,Category 3,10,10,0,0,4,cast iron,26
844150,1/24/2018 15:58,37.77647,-122.20829,Alameda,Grease Deposition (FOG),8 VCP sanitary main sewer line blocked due to grease deposits.,No,Category 3,112,112,112,0,8,VCP, 
844179,1/25/2018 9:30,38.0532254,-122.1519645,Solano,Root Intrusion, ,No,Category 3,153,153,153,0,6,Clay, 
845176,1/25/2018 11:00,38.700025,-121.4488944,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
845188,1/25/2018 12:30,38.61114722,-121.2954056,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
844342,1/25/2018 12:30,34.16702,-118.23441,Los Angeles,Root Intrusion, ,No,Category 3,63,63,0,0,8,VCP,53
845153,1/25/2018 14:00,38.61063056,-121.3625444,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
844340,1/25/2018 14:30,34.04908,-118.10083,Los Angeles,Vandalism,Debris including rocks and wood from vandalism,No,Category 1,556,9107,0,8551,8,"VCP, PVCP - Lined",26
844322,1/26/2018 7:30,37.995534,-122.117593,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,1801,0,1801,8, ,50
845137,1/26/2018 8:00,38.61635833,-121.4779944,Sacramento,Root intrusion, ,No,Category 3,27,27,26,0, , , 
844317,1/26/2018 8:00,33.51907,-117.63658,Orange,Root Intrusion, ,No,Category 3,10,10,0,0,8,Unk,40
844380,1/26/2018 8:35,37.96842,-121.75401,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
844355,1/26/2018 8:37,33.999871,-118.391353,Los Angeles,Root Intrusion,Root and Rags,No,Category 3,13,13,13,0,8,VCP, 
845173,1/26/2018 9:00,38.58877778,-121.2961194,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
845168,1/26/2018 10:55,38.61685833,-121.5068111,Sacramento,Debris-General, ,No,Category 3,8,11,11,0, , , 
844604,1/26/2018 12:00,34.15116,-118.21408,Los Angeles,Root Intrusion, ,No,Category 3,761,761,0,0,8,VCP,90
844525,1/26/2018 12:00,33.9856,-117.85811,Los Angeles,Other (specify below),Roots,No,Category 1,0,1175,475,700, , , 
844529,1/26/2018 12:40,33.74375,-118.38732,Los Angeles,Other (specify below),Roots,No,Category 1,0,200,50,150, , , 
844765,1/26/2018 13:00,37.511002,-120.83627,Stanislaus,Root Intrusion, ,No,Category 3,10,10,0,0,6,Clay, 
844325,1/26/2018 14:45,38.00649,-121.88349,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,45,645,645,0,6,VCP, 
844509,1/26/2018 16:48,34.15601,-117.29974,San Bernardino,Root Intrusion, ,No,Category 3,10,10,10,0,8,vcp, 
844347,1/27/2018 8:45,33.12452,-117.07228,San Diego,Root Intrusion, ,No,Category 3,0,275,275,0, , , 
844328,1/27/2018 9:42,37.925233,-122.534017,Marin,Debris from Construction,A sandbag from a construction at 210 Morningside Drive somehow ended up partially blocking the sewer line.,No,Category 3,55,55,55,0,6,VCP, 
844547,1/27/2018 10:00,38.600603,-121.365419,Sacramento,Debris-General, ,No,Category 1,6,884,883,690, , , 
844573,1/27/2018 11:30,34.17807,-118.28236,Los Angeles,Debris from Lateral,"Roots and rags recovered at downstream manhole. Operator at manhole characterized as predominantly roots, likely from private lateral plumbing work. No evidence of root intrusion at location where operator documented relieving stoppage.",No,Category 3,50,50,0,0,8,VCP,52
845029,1/27/2018 15:00,38.09516,-122.23279,Solano,Root Intrusion,"The lower lateral was blocked up with Roots. The property has no upper lateral cleanout. The elevations between the rim of the property line cleanout and the toilet inside the house are close to the same so the majority of the spill, 5 gallons, was inside the house. The blockage in the lateral was cleared, and Restoration Management was called in to mitigate the affects of the spill.",No,Category 3,6,6,6,0,6,VCP,70
844598,1/28/2018 0:00,37.446821,-122.131587,Santa Clara,Root Intrusion, ,No,Category 3,7,7,5,0, , , 
844344,1/28/2018 6:30,38.30639,-122.26523,Napa,Pipe Structural Problem/Failure, ,No,Category 3,269,269,15,0,4,ACP, 
844346,1/28/2018 8:00,38.60819,-121.44823,Sacramento,Grease Deposition (FOG), ,No,Category 3,392,392,296,0,6,VCP,118
844332,1/28/2018 10:15,35.15569,-119.45224,Kern,Vandalism,"Debris including concrete, toys, light bulbs, plants and syrofoam was dropped into a manhole.  A manhole cover was removed by a vandal who dropped debris into the system.",No,Category 3,10,10,10,0,8,VCP,50
844327,1/28/2018 10:20,34.141255,-118.468366,Los Angeles,Root Intrusion, ,No,Category 3,257,257,257,0,8,VCP,65
844386,1/28/2018 11:42,38.55072,-121.47767,Sacramento,Root Intrusion, ,No,Category 3,21,21,21,0,8,VCP,102
844530,1/28/2018 12:00,33.76118,-118.40654,Los Angeles,Other (specify below),Roots/Grease,No,Category 1,0,4000,1000,3000, , , 
844628,1/28/2018 12:10,37.99737,-121.8744,Contra Costa,Root Intrusion, ,No,Category 3,20,20,20,0,4,VCP, 
844360,1/29/2018 0:00,36.68017,-119.73423,Fresno,Grease Deposition (FOG),Grease build up in sewer line caused a blockage,No,Category 3,17,17,0,0,6,VCP,50
845194,1/29/2018 7:00,38.71541389,-121.2649194,Sacramento,Debris-General, ,No,Category 3,11,11,5,0, , , 
845352,1/29/2018 7:20,36.52007,-121.44297,Monterey,Other (specify below),Cap for clean out cracked.,No,Category 3,60,60,60,0,6,PVC,15
844367,1/29/2018 7:30,37.8963315,-122.5426165,Marin,Other (specify below),Probably paper/handiwipes but could not actually see cause when stoppage cleared in downstream manhole.,No,Category 3,20,20,0,0,6,VCP,55
844496,1/29/2018 9:00,37.89997,-122.49934,Marin,Other (specify below),About 3 five gallon buckets of drain rock were removed from the partial stoppage location.my opinion is that a contractor approximately 250 feet upstream allowed the rock to enter the pipe during a private lateral rehabilitation project.,No,Category 1,0,500,100,400,10,hdpe,
844698,1/29/2018 9:00,38.31381,-122.33066,Napa,Debris-Rags,Feminine hygiene products,No,Category 3,20,20,20,0,4,Plastic,30
844379,1/29/2018 9:00,37.98083,-121.8016,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
845189,1/29/2018 9:00,38.50618611,-121.4393361,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
844341,1/29/2018 9:38,38.35261,-121.9991,Solano,Root Intrusion, ,No,Category 3,1,1,1,0,4,vcp, 
844517,1/29/2018 9:45,33.44552,-117.64731,Orange,Root Intrusion,Private sewer lateral in apartment complex had not been cleaned serviced for root removal in recent memory of owner.,No,Category 3,150,150,150,0,6,Clay,45
844348,1/29/2018 10:28,37.33989,-122.0822,Santa Clara,Root Intrusion, ,No,Category 3,25,25,25,0,6,VCP,60
845174,1/29/2018 12:15,38.71906944,-121.4192361,Sacramento,Debris-General, ,No,Category 3,5,5,4,0, , , 
845819,1/29/2018 12:20,38.32012,-121.97609,Solano,Other (specify below),A sewer stoppage/ clog in the sewer main,No,Category 3,75,75,22,0,8,clay,34
845211,1/29/2018 13:20,32.676546,-117.079746,San Diego,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
844369,1/29/2018 14:20,37.98244808,-122.5399769,Marin,Root Intrusion, ,No,Category 3,12,12,0,0, , , 
844670,1/29/2018 14:46,37.94898,-121.2678,San Joaquin,Debris-General, ,No,Category 3,10,10,10,0,4, , 
845195,1/29/2018 16:30,38.40761111,-121.3553,Sacramento,Debris-General, ,No,Category 3,19,22,22,0, , , 
844700,1/29/2018 16:50,38.32179,-122.32503,Napa,Root Intrusion, ,No,Category 3,11,11,3,0,4,ACP,55
844489,1/29/2018 19:07,37.9633,-122.03743,Contra Costa,Grease Deposition (FOG), ,No,Category 3,120,120,120,0, , , 
844586,1/29/2018 19:15,33.76713,-118.38661,Los Angeles,Other (specify below),Roots,No,Category 3,150,150,100,0, , , 
844477,1/30/2018 6:30,34.02419,-118.50564,Los Angeles,Root Intrusion,Roots and Rags.,No,Category 3,200,200,200,0, , , 
844383,1/30/2018 9:00,36.542689,-121.875119,Monterey,Other (specify below),Unable to determine either roots or rags,No,Category 3,380,380,0,0,6,DIP,60
845210,1/30/2018 9:15,37.53954,-122.35731,San Mateo,Root Intrusion, ,No,Category 3,36,36,36,0, , , 
845177,1/30/2018 9:45,38.67050278,-121.3407528,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
844763,1/30/2018 10:00,37.498209,-120.85459,Stanislaus,Grease Deposition (FOG),,No,Category 3,300,300,100,0,4,Clay, 
844389,1/30/2018 10:30,33.1629,-115.48437,Imperial,Debris-General, ,No,Category 3,10,10,0,0,4,cast iron,26
844524,1/30/2018 11:30,38.68444,-121.14622,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,10,10,8,0,4,VCP, 
844510,1/30/2018 15:40,38.06272,-120.53676,Calaveras,Other (specify below),Blockage,No,Category 3,30,30,0,0, , , 
844791,1/30/2018 16:02,38.87428,-121.12898,Placer,Root Intrusion,"** Question 20 above - The spill was not active upon arrival, so we used our arrival time as the spill end time/date",No,Category 3,8,8,0,0,4,VCP,93
845202,1/30/2018 16:15,37.64794,-122.40963,San Mateo,Debris-Rags, ,No,Category 3,1,1,1,0, , , 
844497,1/30/2018 17:00,39.40972,-123.36327,Mendocino,Grease Deposition (FOG), ,No,Category 3,145,145,5,0, ,SDR 35, 
845146,1/30/2018 17:50,38.6295,-121.3065889,Sacramento,Root intrusion, ,No,Category 3,7,13,11,0, , , 
844495,1/30/2018 18:15,35.59694,-119.40879,Kern,Debris-Rags, ,No,Category 3,125,125,0,0, , , 
844576,1/31/2018 8:13,37.572254,-122.388534,San Mateo,Root Intrusion, ,No,Category 1,0,1575,0,1575, , , 
845050,1/31/2018 8:30,37.607333,-122.394667,San Mateo,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,VCP,60
845169,1/31/2018 8:30,38.52821944,-121.4196306,Sacramento,Root intrusion, ,No,Category 3,18,18,6,0, , , 
844505,1/31/2018 9:33,34.074204,-118.478932,Los Angeles,Root Intrusion, ,No,Category 3,68,68,0,0,8,VCP,72
845051,1/31/2018 10:00,37.602222,-122.401556,San Mateo,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP,4
844648,1/31/2018 11:45,34.13611,-117.83283,Los Angeles,Other (specify below),Roots,No,Category 1,0,1500,500,1000, , , 
844501,1/31/2018 11:59,33.756279,-118.291672,Los Angeles,Debris-General,A recreational vehicle sewer hose was lodged in the sewer.,No,Category 3,126,126,126,0,8,VCP,63
845156,1/31/2018 13:30,38.41890278,-121.4715944,Sacramento,Debris-General,plastic screw cap wedged at bottom of wye,No,Category 3,7,75,72,0, , , 
844701,1/31/2018 20:00,38.29463,-122.29926,Napa,Debris-General, ,No,Category 3,30,30,5,0,4, , 
844508,1/31/2018 20:20,34.100286,-118.562829,Los Angeles,Root Intrusion, ,No,Category 3,0,129,129,0,8,VCP,69
844556,2/1/2018 3:30,38.35303601,-120.776538,Amador,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Cal Tran's hired contractor,CCFG Construction, to replace a storm drain. During excavation the contractor damaged our 8in SDR35 sewer main. They did not know what they had damaged and proceeded to complete their project including back filling. When returning the following night the Cal Trans inspector noticed waste water flowing into the drain inlet they were tying their storm drain into.",No,Category 1,0,81012,12100,68912,8,SDR 35,20
844516,2/1/2018 7:45,38.06274,-120.53674,Calaveras,Other (specify below),Blockage,No,Category 3,20,20,0,0, , , 
844548,2/1/2018 7:56,37.95379931,-122.5177061,Marin,Debris-General,Grit and Gravel,No,Category 3,224,224,0,0, , , 
846024,2/1/2018 8:00,38.67766111,-121.344125,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
844521,2/1/2018 8:30,39.04856,-122.918147,Lake,Debris from Lateral,SSO debris consisted of paper material. No significant roots found.,No,Category 1,5,25,5,20,4,Clay,40
844522,2/1/2018 8:36,34.098446,-118.463741,Los Angeles,Root Intrusion, ,No,Category 3,0,121,121,0,8,VCP,70
844567,2/1/2018 9:00,38.01314,-121.81056,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,16,16,16,0,4,VCP, 
851659,2/1/2018 9:02,34.097037,-118.275107,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,0,9471672,25000,9446672,8,RCP,91
844703,2/1/2018 11:55,38.28149,-122.26351,Napa,Root Intrusion, ,No,Category 3,20,20,1,0,4,ACP,63
844711,2/1/2018 11:55,33.05521,-117.21289,San Diego,Operator Error, ,No,Category 3,550,550,0,0, , , 
844760,2/1/2018 13:40,38.71857,-121.18841,Placer,Debris from Construction,Pool Grout,No,Category 3,253,253,225,0,6,PVC,45
846041,2/1/2018 16:00,38.7006,-121.3510806,Sacramento,Root intrusion, ,No,Category 3,6,166,163,0, , , 
844623,2/1/2018 17:32,34.09174,-118.09947,Los Angeles,Debris from Construction, ,No,Category 3,0,30,30,0,8,clay,80
845551,2/2/2018 0:00,34.24822,-117.1837,San Bernardino,Root Intrusion, ,No,Category 3,20,20,20,0,6,VCP,70
844643,2/2/2018 3:40,34.18784,-118.81289,Ventura,Root Intrusion, ,No,Category 3,25,25,25,0,8,clay,30
845705,2/2/2018 4:45,36.83161,-121.38636,San Benito,Grease Deposition (FOG), ,No,Category 3,10,32,31,0,6, , 
845996,2/2/2018 6:00,38.58395278,-121.3474722,Sacramento,Root intrusion, ,No,Category 3,3,5,3,0, , , 
844561,2/2/2018 7:30,37.76635,-121.94009,Contra Costa,Root Intrusion, ,No,Category 1,0,180,20,160,8,DIP,30
845831,2/2/2018 8:15,38.10754,-122.25169,Solano,Pipe Structural Problem/Failure,This 4 inch sewer main serves 4 homes total. This blockage was caused by material hanging up on an offset in the line. This line is scheduled for rehabilitation in the Spring/Summer of 2018.,No,Category 3,63,63,63,0,4,VCP,90
844625,2/2/2018 9:02,36.6025,-121.84055,Monterey,Debris from Construction,Manhole frame was lowered and raised as part of Hilby Ave street reconstruction.  Debris and concrete & mortar from raising frame caused obstruction.  Contractor was onsite during event and was first to respond.,No,Category 3,0,120,120,0,6, , 
845834,2/2/2018 11:30,38.11255,-122.26162,Solano,Root Intrusion, ,No,Category 3,6,6,6,0,4,VCP,80
845993,2/2/2018 15:00,38.61261389,-121.3270139,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
845997,2/2/2018 18:00,38.68392222,-121.3703306,Sacramento,Debris-General, ,No,Category 3,8,134,133,0, , , 
844591,2/2/2018 19:00,37.84473,-122.24559,Alameda,Root Intrusion, ,No,Category 1,0,18900,0,18900,8,VCP, 
844800,2/3/2018 0:00,37.439536,-122.151343,Santa Clara,Debris-General, ,No,Category 3,3,3,2,0, , , 
844796,2/3/2018 0:00,37.414552,-122.107466,Santa Clara,Debris-General, ,No,Category 3,15,15,14,0, , , 
844632,2/3/2018 0:00,32.96031,-117.01727,San Diego,Grease Deposition (FOG), ,No,Category 1,19,21,0,2,4,VCP,50
844768,2/3/2018 8:30,37.80313,-122.21263,Alameda,Other (specify below),"Debris, pipe defect and rock.",No,Category 3,450,450,300,0,8,VCP, 
844761,2/3/2018 9:00,37.79862,-122.26419,Alameda,Grease Deposition (FOG),10  vcp main sewer plugged due to grease blockage.,No,Category 3,400,400,400,0,10,vcp, 
844788,2/3/2018 11:00,37.81305,-122.24312,Alameda,Other (specify below),Staff will CCTV to investigate the cause.,No,Category 3,300,300,200,0,8,plastic, 
844616,2/3/2018 11:00,37.94932,-121.2714,San Joaquin,Debris from Lateral, ,No,Category 3,5,5,5,0,4, , 
844575,2/3/2018 11:30,37.67478,-121.0307,Stanislaus,Grease Deposition (FOG),Grease until line is CCTV'd and cause is confirmed,No,Category 2,1050,1050,1050,0,6,VCP, 
844642,2/3/2018 13:35,33.84167,-118.17582,Los Angeles,Grease Deposition (FOG), ,No,Category 3,60,60,60,0, , , 
844589,2/3/2018 16:00,36.59881,-121.89918,Monterey,Debris-Wipes/Non-Dispersables,"Clog due to paper towels. Spill was over when operator arrived, but operator ran sewer main, vacuumed and sanitized affected area.",No,Category 3,40,40,4,0, , , 
846011,2/3/2018 16:00,38.62484444,-121.3578472,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
846010,2/3/2018 17:00,38.42531111,-121.4213528,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
844560,2/3/2018 17:53,32.79796,-117.14117,San Diego,Root Intrusion,,No,Category 3,150,150,150,0,8,VC, 
844564,2/4/2018 9:30,38.29805,-121.32876,Sacramento,Debris-Rags, ,No,Category 2,0,1878,1878,0, ,Concrete,28
844834,2/4/2018 9:45,40.600415,-124.058223,Humboldt,Debris from Lateral, ,No,Category 1,0,25,20,25,4,ABS,20
846012,2/4/2018 10:00,38.70821389,-121.2687389,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
844705,2/4/2018 11:14,38.51072,-122.4741,Napa,Grease Deposition (FOG), ,No,Category 1,0,950,0,950,6,clay,60
846043,2/4/2018 12:00,38.64921389,-121.2633944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
844588,2/4/2018 13:15,38.07024,-120.53964,Calaveras,Other (specify below),Blockage,No,Category 3,10,10,0,0, , , 
844563,2/4/2018 14:00,40.9037,-124.02373,Humboldt,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,2000,2000,1000,0, , , 
846015,2/4/2018 14:00,38.50233056,-121.4459806,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,2,0, , , 
845199,2/4/2018 15:41,39.25536,-121.01491,Nevada,Root Intrusion, ,No,Category 3,7,7,4,0, , , 
844579,2/4/2018 17:55,37.69215,-121.00316,Stanislaus,Root Intrusion,Overflow stopped prior to operators arrival,No,Category 3,550,550,150,0,6,VCP, 
844562,2/4/2018 20:00,38.54931,-121.73548,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,10,10,10,0, , , 
845852,2/5/2018 6:53,38.8221,-121.23664,Placer,Debris from Lateral,*** Spill not active upon first-responder arrival - this time was used as Spill End Time.  Large amounts of tissue discharged from a single home.  Resident was informed of the consequences of doing so.,No,Category 3,12,36,34,0,6,VCP,21
844618,2/5/2018 7:45,33.62148,-117.91323,Orange,Root Intrusion, ,No,Category 1,40,100,40,60,8,VCP, 
844722,2/5/2018 8:30,33.6432932,-117.9412429,Orange,Other (specify below),"Construction contractor drilled a 6  storm drain pipe through the 8  sewer main and didn't realize it and did not repair.  Eventually, roots, debris and FOG plugged the remaining free space in the 8  sewer causing a blockage and overflow.",No,Category 3,380,380,380,0,8,VCP,47
844606,2/5/2018 9:45,33.75108,-117.85632,Orange,Root Intrusion, ,No,Category 3,450,450,450,0,8,VCP,50
846042,2/5/2018 10:00,38.59505,-121.3762944,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
846025,2/5/2018 10:00,38.65404722,-121.2806222,Sacramento,Root intrusion, ,No,Category 3,300,300,100,0, , , 
844672,2/5/2018 10:13,34.41373,-119.72837,Santa Barbara,Other (specify below),Glue from tap saddle installation,No,Category 3,900,900,900,0,6,PVC Liner,20
844858,2/5/2018 10:35,37.8956,-122.05072,Contra Costa,Other (specify below),"In our estimation, an offset joint with roots, caused wipes or other debris to hang up and cause the spill.",No,Category 3,1,3,3,0,6,VCP,69
844577,2/5/2018 11:00,35.59688,-119.40877,Kern,Debris-Rags, ,No,Category 3,100,100,0,0, , , 
844580,2/5/2018 11:50,38.1376,-120.46513,Calaveras,Debris-Wipes/Non-Dispersables,Spill had ceased prior to operator arrival,No,Category 3,787,787,0,0,6,clay,40
846001,2/5/2018 12:40,38.69836944,-121.2110278,Sacramento,Root intrusion, ,No,Category 3,35,135,135,0, , , 
844905,2/5/2018 14:06,38.270356,-122.047944,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
844615,2/5/2018 14:30,38.55007,-121.76604,Yolo,Root Intrusion,Spill was from root intrusion in the lower lateral (Public).,No,Category 3,35,35,35,0,4,VCP, 
844631,2/5/2018 14:45,38.00203,-121.89962,Contra Costa,Root Intrusion, ,No,Category 3,25,25,25,0,4,VCP, 
844592,2/5/2018 16:30,37.92751,-121.26001,San Joaquin,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,6, , 
844917,2/5/2018 16:45,38.66867,-120.98948,El Dorado,Root Intrusion, ,No,Category 3,40,40,35,0,4,ACP, 
844682,2/5/2018 20:15,37.632588,-122.390836,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,1029,1029,1029,0, , , 
844708,2/6/2018 0:00,38.36176,-122.70182,Sonoma,Grease Deposition (FOG), ,No,Category 1,0,70,0,70, , , 
844709,2/6/2018 0:00,33.320094,-117.310676,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Bethel-Webcor JV Builders impacted a 4 inch sewer force main during construction activities,No,Category 1,1600,3521,1600,1921,4,PVC, 
844620,2/6/2018 6:05,37.92498,-122.35373,Contra Costa,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
845998,2/6/2018 8:00,38.69180556,-121.2268472,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
844674,2/6/2018 8:00,34.00392,-117.65868,San Bernardino,Debris-Rags,"Combination of rags, wipes, asphalt rock, and a piece of broken pipe.",No,Category 1,0,9750,20,9730,12,VCP,27
844646,2/6/2018 9:00,38.54806,-121.77421,Yolo,CS Mainentance Caused Spill/Damage,Spill was caused when responder opened sewer clean out for inspection.,No,Category 3,45,45,45,0,4,VCP, 
844622,2/6/2018 9:00,38.06269,-120.53686,Calaveras,Other (specify below),Severe root intrusion in buried manhole/clean out structure.,No,Category 3,25,25,0,0, , , 
844688,2/6/2018 9:17,38.70327,-120.85631,El Dorado,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor struck force main with excavator,No,Category 1,0,1500,200,1300,8,PVC, 
846039,2/6/2018 12:03,38.52668889,-121.4464139,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
844744,2/6/2018 13:30,37.918117,-122.332542,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
844629,2/6/2018 14:55,38.02012,-121.89532,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,ORB, 
846035,2/6/2018 15:00,38.53022778,-121.4482639,Sacramento,Operator error, ,No,Category 3,4,4,4,0, , , 
846049,2/6/2018 17:00,38.61783056,-121.4104139,Sacramento,Grease deposition (FOG), ,No,Category 3,13,166,163,0, , , 
844649,2/6/2018 20:11,32.96874,-117.14195,San Diego,Pipe Structural Problem/Failure,BLOCKAGE IN MAIN,No,Category 3,495,495,335,0,8,DI, 
844794,2/7/2018 0:00,37.416039,-122.104945,Santa Clara,Grease Deposition (FOG),Medium roots and grease.,No,Category 3,269,274,271,0, , , 
845351,2/7/2018 0:00,37.416028,-122.104942,Santa Clara,Root Intrusion, ,No,Category 3,2,2,1,0, , , 
844902,2/7/2018 0:00,34.48861,-117.18146,San Bernardino,Vandalism,Barb wire fence post as in the line causing  solids to build up and cause a stoppage.,No,Category 3,600,600,475,0,6,pvc,30
844678,2/7/2018 2:00,39.41352,-121.71124,Butte,Debris-General, ,No,Category 3,200,200,200,0,6, , 
844779,2/7/2018 5:50,33.74928,-117.94021,Orange,Grease Deposition (FOG),Grease was the main factor in spill and along with that was wipes and rags to contribute to blockage,No,Category 3,189,189,189,0,8,VCP,54
846002,2/7/2018 6:45,38.67454167,-121.3729944,Sacramento,Root intrusion, ,No,Category 3,32,151,151,0, , , 
844650,2/7/2018 8:15,39.22934,-121.05597,Nevada,Pipe Structural Problem/Failure, ,No,Category 1,30,1030,230,800,8,CONCRETE,50
844767,2/7/2018 10:52,32.77947,-117.03993,San Diego,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
844669,2/7/2018 12:00,38.57036,-121.53013,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,10,10,10,0,4,ABS,10
846016,2/7/2018 12:00,38.68277222,-121.2252917,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
844654,2/7/2018 13:51,32.83935,-117.1611,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,BAD AIR VALVE UNIT,No,Category 3,228,228,228,0,8,PVC, 
845251,2/7/2018 15:00,37.49907,-122.2121,San Mateo,Other (specify below),By pass flange,No,Category 3,0,25,25,0,10, , 
846030,2/7/2018 17:00,38.66773611,-121.2651972,Sacramento,Root intrusion, ,No,Category 3,18,35,29,0, , , 
846003,2/7/2018 18:00,38.62916111,-121.3553722,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
846006,2/7/2018 19:00,38.51185278,-121.4582278,Sacramento,Debris-General, ,No,Category 3,10,10,8,0, , , 
846004,2/7/2018 20:00,38.66028611,-121.3410389,Sacramento,Root intrusion, ,No,Category 3,82,82,42,0, , , 
844689,2/8/2018 0:00,37.91318,-122.54642,Marin,Other (specify below),"Tree fell in between manhole JC4 and JC5, breaking the pipe.",No,Category 3,200,200,200,0,6,cast iron, 
844795,2/8/2018 0:00,37.419671,-122.155305,Santa Clara,Debris-General, ,No,Category 3,16,16,15,0, , , 
846005,2/8/2018 7:00,38.65161944,-121.3760222,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
844683,2/8/2018 8:50,34.894444,-120.438611,Santa Barbara,Construction Diversion Failure, ,No,Category 3,300,300,300,0, , , 
844913,2/8/2018 9:36,37.9857,-122.56591,Marin,Construction Diversion Failure, ,No,Category 3,5,5,0,0, , ,60
846032,2/8/2018 10:00,38.67398611,-121.3380778,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
844707,2/8/2018 10:45,37.96732,-121.75016,Contra Costa,Root Intrusion, ,No,Category 3,7,11,11,0,4,vcp, 
844863,2/8/2018 11:30,37.92889,-121.69248,Contra Costa,Debris from Lateral, ,No,Category 3,21,21,21,0,4,cast iron,90
844961,2/8/2018 19:13,38.73107,-121.24515,Placer,Root Intrusion, ,No,Category 3,2,6,5,0, , , 
844721,2/9/2018 5:20,39.929683,-122.166906,Tehama,Other (specify below),"rocks and large concrete pieces found in manhole,",No,Category 1,0,1000,0,1000,6,clay,25
844750,2/9/2018 8:18,38.70296,-120.85627,El Dorado,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor struck Force Main with excavator,No,Category 1,0,200,20,180,8,ACP, 
848995,2/9/2018 9:00,36.778276,-121.735746,Monterey,Debris from Construction, ,No,Category 2,724821,724821,0,0,8,AC,34
844762,2/9/2018 11:30,38.37063,-120.95373,Amador,Debris-General, ,No,Category 3,10,10,10,0,4,iron,30
846036,2/9/2018 14:12,38.50286389,-121.4517806,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
846017,2/9/2018 15:00,38.67580556,-121.287275,Sacramento,Root intrusion, ,No,Category 3,27,27,11,0, , , 
846018,2/9/2018 16:00,38.53393611,-121.4544444,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
844792,2/10/2018 0:00,37.452083,-122.150174,Santa Clara,Debris-Rags, ,No,Category 3,15,15,14,0, , , 
844881,2/10/2018 3:00,38.56345,-121.53835,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,16,16,16,0,4,clay,50
845999,2/10/2018 6:00,38.53055556,-121.4220361,Sacramento,Vandalism, ,No,Category 3,61,61,41,0, , , 
846031,2/10/2018 12:00,38.69509722,-121.2430667,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
844867,2/10/2018 14:32,36.602458,-121.846919,Monterey,Grease Deposition (FOG),Partial mainline blockage caused by grease.  Resulted in intermittent back up into private lateral.  Initial diagnosis by responding staff was a private lateral blockage due to no reported issues upstream.,No,Category 3,30,30,30,0, , , 
844845,2/10/2018 15:00,33.8742,-118.15013,Los Angeles,Grease Deposition (FOG), ,No,Category 1,200,300,0,100, , , 
844798,2/11/2018 0:00,37.423711,-122.151726,Santa Clara,Debris-Rags, ,No,Category 3,3,3,2,0, , , 
844847,2/11/2018 8:45,33.8324,-118.20018,Los Angeles,Debris-Rags, ,No,Category 3,900,900,900,0, , , 
844731,2/11/2018 9:50,33.909185,-118.291392,Los Angeles,Debris-General, ,No,Category 3,0,159,159,0,8,VCP,66
844787,2/11/2018 10:15,33.77232,-117.79998,Orange,Debris-Wipes/Non-Dispersables,"Spill cause was a combination of 3 things: some root intrusion and grease, exacerbated by non-dispersable wipes.",No,Category 1,166,437,436,1,8,VCP,50
844874,2/11/2018 10:54,37.37148,-122.2132,San Mateo,Root Intrusion,Structures in the basin had been recently root foamed,No,Category 3,0,455,455,0,6,vcp, 
844733,2/11/2018 12:30,34.035715,-118.332068,Los Angeles,Debris-General, ,No,Category 2,24625,24625,24625,0,15,VCP,15
844836,2/11/2018 14:15,38.63653,-121.45472,Sacramento,Other (specify below),"Cause of spill -  line sag, root intrusion and grease",No,Category 2,0,1465,1465,0,6,VCP,21
844748,2/11/2018 15:20,37.62048,-122.38745,San Mateo,Debris-General, ,No,Category 3,377,377,377,0, , , 
844727,2/11/2018 17:24,38.34723,-121.97249,Solano,Root Intrusion, ,No,Category 3,2,2,2,0,4,vcp, 
844837,2/12/2018 8:50,39.26585,-120.90641,Nevada,Root Intrusion, ,No,Category 3,23,23,0,0,4,AC,24
846044,2/12/2018 9:00,38.63037778,-121.2512194,Sacramento,Debris-General, ,No,Category 3,10,10,4,0, , , 
844789,2/12/2018 10:45,34.28215,-119.25348,Ventura,Root Intrusion, ,No,Category 3,80,80,80,0,8,clay, 
844769,2/12/2018 11:25,38.28962,-122.29586,Napa,Root Intrusion, ,No,Category 3,7,7,1,0,4,ACP, 
844924,2/12/2018 13:00,37.5491,-122.35013,San Mateo,Grease Deposition (FOG), ,No,Category 1,0,34560,1200,33360, , , 
846007,2/12/2018 13:38,38.69356944,-121.2747028,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
844766,2/12/2018 16:45,33.781089,-117.845942,Orange,Debris-Wipes/Non-Dispersables,,No,Category 1,45,50,45,5,6,VCP,63
844772,2/12/2018 18:00,35.59159,-119.4083,Kern,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
845005,2/12/2018 19:19,37.64146,-122.43688,San Mateo,Root Intrusion, ,No,Category 1,0,700,0,700, , , 
844839,2/13/2018 8:35,39.24002,-121.19193,Nevada,Grease Deposition (FOG), ,No,Category 3,101,101,10,0,6,VCP,48
846037,2/13/2018 10:50,38.41606944,-121.4531139,Sacramento,Debris-General, ,No,Category 3,17,17,5,0, , , 
846040,2/13/2018 14:00,38.66761111,-121.2347056,Sacramento,Root intrusion, ,No,Category 3,7,11,7,0, , , 
844804,2/13/2018 15:09,38.32039,-122.30726,Napa,Debris-Rags, ,No,Category 3,55,55,55,0,4,ACP, 
844805,2/13/2018 19:00,38.28589,-122.26546,Napa,Debris-General, ,No,Category 3,18,18,4,0,4,ACP,63
844921,2/13/2018 19:00,35.298,-119.088,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,0,0,8,pvc, 
845299,2/13/2018 19:45,37.8719,-122.2688,Alameda,Root Intrusion,root intruison,No,Category 3,50,50,50,0, , , 
844817,2/13/2018 20:00,38.40111,-122.83969,Sonoma,Debris-Rags, ,No,Category 1,0,390,250,140,6,AC,41
846027,2/13/2018 21:00,38.68360278,-121.2568806,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
845408,2/13/2018 22:21,37.65432,-122.44405,San Mateo,Debris-Rags, ,No,Category 3,5,5,5,0, , , 
844841,2/14/2018 0:00,33.52824,-117.60161,Orange,Debris from Construction, ,No,Category 1,0,1700,0,1700,8,PVC,2
844860,2/14/2018 2:05,33.02648,-117.27298,San Diego,Debris from Construction,After clearing stoppage we pulled two pieces of cured in place pipe from downstream manhole.,No,Category 3,200,200,200,0,8,VCP,56
845833,2/14/2018 6:39,38.81797,-121.19482,Placer,Root Intrusion,*** Spill was not active upon arrival by first-responder - we used that time as Spill End Time.,No,Category 3,1,1,0,0,6,VCP,60
844933,2/14/2018 7:15,34.12599,-117.28994,San Bernardino,Grease Deposition (FOG),"Rags, grease,roots",No,Category 3,746,746,746,0,8,vcp, 
844925,2/14/2018 7:30,33.80367,-118.37706,Los Angeles,Other (specify below),Grease-Roots,No,Category 2,3500,3500,2500,0, , , 
846026,2/14/2018 8:00,38.63905556,-121.3233194,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,2,2,0,0, , , 
846008,2/14/2018 10:06,38.61240278,-121.4054722,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
845822,2/14/2018 10:50,38.80438,-121.22733,Placer,Root Intrusion,*** Spill was not active upon first-responder arrival - this time was used for Spill End Time.  Roots intrusion was the cause of the spill.,No,Category 3,0,24,24,0,4,VCP,14
845991,2/14/2018 12:00,38.46090556,-121.3119361,Sacramento,Root intrusion, ,No,Category 3,1,3,3,0, , , 
844870,2/15/2018 0:00,32.77804,-117.07817,San Diego,Pipe Structural Problem/Failure,GRAVITY MAIN BREAK,No,Category 1,0,36510,22710,13800,8,VC, 
844946,2/15/2018 6:45,34.041181,-117.637282,San Bernardino,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),City of Ontario contractor's excavating equipment hit a Non-Reclaimable Waste System pipeline.,No,Category 2,139500,139500,139500,0,12,ACP,49
844848,2/15/2018 7:13,32.98059,-117.25718,San Diego,Root Intrusion, ,No,Category 3,0,180,180,0,8,VCP,30
844950,2/15/2018 7:30,33.221,-117.09791,San Diego,Root Intrusion, ,No,Category 3,70,70,0,0,8,Clay, 
845116,2/15/2018 9:30,38.5323,-122.784,Sonoma,Root Intrusion, ,No,Category 3,44,44,0,0,6,AC, 
846051,2/15/2018 10:00,38.69134722,-121.2867917,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
846038,2/15/2018 10:00,38.66060556,-121.22345,Sacramento,Debris-General, ,No,Category 3,10,10,4,0, , , 
844880,2/15/2018 10:15,38.03301,-121.31899,San Joaquin,Other (specify below),Initial report idicated  Heavy roots at multiple lateral locations.  Upon further investigation and follow up CCTV inspection it was determined to be caused by a dropped 90 degree pipe on the property owners side and therefore not City responsibility.,No,Category 3,3,3,3,0,4,VCP,54
845100,2/15/2018 12:59,41.725978,-122.646233,Siskiyou,Debris-Rags, ,No,Category 3,110,110,110,0,6,Clay,40
846050,2/15/2018 16:19,38.532275,-121.4438222,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
845616,2/15/2018 18:50,37.64706,-120.90387,Stanislaus,Other (specify below),"Material change from  Ductile Iron Pipe  (DIP) to clay, caused debris to build up and resulted in SSO",No,Category 3,742,742,742,0,6,DIP/ Clay, 
846028,2/15/2018 21:00,38.5655,-121.4007639,Sacramento,Root intrusion, ,No,Category 3,16,18,15,0, , , 
844869,2/15/2018 21:25,32.55541,-117.05163,San Diego,Grease Deposition (FOG), ,No,Category 3,400,400,275,0,8,VC, 
844854,2/15/2018 23:25,34.086233,-118.370229,Los Angeles,Debris-General, ,No,Category 3,196,196,196,0,8,VCP,91
844866,2/16/2018 0:00,33.2197289,-117.3858174,San Diego,Grease Deposition (FOG), ,No,Category 1,0,300,0,300, , , 
844875,2/16/2018 3:00,38.2695,-122.67209,Sonoma,Pipe Structural Problem/Failure,pipe failed 150' downstream,No,Category 3,180,180,80,0,8,A/C, 
844886,2/16/2018 7:45,37.8974099,-122.5510855,Marin,Root Intrusion, ,No,Category 3,50,50,0,0,6,VCP,55
844998,2/16/2018 8:00,37.591944,-122.413056,San Mateo,Debris from Construction,Property owner broke our main as a result of installing a fence post.,No,Category 3,25,25,5,0,4,VCP,60
845994,2/16/2018 9:45,38.63911111,-121.3716278,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
845257,2/16/2018 10:00,37.48225,-122.25531,San Mateo,Root Intrusion, ,No,Category 3,0,525,525,0,6, , 
846052,2/16/2018 10:00,38.67512778,-121.3315611,Sacramento,Debris-General, ,No,Category 3,11,11,8,0, , , 
845316,2/16/2018 10:55,38.254966,-122.044507,Solano,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
844991,2/16/2018 16:07,32.8286,-117.26352,San Diego,Root Intrusion,,No,Category 3,15,15,0,0,8,VC, 
846021,2/16/2018 16:08,38.53811111,-121.4598472,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
844893,2/16/2018 18:47,33.83211,-118.20023,Los Angeles,Root Intrusion, ,No,Category 3,400,800,400,0,10,vcp,77
844922,2/17/2018 5:15,36.59798,-121.90728,Monterey,Debris-General,Broken piece of pipe and paper towels clogged.,No,Category 3,400,400,0,0, , , 
845004,2/17/2018 8:35,37.7584,-122.13414,Alameda,Grease Deposition (FOG),"Thirty One Thousand, two hundred and thirty gallons overflowed into Arroya Viejo creek at this location. A grease blockage obstructed a eight inch clay pipe.",No,Category 1,0,31230,0,31230, , , 
844907,2/17/2018 10:25,33.76941,-118.16767,Los Angeles,Root Intrusion, ,No,Category 3,425,425,425,0,8,vcp,101
845347,2/17/2018 10:44,37.426365,-122.129523,Santa Clara,Vandalism,Hardened slurry was found in lateral. Emergency excavation and repair took place.,No,Category 3,130,130,6,0, , , 
844971,2/17/2018 11:30,34.10462,-117.81152,Los Angeles,Other (specify below),Roots,No,Category 1,900,22850,950,21900, , , 
845372,2/17/2018 13:00,33.74587,-118.32622,Los Angeles,Other (specify below),Roots,No,Category 3,400,400,0,0, , , 
846013,2/17/2018 13:15,38.43076389,-121.3708056,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
846045,2/17/2018 14:00,38.69979444,-121.2723194,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
845308,2/17/2018 15:00,40.579889,-122.410481,Shasta,Other (specify below),Spill was caused by an illegal residential connection to an abandoned section of wastewater pipe.,No,Category 3,457,457,457,0,8,AC,60
845066,2/18/2018 6:00,33.98339,-118.03048,Los Angeles,Debris-Rags, ,No,Category 3,820,820,400,0, , , 
846046,2/18/2018 7:00,38.47709444,-121.4433222,Sacramento,Debris-General, ,No,Category 3,9,62,56,0, , , 
846029,2/18/2018 11:30,38.66585278,-121.2167528,Sacramento,Root intrusion, ,No,Category 3,56,226,176,0, , , 
844962,2/18/2018 13:15,37.702152,-121.935791,Alameda,Other (specify below),A 8  pipe plug was left in the sewer system. We assume a construction contractor left plug. Area is new housing development.,No,Category 2,1200,1300,1300,0,8,PVC,1
846033,2/19/2018 6:00,38.48338056,-121.4553722,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
845342,2/19/2018 10:30,37.35065,-122.05431,Santa Clara,Root Intrusion, ,No,Category 3,15,15,30,0,8,VCP,50
844923,2/19/2018 12:00,35.32,-119.07,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,0,0,8,clay, 
846019,2/19/2018 12:30,38.55144444,-121.3707278,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
844977,2/19/2018 13:00,37.78243,-122.27529,Alameda,Grease Deposition (FOG), ,No,Category 3,250,250,225,0,8,PVC,38
844944,2/19/2018 13:52,32.83418,-117.1858,San Diego,Grease Deposition (FOG),HEAVY GREASE  IN MAIN,No,Category 3,35,35,0,0,8,VC, 
845054,2/19/2018 16:30,38.04207,-121.33877,San Joaquin,Grease Deposition (FOG),The spill was caused by grease build up in the lower lateral and lack of notification to proper authorities.,No,Category 3,0,569,569,0,4,VCP,37
845267,2/19/2018 21:30,34.14223,-118.07325,Los Angeles,Grease Deposition (FOG), ,No,Category 1,200,1800,200,1600, , , 
844935,2/19/2018 22:00,37.96562,-121.30392,San Joaquin,Root Intrusion,Root intrusion in a single joint of pipe causing debris to hold and creating a blockage. Verified by TV inspection. Also TV inspection reveals a slight sag in the line from 0 feet to 13.5 feet. Root intrusion at 15.5 feet.,No,Category 3,1,1,1,0,4,VCP,100
845035,2/20/2018 10:00,36.67852,-121.63341,Monterey,Grease Deposition (FOG), ,No,Category 3,32,32,32,0,6,VCP,75
845648,2/20/2018 10:00,33.59354419,-117.2255409,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),communication pole set right next to sewer line caused clay sewer to crack and eventually fail.,No,Category 3,50,50,50,0, , , 
844934,2/20/2018 10:26,37.9654,-121.30525,San Joaquin,Root Intrusion,Root intrusion at multiple joints in the lower lateral. Verified by TV inspection. Root intrusion holding debris causing blockage.,No,Category 3,1,1,1,0,4,VCP,95
846000,2/20/2018 10:55,38.60885,-121.3780639,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
844926,2/20/2018 11:20,38.3923,-120.802606,Amador,Debris-General, ,No,Category 1,1000,2500,1000,1500,6,PVC Liner,35
845412,2/20/2018 12:12,37.65011,-122.40792,San Mateo,Grease Deposition (FOG), ,No,Category 3,240,240,240,0, , , 
844937,2/20/2018 13:20,37.9432,-121.26666,San Joaquin,Debris from Lateral,Spill caused by build up of debris in lateral due to sag in the line and slight offsets in pipe joints.,No,Category 3,0,52,52,0,4,VCP,95
844974,2/20/2018 17:00,33.78418,-118.17749,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
845216,2/21/2018 0:00,35.2923,-120.65765,San Luis Obispo,Root Intrusion,Root intrusion at the end of the City owned mainline.,No,Category 3,28,28,0,0,6,clay,50
845361,2/21/2018 0:00,39.01737,-120.12421,El Dorado,Root Intrusion, ,No,Category 3,75,75,50,0,4,ACP,47
845118,2/21/2018 0:00,34.13706,-118.70422,Los Angeles,Pipe Structural Problem/Failure,A hole at a welded seam.,No,Category 2,2000,2000,2000,0,21,steel,50
846054,2/21/2018 6:00,38.58251944,-121.4159417,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
844951,2/21/2018 9:15,37.822778,-122.373333,San Francisco,Other (specify below),Contractor dug up sewer main within excavation area,No,Category 2,33600,33600,22500,0,12,VCP,30
844947,2/21/2018 9:22,40.869794,-124.078502,Humboldt,Debris-Rags, ,No,Category 3,32,32,32,0,6,VC,50
845397,2/21/2018 12:26,37.88093,-122.4638,Marin,Root Intrusion,Roots and crew found a  blow-up pig  in sewer main as well.,No,Category 3,72,72,72,0,10,clay,50
845214,2/21/2018 13:30,38.627944,-121.399306,Sacramento,Root Intrusion, ,No,Category 1,4,1152,288,864, , , 
846053,2/21/2018 13:30,38.57421111,-121.3835417,Sacramento,Debris-General, ,No,Category 3,5,328,328,0, , , 
844992,2/22/2018 7:00,38.34934,-120.78066,Amador,Debris-General, ,No,Category 3,240,240,0,0,4,clay, 
845642,2/22/2018 8:00,38.30568,-122.34204,Napa,Root Intrusion, ,No,Category 3,15,15,5,0,4,ACP,53
845494,2/22/2018 8:00,38.00328,-121.88958,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
845329,2/22/2018 8:00,37.4892,-120.830433,Stanislaus,Grease Deposition (FOG), ,No,Category 3,40,40,30,0,6,CLAY, 
845120,2/22/2018 8:30,37.97204,-121.29256,San Joaquin,Debris-General,Spill was caused by a build up of debris in the lateral creating a blockage.,No,Category 3,0,1,1,0,4,VCP,60
845981,2/22/2018 9:00,34.418722,-119.86202,Santa Barbara,Debris-Wipes/Non-Dispersables, ,No,Category 3,150,150,10,0, , , 
846055,2/22/2018 10:05,38.48685,-121.4439556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
846113,2/22/2018 14:52,37.55411,-122.35134,San Mateo,Root Intrusion, ,No,Category 3,18,18,18,0, , , 
844978,2/22/2018 15:15,33.91035,-117.88907,Orange,Debris from Construction, ,No,Category 1,0,11528,1800,9728,8,VCP,40
845041,2/23/2018 0:00,38.55784,-121.73489,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,5,5,5,0, , , 
845197,2/23/2018 12:10,40.45983,-122.29221,Shasta,Debris from Construction, ,No,Category 3,3,3,3,0,8,Truss,38
845296,2/23/2018 15:43,34.38046,-119.48225,Santa Barbara,Other (specify below),Force main air/vac valve malfunction.,No,Category 3,30,30,0,0, , ,5
845028,2/23/2018 17:15,37.62391,-122.38159,San Mateo,Grease Deposition (FOG), ,No,Category 3,18,18,18,0, , , 
845073,2/23/2018 17:40,37.90501,-122.51962,Marin,Pipe Structural Problem/Failure,Small hole at top of main allowed grit/gravel to accumulate causing a blockage. CCTV and cleaning of main identified the hole location and a spot repair is pending.,No,Category 3,75,75,75,0,6,Clay,50
845462,2/23/2018 22:00,38.30314,-122.28973,Napa,Root Intrusion, ,No,Category 3,13,13,2,0,4,Clay,49
845350,2/24/2018 0:00,37.455239,-122.152551,Santa Clara,Debris-Rags, ,No,Category 3,9,9,8,0, , , 
845083,2/24/2018 7:30,37.82583,-122.37653,San Francisco,Grease Deposition (FOG),Blockage at a 90 degree coupling just before entry into pump station was clogged with grease & oil.,No,Category 3,50,230,180,0,8,VCP, 
845039,2/24/2018 11:30,33.792222,-117.791111,Orange,Root Intrusion,,No,Category 1,150,200,150,50,8,VCP,38
845020,2/24/2018 12:10,32.85453,-117.24754,San Diego,Root Intrusion,,No,Category 2,3750,3750,3750,0,8,VC, 
845027,2/24/2018 13:40,34.064406,-118.449967,Los Angeles,Root Intrusion, ,No,Category 3,0,211,211,0,8,VCP,89
845550,2/24/2018 22:00,37.66046,-122.43533,San Mateo,Debris-Rags, ,No,Category 3,63,138,138,0, , , 
845067,2/25/2018 5:00,38.23364,-122.64033,Sonoma,Grease Deposition (FOG),combination of Grease and Rag build_up,No,Category 3,52,52,52,0,6,liner, 
846023,2/25/2018 9:30,38.41374722,-121.3775306,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
845091,2/25/2018 9:47,37.98213,-121.82345,Contra Costa,Debris from Lateral, ,No,Category 2,50,1494,1494,0,6,vcp,37
845272,2/25/2018 10:00,38.592394,-121.345475,Sacramento,Root Intrusion, ,No,Category 1,2,115,3,112, , , 
845240,2/25/2018 11:30,38.669458,-121.261444,Sacramento,Grease Deposition (FOG), ,No,Category 3,2,650,650,0, , , 
845097,2/25/2018 12:00,37.99303292,-122.4593283,Marin,Debris from Lateral,Heavy rag build up and root pieces were found on shelf of manhole.  We believe a private plumber pushed debris into the main and or manhole.  The root pieces were 4 inch in diameter the size of a lateral.,No,Category 3,299,299,0,0, , , 
845030,2/25/2018 12:16,37.97654,-122.03229,Contra Costa,Debris-Rags, ,No,Category 3,4,4,0,0, , , 
846022,2/25/2018 12:30,38.65582222,-121.3291694,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,1,0, , , 
845090,2/25/2018 15:35,38.02237,-121.32586,San Joaquin,Debris-General,The spill was caused by debris build up in the lower lateral.,No,Category 3,23,23,23,0,4,vcp,36
845281,2/25/2018 18:00,38.713861,-121.300572,Sacramento,Root Intrusion, ,No,Category 1,2,30,1,28, , , 
845274,2/25/2018 18:20,36.615806,-121.835806,Monterey,Debris-Rags, ,No,Category 3,270,270,0,0, , , 
845463,2/25/2018 18:30,38.28683,-122.30765,Napa,Debris-General, ,No,Category 3,3,3,3,0,3,Plastic,44
846114,2/25/2018 19:04,37.56409,-122.33147,San Mateo,Root Intrusion, ,No,Category 3,43,43,43,0, , , 
845093,2/26/2018 5:00,34.18074,-118.32024,Los Angeles,Other (specify below),"The recently installed force main had a leaking air valve, allowing the overflow onto the surface street.  The air valve has now been properly sealed.",No,Category 3,250,250,250,0, , , 
845238,2/26/2018 9:00,38.40858,-122.94751,Sonoma,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Private contractor inadvertently drove a concrete stake into a 4  sewer force main.,No,Category 1,0,700,0,700,4, , 
845387,2/26/2018 10:10,34.13852,-118.81152,Los Angeles,Other (specify below),Roots and Broken Mainline,No,Category 3,10,10,0,0, , , 
845237,2/26/2018 11:15,37.68314,-122.39887,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Debris of unknown origin obstructed flow,No,Category 3,420,420,0,0,6,VCP, 
845618,2/26/2018 11:30,37.69382,-121.05427,Stanislaus,Operator Error, ,No,Category 3,12,12,12,0, ,, 
845465,2/26/2018 12:50,38.29468,-122.30138,Napa,Debris-General, ,No,Category 3,1,1,0,0,4,Plastic,3
845085,2/26/2018 12:50,34.25163,-118.79026,Ventura,Root Intrusion, ,No,Category 3,250,250,0,0,8,VCP,26
845290,2/26/2018 16:24,33.78247,-118.18867,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0, , , 
846009,2/26/2018 18:00,38.55450833,-121.3413361,Sacramento,Grease deposition (FOG), ,No,Category 3,2,2,2,0, , , 
845353,2/27/2018 0:00,37.439554,-122.149808,Santa Clara,Debris-Rags,rags and fog,No,Category 3,48,48,43,0, , , 
845978,2/27/2018 0:00,36.95454,-121.75993,Santa Cruz,Other (specify below),a failed limit switch on the vac/flush truck tank allowed wastewater to enter the blower and the increased pressure blew a hole through a weak area of the steel inspection port cover,No,Category 3,30,30,28,0, , , 
845226,2/27/2018 7:01,34.41737,-119.64023,Santa Barbara,Pipe Structural Problem/Failure, ,No,Category 3,35,35,0,0, , , 
846014,2/27/2018 7:10,38.58878611,-121.3404917,Sacramento,Grease deposition (FOG), ,No,Category 3,4,65,65,0, , , 
