SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
858275,2/27/2018 7:30,39.528889,-121.565278,Butte,Debris-Rags,Multiple heavy rags recovered when line blockage was cleared with Vac-Con,No,Category 1,0,700,1000,200,6,VCP,40
845268,2/27/2018 8:00,38.31778,-122.71287,Sonoma,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,6,AC,60
846047,2/27/2018 8:00,38.60531111,-121.3404639,Sacramento,Grease deposition (FOG), ,No,Category 3,11,11,4,0, , , 
845213,2/27/2018 8:00,38.72717,-120.79873,El Dorado,Debris-General, ,No,Category 1,5,10,0,5,4,ac,60
845920,2/27/2018 10:00,38.27894,-122.66552,Sonoma,Pipe Structural Problem/Failure,A crack in the ductile iron pipe.  The spill occurred while the lift station pumps were on.  The pumps were turned off before the maintenance crew arrived and weren't turned on until the pipe was repaired.,No,Category 3,150,150,0,0,6,Ductile, 
845117,2/27/2018 10:42,39.09895,-120.95404,Placer,Debris-General,Down pipe from lateral coming into downstream manhole # 41 had fallen off and blocked normal flow.,No,Category 3,41,41,41,0,10,c900,10
845995,2/27/2018 12:00,38.6317,-121.3887333,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
845495,2/27/2018 13:00,37.99666,-121.88946,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
845396,2/27/2018 14:00,38.576192,-121.290969,Sacramento,Vandalism, ,No,Category 1,0,1950,0,1950, , , 
845269,2/27/2018 16:00,37.96187,-121.29338,San Joaquin,Debris-General,The blockage consisted of pulpy bathroom tissue and created a soft plug in the lower lateral. The tissue paper build up was caused by a sag in the lower lateral between 12 and 18 feet with the rest of the lateral being flat in grade.,No,Category 3,5,5,5,0,4,VCP,56
845317,2/27/2018 19:59,38.227696,-122.148848,Solano,Debris-Rags, ,No,Category 3,60,60,60,0, , , 
845248,2/28/2018 0:00,36.59659,-121.90264,Monterey,Root Intrusion,Root intrusion existed and paper caught on off-set within pipe.,No,Category 1,0,1000,50,950, , , 
845288,2/28/2018 4:00,38.57367,-121.52969,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,16,16,16,0,4,clay,50
845119,2/28/2018 6:35,37.594306,-122.399194,San Mateo,Debris from Construction,We removed broken pipe and silt from the affected main. We determined that this material had come from the main replacements (2000') upstream of this segment which had occurred over the last 2 months.,No,Category 3,850,850,850,0,6,V.C.P.,50
845239,2/28/2018 7:30,35.1206,-118.46156,Kern,Debris-General,Bulk of sanitary wipes had formed a blockage downstream of the spill's appearance point on Beech Street between Cedar Court and Cherry Lane.,No,Category 3,100,100,0,0,8, , 
845259,2/28/2018 9:22,37.685019,-122.104036,Alameda,Other (specify below),"Crews responded to a surcharged main, the manhole was surcharged 1' below the rim, while jetting the main to clear the stoppage, the crew went beyond the plug with the jetter adding water to the already surcharged condition causing a small SSO while we were there watching. For this reason, we consider the primary cause to be debris/rags and secondary cause being operator error.",No,Category 3,10,10,10,0,6,vcp, 
845388,2/28/2018 10:00,38.576989,-121.290361,Sacramento,Vandalism, ,No,Category 1,20,960,20,940, , , 
845232,2/28/2018 10:30,34.066584,-118.441522,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,20,260,20,240, , , 
845247,2/28/2018 14:00,37.84813,-122.48133,Marin,Pipe Structural Problem/Failure, ,No,Category 3,20,20,20,0,6,VCP,60
845373,2/28/2018 14:02,38.01547,-121.28307,San Joaquin,Grease Deposition (FOG),The lower lateral was plugged due to grease deposition. A grease log was dislodged from this lateral when the lateral was opened.,No,Category 3,0,2,2,0,4,VCP,33
845314,3/1/2018 0:00,32.683186,-117.170292,San Diego,Root Intrusion, ,No,Category 1,0,850,25,825, , , 
845538,3/1/2018 8:28,38.50961,-122.4774,Napa,Grease Deposition (FOG), ,No,Category 1,0,880,0,880,8,Clay,60
845963,3/1/2018 10:44,41.711494,-122.646206,Siskiyou,Debris-Rags, ,No,Category 3,75,75,75,0,6,Transite,45
845429,3/1/2018 11:00,38.3059887,-122.02366,Solano,Debris from Construction, ,No,Category 3,468,468,468,0, , , 
846140,3/1/2018 13:15,39.74394,-122.18956,Glenn,Pipe Structural Problem/Failure, ,No,Category 3,400,400,385,0, , , 
846840,3/1/2018 13:30,38.51960278,-121.4549417,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
845293,3/1/2018 15:55,33.45713,-117.59777,Orange,Other (specify below),Contractor bumped excavator bucket into temporary by pass line punching a hole in the pipe.,No,Category 2,2850,2850,2850,0,10,aluminum, 
846695,3/1/2018 16:50,32.885187,-117.241193,San Diego,Debris-General, ,No,Category 3,2,2,2,0, , , 
845401,3/2/2018 11:50,33.12425,-117.26743,San Diego,Debris from Construction,Construction debris from a manhole inside a construction site,No,Category 2,3000,3000,3000,0,8,PVC,8
845457,3/2/2018 13:16,40.597567,-124.154838,Humboldt,Other (specify below),Plugged sewer main,No,Category 3,0,120,120,0, ,AC,30
845395,3/3/2018 0:00,38.56403,-121.75274,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,45,45,45,0, , , 
845470,3/3/2018 8:47,36.327,-121.24172,Monterey,Debris-Rags,grease and debris,No,Category 3,360,360,0,0,8,vcp,40
845320,3/3/2018 9:00,33.945496,-118.326412,Los Angeles,Debris from Construction,Debris including concrete and asphalt,No,Category 1,0,5731,0,5731,8,VCP with PVC Pipe Liner,18
845313,3/3/2018 12:46,32.84077,-117.18509,San Diego,Grease Deposition (FOG),,No,Category 3,420,420,300,0,8,VC, 
845509,3/3/2018 16:00,33.75805,-118.37637,Los Angeles,Other (specify below),Grease and Roots,No,Category 3,762,762,0,0, , , 
845328,3/3/2018 16:30,37.689892,-122.151283,Alameda,Debris from Construction, ,No,Category 1,0,650,500,650,6,vcp, 
845426,3/4/2018 6:00,38.69151,-121.15346,Sacramento,Other (specify below),"Construction debris combined with non disposable wipes, garbage and inmate laundry (underwear, socks, tee shirts, towel)",No,Category 3,100,200,100,0,6,PVC,2
845501,3/4/2018 9:00,37.95403,-120.41378,Tuolumne,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Tractor moving dirt to help a stuck RV.,No,Category 2,4770,4770,50,0,6,pvc,23
846793,3/4/2018 11:41,36.96396,-121.99225,Santa Cruz,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,0,18,18,0, , , 
845467,3/4/2018 12:30,37.6416,-122.43679,San Mateo,Grease Deposition (FOG), ,No,Category 2,0,1250,1250,0, , , 
845378,3/4/2018 13:43,34.05097354,-117.2032106,San Bernardino,Other (specify below),"Excessive trash, debris and grease in the lines at the multi-unit housing development.",No,Category 1,1000,3300,1000,2300,15,PVC,34
845471,3/4/2018 15:00,38.680911,-121.321994,Sacramento,Grease Deposition (FOG), ,No,Category 1,638,5413,619,4774, , , 
845450,3/4/2018 18:00,38.597369,-121.425714,Sacramento,Pipe Structural Problem/Failure, ,No,Category 2,100,1400,1400,0, , , 
845763,3/5/2018 0:00,36.50365,-119.61098,Fresno,Operator Error, ,No,Category 3,256,256,143,0, , , 
846226,3/5/2018 0:00,33.750344,-116.964421,Riverside,Vandalism, ,No,Category 3,800,800,700,0,6,clay,50
845590,3/5/2018 12:40,38.5573,-121.47737,Sacramento,Grease Deposition (FOG), ,No,Category 3,27,27,27,0,8,VCP,98
845609,3/5/2018 14:00,38.0119,-121.30312,San Joaquin,Root Intrusion, ,No,Category 1,0,4410,0,4410,4, , 
846821,3/5/2018 18:00,38.40743889,-121.4327472,Sacramento,Grease deposition (FOG), ,No,Category 3,17,136,128,0, , , 
845775,3/6/2018 2:00,38.59821,-121.52776,Yolo,Root Intrusion, ,No,Category 3,12,12,12,0,4,clay,50
845781,3/6/2018 3:45,38.31296,-123.02046,Sonoma,Other (specify below),Gravel in main line.,No,Category 3,100,100,0,0,6,AC,40
845535,3/6/2018 7:00,37.84501,-120.19377,Tuolumne,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,6,PVC,30
845480,3/6/2018 7:35,38.0567548,-122.1711015,Solano,Root Intrusion,"Partial root blockage in mainline caused flow rate to exceed restricted capacity, causing mainline to momentarily surcharge upstream releasing paper and water from rodding inlet.",No,Category 3,4,4,4,0,6,Clay, 
846260,3/6/2018 8:10,37.535426,-122.311872,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,57,57,57,0,6,VCP,77
845898,3/6/2018 8:30,37.58206,-122.36037,San Mateo,Root Intrusion, ,No,Category 3,30,30,0,0,4,vcp, 
845414,3/6/2018 8:30,38.35763,-122.01682,Solano,Root Intrusion, ,No,Category 3,8,8,8,0,4,vcp, 
846842,3/6/2018 10:00,38.55228056,-121.3952833,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
846860,3/6/2018 10:00,38.60966944,-121.2860528,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
845453,3/6/2018 10:30,33.70507,-116.20214,Riverside,Other (specify below),Discovered several tree branch twigs within the overflowing manhole.,No,Category 3,488,488,488,0, , , 
846830,3/6/2018 12:00,38.58245278,-121.3545611,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
845569,3/6/2018 15:00,33.96803,-118.03208,Los Angeles,Root Intrusion, ,No,Category 3,65,65,15,0, , , 
846364,3/6/2018 15:50,38.251264,-122.045942,Solano,Debris-General, ,No,Category 3,14,14,14,0, , , 
846063,3/7/2018 0:00,37.446612,-122.160809,Santa Clara,Debris-Rags, ,No,Category 3,12,12,11,0, , , 
846065,3/7/2018 0:00,37.447343,-122.131874,Santa Clara,Debris-General, ,No,Category 3,19,19,18,0, , , 
845853,3/7/2018 4:00,38.79867,-121.21457,Placer,Other (specify below),*** The spill was not active upon First-Responder Arrival - This time was used for Spill End Time. The cause was the bottom half of a 6  clean out plug that came from a PLCO at 4410 Granite Dr. It appears the wing-nut and bolt assembly that holds the plug together was loosened completely and the wing-nut came off allowing the bottom portion of the plug to fall into the clean out. This lateral enters the manhole where the spill (only discharger to this manhole) The plug traveled from the PLCO to the manhole and plugged the downstream 6  outgoing pipe.,No,Category 3,24,24,7,0,6,SDR,12
846060,3/7/2018 6:00,37.6637,-122.45064,San Mateo,Grease Deposition (FOG), ,No,Category 3,46,876,876,0, , , 
845479,3/7/2018 7:30,37.96047,-121.30249,San Joaquin,Root Intrusion,Root intrusion from an offset joint at 14 feet into the lateral was holding solids causing a backup. This was verified by CCTV on 3/7/18. A work order for repair of this lateral was generated on 3/7/18 as well.,No,Category 3,6,6,6,0,4,VCP,100
845644,3/7/2018 7:45,38.28466,-122.2674,Napa,Root Intrusion, ,No,Category 3,39,39,5,0,4,ACP,63
846836,3/7/2018 8:00,38.47881111,-121.4489278,Sacramento,Root intrusion, ,No,Category 3,6,13,10,0, , , 
846119,3/7/2018 8:23,33.980733,-117.384161,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"private plumber rerouted lateral and tied directly into city main, but did not tie city main back in, resulting in back up and overflow from manhole",No,Category 3,10,10,10,0, , , 
846828,3/7/2018 9:00,38.47888611,-121.4489278,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
845597,3/7/2018 9:20,35.75783,-120.98753,San Luis Obispo,Root Intrusion,Root intrusion and Non-dispersible wipes,No,Category 3,330,330,0,0,6,PVC,28
846851,3/7/2018 9:30,38.56046667,-121.3826083,Sacramento,Debris-General, ,No,Category 3,8,8,6,0, , , 
845548,3/7/2018 9:30,33.262159,-117.4322688,San Diego,Debris-Rags,Hair blockage from building showers. Building serves as both office and temporary berthing for duty personnel.,No,Category 3,20,20,20,0, , , 
845626,3/7/2018 10:00,38.531564,-121.388011,Sacramento,Root Intrusion, ,No,Category 1,37,610,49,541, , , 
845499,3/7/2018 10:40,37.619694,-122.386939,San Mateo,Debris-General, ,No,Category 3,10,10,10,0, , , 
845724,3/7/2018 14:45,38.935944,-121.102476,Placer,Debris-General, ,No,Category 3,8,11,10,0,4,VCP,40
845745,3/7/2018 15:15,37.81239,-122.26086,Alameda,Grease Deposition (FOG),8  sanitary main sewer plugged due to grease and overflowed out of the manhole in the street area.,No,Category 1,0,2250,250,2000,8, , 
845671,3/7/2018 18:00,38.66987,-121.15649,Sacramento,Debris-General, ,No,Category 3,15,15,10,0,4,VCP, 
845944,3/7/2018 22:30,34.35195,-119.07299,Ventura,Debris-General, ,No,Category 3,100,105,105,0, , , 
845604,3/8/2018 6:30,32.97973,-117.03654,San Diego,Root Intrusion, ,No,Category 3,109,109,0,0,4,VCP,48
846823,3/8/2018 7:00,38.61461389,-121.3708472,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
846852,3/8/2018 7:30,38.64213889,-121.3613083,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
846831,3/8/2018 8:00,38.51575278,-121.4518083,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
845565,3/8/2018 8:05,38.03782,-121.32835,San Joaquin,Root Intrusion,Root intrusion at one joint holding solids caused this spill. Verified by CCTV on 3/8/18.,No,Category 3,5,5,5,0,4,VCP,40
845645,3/8/2018 9:00,38.30556,-122.30054,Napa,Root Intrusion, ,No,Category 3,6,6,5,0,4,Clay, 
845514,3/8/2018 9:21,34.12011,-118.321379,Los Angeles,Root Intrusion, ,No,Category 3,0,189,189,0,8,VCP,93
846263,3/8/2018 9:55,37.558254,-122.331541,San Mateo,Debris-General,heavy paper and solids,No,Category 3,18,18,18,0,6,VCP,82
846861,3/8/2018 11:00,38.67816667,-121.3655861,Sacramento,Root intrusion, ,No,Category 3,49,49,49,0, , , 
846866,3/8/2018 12:10,38.62571944,-121.4748222,Sacramento,Root intrusion, ,No,Category 3,20,20,5,0, , , 
846853,3/8/2018 12:30,38.52985,-121.4154194,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
846556,3/8/2018 16:01,38.14732,-122.2617,Solano,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,4,VCP,44
847255,3/9/2018 5:00,41.22079,-122.27528,Siskiyou,Pipe Structural Problem/Failure,Coupling came loose causing leak.,No,Category 3,100,100,0,0,6,HDPE,20
846171,3/9/2018 7:35,40.597567,-124.154831,Humboldt,Debris-General, ,No,Category 3,0,18,18,0,8,clay,70
845646,3/9/2018 8:00,38.28043,-122.26949,Napa,Debris-General, ,No,Category 3,4,4,3,0,4,Clay, 
845573,3/9/2018 8:15,37.96245,-121.27379,San Joaquin,Debris-General,CCTV completed on 3/9/18 Indicates three locations of offset joints in this lateral. These offsets are holding solids which result in a blockage. The lateral is flat and flows slowly.,No,Category 3,0,21,21,0,4,VCP, 
845630,3/9/2018 8:43,34.166441,-118.27462,Los Angeles,Grease Deposition (FOG),Grease and Debris,No,Category 3,825,825,825,0,8,VCP, 
845711,3/9/2018 9:30,37.95635,-122.55118,Marin,Construction Diversion Failure,Check valve on a gravity sewer line closed and staff are looking into how this could of occurred.,No,Category 1,0,520,0,520,12,PVC,20
845598,3/9/2018 11:00,35.39889,-119.06535,Kern,Other (specify below),Riser not installed correctly by contractor during road repair in 2016.,No,Category 2,4560,4560,4300,0,10,PVC,16
845554,3/9/2018 11:05,37.04993,-122.03284,Santa Cruz,Root Intrusion, ,No,Category 3,50,50,0,0,8,Clay,30
846843,3/9/2018 13:00,39.01861111,-121.4085861,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
846844,3/9/2018 14:00,38.65826389,-121.3236722,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
845576,3/9/2018 14:05,38.04201,-121.32845,San Joaquin,Root Intrusion,"CCTV inspection completed on 3/12/18 reveals root intrusion at 2,7,and 21 feet. These areas of root intrusion are holding solids allowing them to build up and create a blockage. The rooted areas have had the roots removed and the line has been treated with a foam herbicide.",No,Category 3,8,8,8,0,4,VCP,40
845693,3/9/2018 15:00,34.03558,-118.18039,Los Angeles,Other (specify below),"Rags, Debris, and Grease",No,Category 1,0,1500,0,1500, , , 
845725,3/9/2018 15:00,34.03128,-118.16205,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,0,0, , , 
846694,3/9/2018 17:05,32.876897,-117.241346,San Diego,Debris-General, ,No,Category 3,6,6,5,0, , , 
845567,3/9/2018 22:50,33.93185,-117.95485,Orange,Debris-General, ,No,Category 3,25,25,25,0,8,VCP,50
845585,3/10/2018 0:00,36.627028,-121.937845,Monterey,Pipe Structural Problem/Failure, ,No,Category 1,2625,2700,1700,75, , , 
845563,3/10/2018 0:00,36.6002,-121.89291,Monterey,Debris-Rags, ,No,Category 1,395,400,395,5, , , 
845641,3/10/2018 0:00,38.89404,-121.07546,Placer,Pipe Structural Problem/Failure, ,No,Category 1,0,525,0,525, , , 
846846,3/10/2018 7:00,38.61689444,-121.5068444,Sacramento,Debris-General, ,No,Category 3,8,8,7,0, , , 
846862,3/10/2018 9:00,38.67540556,-121.2813861,Sacramento,Root intrusion, ,No,Category 3,18,18,13,0, , , 
845633,3/10/2018 10:00,38.01981,-121.30772,San Joaquin,Root Intrusion, ,No,Category 1,0,913,0,913, , , 
845685,3/10/2018 11:45,38.52647,-121.51074,Sacramento,Other (specify below),Root intrusion and debris (Wipes),No,Category 3,0,375,375,0,6,VCP,72
845571,3/10/2018 12:00,37.97522,-121.3259,San Joaquin,Root Intrusion,"Hydro did not pull out roots, so debris was indicated, but after CCTV review, it was determined that root intrusion was the ultimate cause.",No,Category 3,51,53,53,0,8,VCP,75
846832,3/10/2018 14:00,38.4674,-121.4355139,Sacramento,Grease deposition (FOG), ,No,Category 3,28,28,27,0, , , 
846819,3/10/2018 14:00,38.463375,-121.3952028,Sacramento,Debris-General, ,No,Category 3,9,9,3,0, , , 
845838,3/11/2018 12:05,34.06379,-117.87534,Los Angeles,Root Intrusion, ,No,Category 3,90,90,90,0,8,VCP,1
845583,3/11/2018 16:30,33.98284,-118.17937,Los Angeles,Grease Deposition (FOG), ,No,Category 1,300,600,600,200,8,V.C.P,60
845566,3/11/2018 17:35,37.96679,-121.27889,San Joaquin,Root Intrusion,"Per the CCTV inspection, it was determined that root intrusion was the cause of this plugged mainline.",No,Category 3,2,2,2,0,6,VCP,100
846824,3/11/2018 20:00,38.65743056,-121.3075917,Sacramento,Root intrusion, ,No,Category 3,10,10,10,0, , , 
845804,3/12/2018 0:00,40.42849,-120.66629,Lassen,Vandalism, ,No,Category 2,2000,2000,500,0, , , 
846822,3/12/2018 8:00,38.59155556,-121.3902333,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
845979,3/12/2018 9:20,37.66081,-122.46209,San Mateo,Debris from Construction, ,No,Category 3,5,5,5,0,4,VCP, 
846152,3/12/2018 9:45,38.0032,-121.8911,Contra Costa,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
845647,3/12/2018 10:00,38.31287,-122.34454,Napa,Debris-General,Wax chemical block got washed into main and caused blockage,No,Category 3,81,81,81,0,6,CIPP,1
846825,3/12/2018 10:00,38.59675278,-121.4161278,Sacramento,Damage by others not related to CS Const/Maint.,contractor bored through sasd pipe causing bis,No,Category 3,15,15,15,0, , , 
845620,3/12/2018 10:30,37.68402,-122.46288,San Mateo,Root Intrusion,"Roots in the line,",No,Category 3,0,248,248,0,6,VCP, 
845599,3/12/2018 11:37,34.0788,-118.4126,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,850,850,0,8,VCP,80
846854,3/12/2018 12:00,38.69069444,-121.3034639,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,1,0, , , 
845735,3/12/2018 14:00,38.65937,-121.13668,Sacramento,Root Intrusion, ,No,Category 3,2,2,0,0,4,VCP, 
845614,3/12/2018 16:30,38.35686,-122.01228,Solano,Debris-General,Asphalt,No,Category 3,87,87,87,0,8,vcp, 
846066,3/13/2018 0:00,37.445639,-122.161334,Santa Clara,Debris-Rags, ,No,Category 3,6,6,5,0, , , 
845635,3/13/2018 8:00,36.46096,-121.38123,Monterey,Root Intrusion,Root intrusion in main discharge,No,Category 2,3000,3000,0,0,15,Roots,55
846867,3/13/2018 13:00,38.68221944,-121.5029111,Sacramento,Damage by others not related to CS Const/Maint.,damaged by others that bored through sasd lower lateral,No,Category 3,4,4,3,0, , , 
845800,3/13/2018 13:19,33.77955,-117.99366,Orange,Grease Deposition (FOG), ,No,Category 1,0,600,60,540,8,VCP,50
845657,3/13/2018 14:17,33.956881,-118.290112,Los Angeles,Grease Deposition (FOG), ,No,Category 3,299,299,299,0,8,VCP,92
846754,3/13/2018 15:30,37.591944,-122.399167,San Mateo,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,4,VCP,60
845717,3/14/2018 0:00,35.310513,-120.827188,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,,No,Category 1,0,750,50,700,16,C900,3
845809,3/14/2018 0:00,34.614722,-117.448889,San Bernardino,Operator Error, ,No,Category 1,0,92000,1800,92000, , , 
845765,3/15/2018 8:55,35.30856372,-120.8223424,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,600,600,0,0,16,HDPE,3
845743,3/15/2018 9:00,37.66835,-121.85945,Alameda,Debris from Construction, ,No,Category 1,0,1530,1326,204,8,VCP,38
846833,3/15/2018 13:00,38.58577222,-121.3868639,Sacramento,Root intrusion, ,No,Category 3,25,25,25,0, , , 
846289,3/15/2018 18:00,37.494345,-120.867656,Stanislaus,Grease Deposition (FOG), ,No,Category 3,306,306,306,0,8,c-900, 
845808,3/15/2018 22:57,33.78695,-118.38534,Los Angeles,Other (specify below),Roots,No,Category 1,50,300,50,250, , , 
845787,3/16/2018 0:00,32.661285,-117.083121,San Diego,Grease Deposition (FOG), ,No,Category 1,19000,51000,21500,29500, , , 
845783,3/16/2018 7:20,38.40029,-122.83425,Sonoma,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,1150,12,1138,6,AC,35
846863,3/16/2018 12:00,38.46555556,-121.4333778,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
846856,3/17/2018 11:00,38.62264167,-121.3079111,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
846357,3/18/2018 9:30,38.29968,-122.29914,Napa,Grease Deposition (FOG), ,No,Category 3,8,8,8,0,4,Cast Iron,44
845788,3/18/2018 11:24,32.74583,-117.16845,San Diego,Root Intrusion, ,No,Category 3,660,660,660,0,10,VC, 
846174,3/18/2018 13:00,37.98547,-122.57994,Marin,Debris from Construction,Nail gun cartridges were in the line with grease behind it.,No,Category 3,5,5,5,0,6,VCP,50
845825,3/18/2018 16:50,34.171084,-118.233559,Los Angeles,Root Intrusion, ,No,Category 3,9,9,3,0,8,VCP,82
846344,3/18/2018 17:30,38.682633,-121.799862,Yolo,Root Intrusion, ,No,Category 3,11,11,11,0, , , 
845901,3/18/2018 20:48,37.67522,-122.09147,Alameda,Debris-Rags,Rags / Stringy mop head material,No,Category 3,1,1,0,0,6,vcp,55
845780,3/19/2018 0:00,37.879873,-122.530676,Marin,Root Intrusion,roots within sewer,No,Category 3,100,100,0,0,6,ACP,65
846864,3/19/2018 7:00,38.57571111,-121.38,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,10,10,3,0, , , 
845839,3/19/2018 7:50,34.03694,-118.84709,Los Angeles,Other (specify below),Roots / Grease,No,Category 1,0,750,0,750, , , 
845784,3/19/2018 10:49,33.965318,-118.263141,Los Angeles,Grease Deposition (FOG), ,No,Category 3,415,415,415,0,10,Concrete,93
846158,3/19/2018 13:20,38.01862,-121.87776,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
846848,3/19/2018 14:40,38.50518611,-121.4451889,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
845832,3/19/2018 16:00,38.022958,-121.931756,Contra Costa,Debris-Rags,The manhole was surcharged causing flows to backup at sub-grade  lateral clean out.,No,Category 1,711,861,100,150,6,vcp,50
846837,3/19/2018 17:30,38.527825,-121.4368417,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
845811,3/20/2018 0:00,40.41983,-120.6547,Lassen,Debris-General,Roots,No,Category 3,40,40,35,0, , , 
845856,3/20/2018 5:15,39.19806,-121.18202,Nevada,Other (specify below),power to meter was shut off by power supplier.,No,Category 3,30,30,30,0, , ,28
845848,3/20/2018 17:46,32.86264,-117.21434,San Diego,Other (specify below),STAIR SYSTEM IN MANHOLE FELL INTO SEWER MAIN AND CAUSED BLOCKAGE.,No,Category 2,3520,3520,1600,0,8,VC, 
846141,3/20/2018 19:30,37.30959,-122.0598,Santa Clara,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
845817,3/20/2018 20:30,34.117193,-118.230889,Los Angeles,Root Intrusion, ,No,Category 3,0,22,22,0,8,VCP,90
846442,3/21/2018 12:35,37.382,-122.02296,Santa Clara,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,8,VCP,50
845845,3/21/2018 19:00,33.333373,-115.950245,Imperial,Grease Deposition (FOG), ,No,Category 3,600,600,20,0, , , 
846873,3/22/2018 16:00,38.57614444,-121.3817056,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
845887,3/22/2018 19:00,37.97617728,-122.5015698,Marin,Debris from Construction,Found dirt rock and concrete in pipe and manhole.  After investigating lines upstream we found construction work at a different residence with evidence of where concrete equipment was washed down into a sewer manhole.  Also found a sag in the pipe where the blockage occurred.,No,Category 2,1148,1148,0,0, , , 
845950,3/23/2018 7:12,33.02401,-117.03265,San Diego,Debris-Wipes/Non-Dispersables,wipes and roots,No,Category 3,69,136,136,0,4,VCP,58
846858,3/23/2018 12:00,38.535975,-121.4552056,Sacramento,Root intrusion, ,No,Category 3,50,50,30,0, , , 
846818,3/23/2018 13:10,38.52587778,-121.442825,Sacramento,Debris-General, ,No,Category 3,6,6,4,0, , , 
845949,3/24/2018 11:00,32.73442,-117.0106,San Diego,Other (specify below),A contractor replacing a 16  water main for Helix Water District damaged to the crown of the sewer main that led to the failure and system surcharge.,No,Category 3,20,20,20,0,8,VCP,60
845938,3/24/2018 11:30,33.788514,-117.868131,Orange,Root Intrusion,,No,Category 1,972,1409,972,437,8,VCP,49
846365,3/24/2018 14:30,38.286729,-122.018383,Solano,Debris-Rags, ,No,Category 3,8,8,8,0, , , 
846126,3/25/2018 9:43,32.70863,-117.07327,San Diego,Vandalism,MANHOLE COVER REMOVED AND USED AS A TRASH CAN FROM HOMELESS CAMP IN AREA.,No,Category 2,30200,30200,27700,0,15,VC, 
845951,3/25/2018 10:30,38.01569,-121.81022,Contra Costa,Root Intrusion, ,No,Category 3,13,15,15,0,4,VCP, 
845914,3/25/2018 11:30,37.96084035,-122.5258217,Marin,Pipe Structural Problem/Failure,Upon televising we found a break in the line which allowed dirt and rock to enter the pipe and partially blocking the flow.  The flow ceased when the contractor began to unplug the line.,No,Category 1,0,150,0,150, , , 
846093,3/25/2018 15:00,37.39715,-122.11515,Santa Clara,Vandalism,Large rock dumped in sewer line.,No,Category 3,5,5,5,0,8,VCP,60
845980,3/25/2018 23:25,36.34718,-119.66554,Kings,Other (specify below),Mainline blockage,No,Category 3,4,4,4,0,6,clay,40
846849,3/26/2018 7:00,38.51174444,-121.4094222,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
845939,3/26/2018 9:00,35.59556,-119.40568,Kern,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
845922,3/26/2018 9:18,36.537328,-121.923336,Monterey,Pipe Structural Problem/Failure,Circumferential crack in force main,No,Category 3,180,180,100,0,6,Dip,60
846845,3/26/2018 9:18,38.60993611,-121.3665528,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
846870,3/26/2018 11:00,38.66055278,-121.2234278,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
845982,3/26/2018 13:18,34.08507,-118.41003,Los Angeles,Root Intrusion, ,No,Category 3,0,110,110,0,6,VCP,51
846125,3/26/2018 18:00,37.149988,-121.600521,Santa Clara,Root Intrusion, ,No,Category 2,1961,1961,0,0,6,AC,48
845964,3/27/2018 5:00,38.03184,-121.31789,San Joaquin,Root Intrusion,Lateral CCTV inspection determined that roots in the lower lateral was the cause of this spill.,No,Category 3,8,105,105,0,4,VCP, 
846834,3/27/2018 8:30,38.48062778,-121.3803306,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
846358,3/27/2018 10:40,38.31435,-122.32433,Napa,Root Intrusion, ,No,Category 3,13,13,13,0,4,ACP,60
846875,3/27/2018 12:15,38.50744444,-121.4114361,Sacramento,Root intrusion, ,No,Category 3,9,459,453,0, , , 
846167,3/27/2018 13:00,32.67316,-117.12253,San Diego,Pipe Structural Problem/Failure,aging pipe,No,Category 1,0,5,0,5,6,ABS, 
846096,3/27/2018 16:00,38.78805,-121.22941,Placer,Other (specify below),The debris that caused the blockage was concrete that appeared to have been washed into a service lateral where it hardened and later was dislodged and ended up in the mainline causing the blockage. The determination that it came from a service lateral is due to the shape and size suggested it came out of a 4  pipe. 4  is the size of the service laterals that are connected to the mainline above the spill point.  A homeowner in the immediate area indicated a neighbor had recently done some concrete work in their yard. We were not able to verify.,No,Category 1,5,73,14,58,6,SDR26,3
846160,3/27/2018 16:10,38.03058,-121.87561,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,2,2,2,0,4,PVC, 
845983,3/27/2018 17:50,34.06292,-118.07528,Los Angeles,Grease Deposition (FOG), ,No,Category 1,800,3000,800,2200, , , 
846256,3/28/2018 1:20,37.97946,-121.83925,Contra Costa,Root Intrusion, ,No,Category 3,3,5,5,0,6,vcp, 
846865,3/28/2018 7:00,38.59523889,-121.3563444,Sacramento,Root intrusion, ,No,Category 3,10,30,21,0, , , 
846838,3/28/2018 7:00,38.65596111,-121.3081806,Sacramento,Debris-General, ,No,Category 3,13,15,15,0, , , 
846850,3/28/2018 8:00,38.69816389,-121.2608139,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0, , , 
845974,3/28/2018 8:30,35.594,-119.40574,Kern,Debris-Rags, ,No,Category 3,30,30,0,0, , , 
846549,3/28/2018 8:32,37.66432,-122.43356,San Mateo,Debris from Construction, ,No,Category 3,1,1,1,0,4, , 
845971,3/28/2018 8:45,35.59155,-119.40826,Kern,Debris-Rags, ,No,Category 3,130,130,0,0, , , 
845961,3/28/2018 14:45,36.68275,-121.79992,Monterey,Grease Deposition (FOG), ,No,Category 3,300,300,200,0,8, , 
846122,3/28/2018 17:00,39.150278,-121.579167,Yuba,Debris-General,Plugged Main,No,Category 3,10,10,0,0,8,Clay,40
846123,3/28/2018 17:00,39.150278,-121.566944,Yuba,Other (specify below),Wipes/rags,No,Category 3,10,10,0,0,8,Clay,40
846826,3/28/2018 18:00,38.43330556,-121.3806389,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
846384,3/28/2018 19:00,37.82135,-122.25519,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,299,299,299,0,8, , 
846127,3/29/2018 4:00,39.15733,-122.1466,Colusa,Grease Deposition (FOG), ,No,Category 3,100,100,0,0, , , 
846094,3/29/2018 8:00,36.9752,-122.03187,Santa Cruz,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
846178,3/29/2018 16:35,32.96065,-117.05048,San Diego,Root Intrusion,Roots and grease in lateral.,No,Category 3,29,30,1,0,4,VCP,46
846102,3/29/2018 22:30,33.50405,-117.66484,Orange,Grease Deposition (FOG),Grease blockage.,No,Category 3,200,210,210,0,8,clay,48
846207,3/30/2018 1:06,34.11841,-117.28297,San Bernardino,Debris-Rags, ,No,Category 3,215,215,0,0,8,vcp, 
846370,3/30/2018 5:50,37.529262,-122.354776,San Mateo,Other (specify below),Bypass pump failure,No,Category 3,11,11,0,0, , , 
846103,3/30/2018 7:57,37.64951,-121.90239,Alameda,Grease Deposition (FOG), ,No,Category 1,0,5650,600,5050,8,VCP,47
846788,3/30/2018 10:00,37.81439,-122.29988,Alameda,Grease Deposition (FOG), ,No,Category 3,720,720,720,0,12,vcp, 
846874,3/30/2018 10:30,38.61206667,-121.37425,Sacramento,Root intrusion, ,No,Category 3,19,19,14,0, , , 
846204,3/30/2018 12:16,38.622968,-122.853385,Sonoma,Root Intrusion, ,No,Category 3,150,150,150,0, , , 
846820,3/30/2018 14:00,38.52917778,-121.4139139,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
846262,3/30/2018 14:19,37.53447,-122.34953,San Mateo,Root Intrusion, ,No,Category 3,289,289,269,0, , , 
846669,3/30/2018 15:30,32.86117,-116.96002,San Diego,Pipe Structural Problem/Failure,A large amount of sand and rock debris along with a delaminated portion of a spray on liner caused the surcharge in the system and the resident discharging a large volume of water from a washing machine at the same time.,No,Category 3,36,36,36,0, , , 
857547,3/30/2018 16:00,37.4671,-122.22418,San Mateo,Grease Deposition (FOG), ,No,Category 3,8,8,8,0,4, , 
846208,3/30/2018 19:39,34.13165,-117.31213,San Bernardino,Debris-Rags, ,No,Category 3,96,96,96,0,8,vcp, 
846470,3/31/2018 0:00,39.06951,-120.13684,Placer,Pipe Structural Problem/Failure, ,No,Category 3,100,100,60,0,4,ACP,49
846181,3/31/2018 10:00,33.77885,-118.38493,Los Angeles,Other (specify below),Roots / Plastic Sleeve,No,Category 2,15000,15000,5000,0, , , 
846839,3/31/2018 13:45,38.58782778,-121.3403722,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
846131,3/31/2018 14:00,34.140895,-118.285413,Los Angeles,Debris-General, ,No,Category 3,211,211,211,0,8,VCP,87
846871,3/31/2018 16:00,38.66512222,-121.2824778,Sacramento,Root intrusion, ,No,Category 3,15,15,7,0, , , 
846901,4/1/2018 0:00,37.438579,-122.131387,Santa Clara,Debris-Rags, ,No,Category 3,24,24,20,0, , , 
846130,4/1/2018 0:00,33.63682,-117.64269,Orange,Other (specify below),Calcium and roots.,No,Category 1,455,875,875,420,8,PVC, 
846120,4/1/2018 4:11,38.27351,-121.32605,Sacramento,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,53272,53272,40875,0,24,SDR,4
846163,4/1/2018 9:00,33.79851,-117.23135,Riverside,Root Intrusion, ,No,Category 3,100,100,100,0,10,cement,35
846148,4/1/2018 11:00,38.64115,-121.306139,Sacramento,Debris-General, ,No,Category 1,12,586,585,574, , , 
847642,4/1/2018 11:00,38.66855556,-121.2622583,Sacramento,Pipe Structural Problem/Failure,"broken m/l, debris from void",No,Category 3,28,270,270,0, , , 
847628,4/1/2018 12:00,38.71344722,-121.2773389,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
846205,4/1/2018 17:15,37.29523,-121.8475,Santa Clara,Grease Deposition (FOG), ,No,Category 1,545,880,545,335, , , 
846434,4/1/2018 17:20,36.816409,-119.841341,Fresno,Root Intrusion, ,No,Category 3,282,282,282,0,6,VCP,43
846199,4/1/2018 19:00,38.02958,-121.29753,San Joaquin,Debris from Lateral,CCTV on 4/3/18 reveals a sag in the lateral from 28 feet to 39 feet. The camera was under water in this area. The sag is causing debris to build up and grease to deposit on the pipe sidewall creating obstructions.,No,Category 3,6,6,6,0,4,VCP, 
847632,4/1/2018 19:00,38.69402778,-121.2769694,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
847629,4/1/2018 23:00,38.61332222,-121.4723556,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
846145,4/2/2018 8:12,37.79361,-122.21408,Alameda,Debris-General, ,No,Category 3,123,123,123,0,6,vcp, 
847649,4/2/2018 9:00,38.65258889,-121.2653111,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,1,0, , , 
846698,4/2/2018 9:00,35.106,-120.62757,San Luis Obispo,Pipe Structural Problem/Failure, ,No,Category 3,60,60,60,0,6,AC,55
846142,4/2/2018 10:30,37.26829,-121.9904,Santa Clara,Root Intrusion, ,No,Category 1,0,430,0,430,6,VCP, 
847662,4/2/2018 11:00,38.59506944,-121.3079139,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
846999,4/2/2018 11:42,37.65689,-122.42058,San Mateo,Root Intrusion, ,No,Category 3,4,130,130,0,6, , 
847671,4/2/2018 11:45,38.61527778,-121.3697611,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
846198,4/2/2018 14:15,34.10201,-117.34076,San Bernardino,Vandalism,Holt was upstream from Hafer removing boulders that caused main to back up. Vandalism was the cause of SSO due to bracket and lock mechanism that covers the manhole was removed and large boulders were found in the channel.,No,Category 2,10300,10300,0,0,8,vcp, 
847624,4/2/2018 14:30,38.59402778,-121.3458611,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
847635,4/2/2018 17:00,38.47836111,-121.4054139,Sacramento,Debris-General, ,No,Category 3,8,8,5,0, , , 
846169,4/2/2018 18:30,37.83243,-122.21453,Alameda,Pipe Structural Problem/Failure - Installation, ,No,Category 1,0,900,0,900,8,vcp, 
846224,4/2/2018 23:00,37.89903,-122.50516,Marin,Pipe Structural Problem/Failure,"21  HDPE pipe seam, partial failure",No,Category 1,0,450,0,450,20,HDPE,37
846176,4/3/2018 11:41,38.0712222,-122.1603909,Solano,CS Mainentance Caused Spill/Damage,While placing an internal pipe spot repair approximately 290' downstream of the receiving manhole fog and rags clogged the 4  diameter pass-through carrier causing a partial blockage. The upstream pump station cycled surcharging the line until raw sewage escaped out of adjacent clean outs of very close elevations to release to storm drain DI's in close proximity.,No,Category 1,0,300,0,300,8,AC,49
847672,4/3/2018 12:00,38.61689167,-121.4184889,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
846462,4/4/2018 8:00,38.01287,-121.31528,San Joaquin,Grease Deposition (FOG),CCTV inspection determined it was grease in the lower lateral (Public) portion of the pipe which had two sags.,No,Category 1,0,6300,0,6300,4,VCP, 
847630,4/4/2018 8:00,38.67119167,-121.2787306,Sacramento,Root intrusion, ,No,Category 3,6,94,93,0, , , 
846363,4/4/2018 8:57,37.38526,-122.21145,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor who installed the grinder system placed a plastic push down cap on a force main cleanout.,No,Category 3,30,30,30,0, , , 
846566,4/4/2018 10:40,37.82281,-122.37367,San Francisco,Other (specify below),Construction site excavation damage/breakage of abandoned pipe,No,Category 3,230,230,200,0,12,ACP,65
846491,4/4/2018 12:00,33.03056,-117.28533,San Diego,Root Intrusion,After flow was established we used a push camera to view the pipe and found a large tap root at an offset joint in the gravity main (15353SMAIN),No,Category 3,50,50,50,0,6,VCP,56
846885,4/4/2018 12:42,38.74598,-121.28702,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,20,20,17,0, , , 
846323,4/4/2018 13:15,33.221185,-117.401362,San Diego,Pump Station Failure-Mechanical,A portable tank was used to transfer wastewater from an out of service pump station wet well that is part of the Del Mar Beach RV waste collection system. When attempting to discharge the tank into the collection system manhole the tank valve at the point where the discharge hose attaches malfunctioned.,No,Category 3,30,30,0,0, , , 
846383,4/4/2018 14:48,38.664956,-121.789811,Yolo,Root Intrusion, ,No,Category 3,27,91,91,0, , , 
846319,4/4/2018 21:21,34.192894,-118.227489,Los Angeles,Other (specify below),"Brick, wiring and non-dispersable wipes.",No,Category 1,6,240,6,234,8,VCP,89
846307,4/5/2018 5:25,36.13739,-120.19574,Fresno,Other (specify below),This overflow was non-disinfected secondary effluent that was spilled at the wastewater plant. this was due to an overflow in the SAF unit.,No,Category 2,250000,250000,0,0,8,STEEL,0
846288,4/5/2018 8:10,37.95883,-121.28461,San Joaquin,Debris-General,Debris in main line causing stoppage.,No,Category 3,34,34,34,0,6,VCP, 
847636,4/5/2018 9:10,38.68673611,-121.3242583,Sacramento,Root intrusion, ,No,Category 3,25,25,20,0, , , 
846393,4/5/2018 10:30,40.32197,-123.92444,Humboldt,Pipe Structural Problem/Failure,"The direct cause of the spill was an accumulation of debris, mainly toilet tissue, that caused a block in the sewer main. The underlying cause, however, was a separation of the sewer pipe at a connecting point between two lengths of pipe where the bottom of the pipe separated approximately 1-2 inches. This created a small differential in height between the underbed of the pipe and the pipe lip. Toilet tissue and debris got hung up on the lip and additional toilet tissue and debris started to get caught up on the prior tissue until it accumulated to the point that it obstructed flow in the pipe. Where the offset occurred, an additional lateral was tied into the main. After exposing the pipe in order to repair the offset, the contractor performing the repair stated that it appeared that when the wye for the additional lateral was installed, that there was insufficient compaction under the lateral. This allowed the lateral to settle which applied pressure the main eventually  stretching  and deforming to rubber couplers. This pressure and deformation are what finally caused the offset in the main.",No,Category 2,8794,8794,0,0,6,PVC,20
846474,4/5/2018 14:20,34.06884017,-117.1788879,San Bernardino,Debris-Rags, ,No,Category 3,165,200,110,0,8,VCP,64
846336,4/5/2018 14:30,38.78962,-121.22935,Placer,Root Intrusion,"** Interview with observer indicated the home was empty after 7:00 PM on 4/5/18, which is the established Spill End Time.",No,Category 1,1,27,0,26,4,VCP,58
846255,4/5/2018 21:00,34.847612,-114.612881,San Bernardino,Debris from Construction,Multiple pieces of cement which appear to be from area construction were removed from main line.,No,Category 3,500,500,0,0,8,clay,65
846310,4/6/2018 0:00,38.916864,-120.022125,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,900,900,200,0, , , 
847673,4/6/2018 9:30,38.65969167,-121.3410306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
846356,4/6/2018 17:00,38.517,-121.432764,Sacramento,Grease Deposition (FOG), ,No,Category 1,53,16157,2855,13287, , , 
847654,4/6/2018 18:15,38.53492778,-121.4487861,Sacramento,Debris-General, ,No,Category 3,4,5,5,0, , , 
846318,4/6/2018 20:15,33.81408,-118.36991,Los Angeles,Debris-Rags, ,No,Category 3,0,200,200,0, , , 
846369,4/6/2018 22:00,38.09489,-122.23634,Solano,Debris-Rags,"The spill cause was due to a blocked lower lateral. The basement was lower than the cleanout rim elevation and the basement has a floor drain that allowed the spill to fill the basement area, The Spill start time is estimated based on the resident stating they had hot water the night before and in the morning they had no hot water. The water heater was in the basement and the pilot light was put out by the rising water. Based on that information we estimated that timeline.",Yes,Category 2,3534,3534,3534,0,4,vcp,91
846534,4/7/2018 0:00,35.6039,-120.65475,San Luis Obispo,Grease Deposition (FOG), ,No,Category 1,35,105,100,5, , , 
846275,4/7/2018 6:30,39.2222,-121.19643,Nevada,Root Intrusion,"Homeowner tried to report spill at approximately 7:00 AM to our local answering service with no answer, resulting in a much larger spill. A separate homeowner reported the spill again at 11:12 AM which the Sanitation District received from the answering service.",No,Category 1,0,16750,0,16750,6,vcp,49
846476,4/7/2018 8:10,33.96289,-118.01859,Los Angeles,Debris from Construction, ,No,Category 1,0,325,0,325, , , 
846362,4/7/2018 8:18,37.23939,-121.93667,Santa Clara,Grease Deposition (FOG), ,No,Category 1,17,1501,17,1484, , , 
847650,4/7/2018 17:00,38.61206389,-121.3322806,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
846311,4/8/2018 0:00,38.887945,-119.988222,El Dorado,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,2300,0,2300, , , 
847187,4/8/2018 0:00,34.24139,-117.22631,San Bernardino,Root Intrusion, ,No,Category 3,20,20,0,0,6,ACP,50
846308,4/8/2018 10:30,39.562778,-123.466111,Mendocino,Grease Deposition (FOG), ,No,Category 3,50,50,20,0,6,clay,40
847668,4/8/2018 11:00,38.69408889,-121.4531333,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
846338,4/8/2018 11:46,33.940952,-116.964407,Riverside,Debris-General, ,No,Category 1,1000,3000,1000,1000,8,VCP,30
848522,4/8/2018 12:00,34.67309,-120.45774,Santa Barbara,Pump Station Failure-Controls, ,No,Category 2,10000,10000,3000,0, , , 
846320,4/8/2018 12:11,34.059348,-118.459284,Los Angeles,Debris-General, ,No,Category 3,5,5,5,0, , , 
846293,4/9/2018 0:00,40.41915,-120.66409,Lassen,Grease Deposition (FOG),grease plugged the collection line,No,Category 3,15,15,15,0,6,AC,75
847189,4/9/2018 0:00,34.24825,-117.19707,San Bernardino,Root Intrusion, ,No,Category 3,50,50,5,0,6,Concrete,60
846405,4/9/2018 8:00,37.64991,-122.46041,San Mateo,Root Intrusion, ,No,Category 1,155,8153,2400,5753, , , 
846544,4/9/2018 8:00,38.465614,-121.453281,Sacramento,Debris-General, ,No,Category 1,7,387,7,380, , , 
846291,4/9/2018 8:04,34.21207,-118.32857,Los Angeles,Root Intrusion, ,No,Category 3,725,725,725,0, , , 
847663,4/9/2018 10:00,38.53666667,-121.4486667,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
846668,4/9/2018 13:25,33.44925,-117.651,Orange,Debris from Construction,Private grading contractor dislodged manhole and dumped base material into the manhole.,No,Category 3,200,200,200,0,8,VCP, 
846368,4/9/2018 22:00,37.77729,-122.17333,Alameda,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),PG&E bored through our sewer main with power pole.,No,Category 1,0,756,0,756,8,VCP, 
846445,4/10/2018 8:30,38.01101,-121.81547,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,47,228,228,0,4,vcp, 
847633,4/10/2018 9:55,38.46714722,-121.4309194,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
846489,4/10/2018 10:00,35.323,-119.07,Kern,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
847643,4/10/2018 10:15,38.63741944,-121.3633861,Sacramento,Grease deposition (FOG), ,No,Category 3,30,30,30,0, , , 
847644,4/10/2018 12:00,38.53354444,-121.4497056,Sacramento,Debris-General, ,No,Category 3,7,7,2,0, , , 
846337,4/10/2018 13:17,37.87968,-122.26896,Alameda,Grease Deposition (FOG), ,No,Category 3,25,25,25,0,5,HDPERR, 
846347,4/10/2018 14:30,36.95879,-122.04349,Santa Cruz,Grease Deposition (FOG),Main line stoppage in city main due to grease.,No,Category 3,20,20,20,0, , , 
846408,4/10/2018 15:30,34.4479,-118.53518,Los Angeles,Other (specify below),Roots / Grease / Rags,No,Category 1,10000,26350,10000,16350, , , 
847664,4/11/2018 6:15,38.61686667,-121.5068194,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
847641,4/11/2018 7:00,38.48695833,-121.4041028,Sacramento,Debris-General, ,No,Category 3,15,77,74,0, , , 
846404,4/11/2018 9:00,37.98412,-121.82203,Contra Costa,Root Intrusion, ,No,Category 3,1,8,8,0,4,vcp, 
846471,4/11/2018 11:30,38.52182,-121.48645,Sacramento,Root Intrusion, ,No,Category 3,11,11,11,0,6,VCP,67
846639,4/11/2018 12:00,37.895803,-122.303023,Alameda,Root Intrusion, ,No,Category 3,100,100,10,0,8,pvc,5
846436,4/11/2018 12:50,37.01048,-122.1934,Santa Cruz,Other (specify below),"Contractor (AT&T) called in USA with wrong address for their dig site, then in the absence of any USA marking by the County at their actual site, hand dug for a pole and used a power auger on their line truck for the pole anchor which punctured the force main.",No,Category 3,980,980,200,0,4, , 
846721,4/11/2018 14:00,34.016693,-118.400146,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,200,200,0,15,VCP,33
846469,4/11/2018 19:00,38.29315,-122.26946,Napa,Debris-General, ,No,Category 3,6,6,6,0,4,ACP,62
847625,4/11/2018 20:30,38.59907778,-121.2926667,Sacramento,Root intrusion, ,No,Category 3,12,12,6,0, , , 
846435,4/12/2018 0:00,38.56342,-121.75504,Yolo,Root Intrusion, ,No,Category 3,32,32,32,0, , , 
847292,4/12/2018 0:00,34.96618,-120.57382,Santa Barbara,Grease Deposition (FOG), ,No,Category 1,0,240,220,40,12,PVC,30
846373,4/12/2018 6:00,33.21194,-117.29379,San Diego,Debris from Construction,Rocks and debris from private lateral construction to a nearby brewery,No,Category 3,0,100,100,0,8,PVC,11
847004,4/12/2018 9:25,38.255095,-122.025514,Solano,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
846697,4/12/2018 10:45,37.58364,-122.375,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0,6,VCP, 
846545,4/12/2018 12:30,38.935944,-121.102476,Placer,Debris-General, ,No,Category 3,25,25,25,0,4,VCP,40
846464,4/12/2018 14:00,38.19302,-120.67733,Calaveras,Debris-General, ,No,Category 3,50,50,10,0,8,AC, 
846407,4/12/2018 14:05,37.411491,-122.280861,San Mateo,Grease Deposition (FOG),Blockage occurred in a line segment with a 0.5% grade. line segment has auto repair and food businesses primarily on it. follow up CCTV showed sag in pipe where FOG accumulated. no history of blockages with this line segment. Maintenance schedule will be adjusted for more frequent cleaning including application of grease prohibiter. District Source Control Inspector also advised. line segment a candidate for future CIP planning.,No,Category 3,0,126,126,0, , , 
847006,4/12/2018 14:45,38.249127,-122.053813,Solano,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
846475,4/12/2018 16:00,37.94042,-121.2842,San Joaquin,Debris-General,"CCTV performed on 4/16/2018, indicates broken pipe at 12 feet with void visible. This location of the lateral is catching solids and creating the blockage.",No,Category 3,18,18,18,0,4,VCP, 
847338,4/13/2018 0:00,34.96841,-120.57387,Santa Barbara,Grease Deposition (FOG), ,No,Category 1,0,400,275,200,12,PVC,30
846486,4/13/2018 5:30,37.869557,-122.260274,Alameda,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
846494,4/13/2018 6:19,33.957209,-116.991292,Riverside,Debris from Construction, ,No,Category 1,0,700,200,500,8,PVC,20
846528,4/13/2018 6:30,33.42422,-117.61941,Orange,Grease Deposition (FOG), ,No,Category 2,0,1500,1500,0,8,Clay,60
