SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
846461,4/13/2018 8:19,32.80184,-117.04987,San Diego,Other (specify below),SLUDGE AND RAGS.,No,Category 3,580,580,300,0,8,VC, 
846454,4/13/2018 10:15,38.70365,-121.10405,El Dorado,Debris-General, ,No,Category 1,0,151,0,151, , , 
846447,4/13/2018 10:31,33.63212,-117.88085,Orange,Root Intrusion, ,No,Category 1,0,54,5,54,8,VCP,45
847637,4/13/2018 19:30,38.69498611,-121.4452639,Sacramento,Root intrusion, ,No,Category 3,3,3,0,0, , , 
846897,4/14/2018 0:00,37.438689,-122.131292,Santa Clara,Root Intrusion, ,No,Category 3,76,76,74,0, , , 
846806,4/14/2018 14:30,34.21022,-118.243,Los Angeles,Root Intrusion, ,No,Category 3,30,30,0,0,8,VCP,57
847007,4/14/2018 17:15,38.227596,-122.148664,Solano,Pipe Structural Problem/Failure, ,No,Category 3,2,2,2,0, , , 
847665,4/14/2018 20:00,38.70601111,-121.2493778,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
846467,4/15/2018 0:00,38.56195,-121.72472,Yolo,Debris-General, ,No,Category 3,30,30,30,0, , , 
846465,4/15/2018 11:00,38.19302,-120.67733,Calaveras,Grease Deposition (FOG), ,No,Category 3,50,50,10,0,8,AC, 
846541,4/15/2018 11:25,37.98912174,-122.4643265,Marin,Root Intrusion,roots and paper products,No,Category 3,20,20,0,0, , , 
846699,4/15/2018 11:35,34.03661775,-117.1681567,San Bernardino,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,400,400,0,8,VCP, 
846580,4/15/2018 11:50,33.70411,-118.00613,Orange,Debris-General,,No,Category 3,72,72,72,0,6,VCP,50
846569,4/15/2018 12:15,33.76594,-118.18142,Los Angeles,Debris-General, ,No,Category 2,2125,2125,2125,0, , , 
847008,4/15/2018 12:56,38.271937,-121.998684,Solano,Root Intrusion, ,No,Category 3,12,12,12,0, , , 
846524,4/15/2018 16:15,36.29396,-119.14506,Tulare,Debris-General, ,No,Category 2,1500,1500,1500,0,6,Clay,50
846896,4/16/2018 0:00,37.436551,-122.139127,Santa Clara,Root Intrusion, ,No,Category 3,9,9,8,0, , , 
846902,4/16/2018 0:00,37.416486,-122.11515,Santa Clara,Root Intrusion, ,No,Category 3,40,40,38,0, , , 
847458,4/16/2018 0:00,38.682437,-121.096005,El Dorado,Vandalism, ,No,Category 3,135,135,0,0, , , 
846755,4/16/2018 9:00,37.598306,-122.411583,San Mateo,Debris-General, ,No,Category 3,10,10,10,0,4,VCP, 
846483,4/16/2018 9:18,34.063085,-118.315394,Los Angeles,Root Intrusion, ,No,Category 3,47,47,47,0,8,VCP,106
846575,4/16/2018 11:15,37.82767,-122.36953,San Francisco,Pipe Structural Problem/Failure,"Pump station valve malfunction and broken pump station discharge pipe.  Discharge valve, pipe and elbow that failed are within PS 17, causing flow to back up into the pump station dry well and overflow onto the street, flow in the gutter to the storm drain inlet, and then flow through the storm drain to the San Francisco Bay.",Yes,Category 1,0,19200,0,19200,3,PVC,0
846578,4/17/2018 0:00,40.41775,-120.6413,Lassen,Other (specify below),The spill occurred while cleaning a sewer line blockage. Sewage spilled from manhole while present due to shallow depth of manhole.,No,Category 3,15,15,15,0, , , 
846533,4/17/2018 0:00,33.2014,-117.33644,San Diego,Other (specify below),Unknown - CCTV to further investigate reason behind spill,No,Category 1,0,120,0,120,8,PVC,38
846809,4/17/2018 7:00,38.66687,-121.14221,Sacramento,Debris-General, ,No,Category 3,24,25,15,0,6,VCP, 
847638,4/17/2018 7:45,38.52746111,-121.4615694,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
847666,4/17/2018 11:00,38.49333611,-121.4591556,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
846692,4/17/2018 12:00,37.97536,-122.60718,Marin,Debris from Lateral, ,No,Category 3,7,7,2,0,6,VCP, 
847645,4/17/2018 14:00,38.51615278,-121.4524778,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,4,4,2,0, , , 
846633,4/17/2018 20:16,36.720753,-119.815604,Fresno,Pipe Structural Problem/Failure, ,No,Category 2,3576,3576,1182,0,8,scp,69
846538,4/18/2018 3:20,34.26,-118.76531,Ventura,Other (specify below),City water department broke sewer line while repairing water service line.,No,Category 3,150,150,150,0,8,VCP,40
847241,4/18/2018 7:00,38.78918,-121.3377,Placer,Root Intrusion, ,No,Category 3,4,4,3,0, , , 
846595,4/18/2018 7:58,37.78152,-122.20615,Alameda,Pipe Structural Problem/Failure,One thousand and thirty four gallons overflowed from an eight inch VCP sanitary sewer line into the curb and gutter. The cause of the overflow was due to pipe failure. All one thousand and thirty four gallons was captured and returned to the collection system.,No,Category 2,1034,1034,1034,0, , , 
847412,4/18/2018 8:00,38.672483,-121.782184,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,12,12,12,0,4, , 
847651,4/18/2018 8:45,38.58069722,-121.3751833,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
846593,4/18/2018 9:00,38.3109,-122.31968,Napa,Grease Deposition (FOG), ,No,Category 3,121,121,121,0,6,Plastic,43
846661,4/18/2018 10:00,37.8943078,-122.5451884,Marin,Root Intrusion, ,No,Category 3,50,50,0,0,6,VCP,55
846906,4/18/2018 13:20,38.11789,-122.24899,Solano,Vandalism,Fence post driven through sewer main. Repair has been completed VIA removal of fence post and mainline spot repair at location.,No,Category 3,18,18,18,0,8,vcp,63
847486,4/18/2018 15:57,36.9721,-121.88636,Santa Cruz,Root Intrusion, ,No,Category 3,99,99,99,0,6,ACP,59
847278,4/18/2018 17:11,38.75882,-121.28303,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,51,51,49,0, , , 
846594,4/18/2018 19:42,32.73158,-117.09998,San Diego,Grease Deposition (FOG),,No,Category 3,415,415,415,0,8,VC, 
847257,4/18/2018 19:57,37.65603,-122.44285,San Mateo,Debris from Lateral, ,No,Category 3,3,3,3,0, , , 
846998,4/18/2018 20:58,37.65972,-122.44489,San Mateo,Debris-Rags, ,No,Category 3,4,4,4,0,4, , 
846579,4/18/2018 22:30,37.5594,-120.91877,Stanislaus,Pump Station Failure-Controls, ,No,Category 3,0,750,750,0,10,VCP,40
847646,4/19/2018 6:00,38.40461111,-121.3799194,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
847634,4/19/2018 10:00,38.64415278,-121.3644528,Sacramento,Debris-General, ,No,Category 3,51,51,51,0, , , 
847655,4/19/2018 10:00,38.66561944,-121.283425,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
846650,4/19/2018 10:30,37.892979,-122.290341,Alameda,Root Intrusion, ,No,Category 3,10,10,1,0,4,VCP,90
847656,4/19/2018 18:30,38.25086667,-121.5095806,Sacramento,Pump Station Failure-Power,There was a fire a few years ago and caused damage to the wiring for the grinder pump,No,Category 3,65,65,8,0, , , 
846693,4/20/2018 0:00,38.677281,-121.35695,Sacramento,Root Intrusion, ,No,Category 1,12,57,9,43, , , 
846654,4/20/2018 8:00,37.92171,-121.72086,Contra Costa,Pipe Structural Problem/Failure,Part of broken backflow preventer got lodged in pipe due a separated offset joint.,No,Category 3,1,1,0,0,4,PVC,21
847626,4/20/2018 9:26,38.66018611,-121.2188167,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
846624,4/20/2018 10:40,37.78654,-122.22412,Alameda,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,vcp, 
846634,4/20/2018 15:53,37.8804,-122.27538,Alameda,Grease Deposition (FOG), ,No,Category 3,200,200,0,0, , , 
847647,4/20/2018 20:00,38.69400556,-121.3801528,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
847339,4/21/2018 0:00,34.9682,-120.56452,Santa Barbara,Grease Deposition (FOG), ,No,Category 3,750,750,725,0,6,PVC,25
846607,4/21/2018 7:00,37.95409,-121.9993,Contra Costa,Debris-Rags,"The area has groundwater that is mineral-rich, and I observed mineral deposits in the downstream invert that were significant enough to impede the jet rodder head.",No,Category 3,38,148,110,0,6,VCP,75
846662,4/21/2018 8:00,37.99137,-122.57658,Marin,Debris from Construction,Contractor let a couple of yards of 3/4 in rock down the mainline from upstream and it backed up a manhole.,No,Category 1,51,71,0,20, , , 
846651,4/21/2018 8:00,37.83648,-122.20309,Alameda,Other (specify below),Test Plug blocking sewer main line.,No,Category 3,180,180,0,0,8,vcp, 
846948,4/21/2018 10:50,36.69578,-121.62931,Monterey,Debris-General, ,No,Category 3,200,200,200,0,6,pvc,20
847423,4/21/2018 12:30,33.92137,-118.40494,Los Angeles,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Copper service line for the air relief valve had a small hole and leaked,No,Category 3,3,3,3,0,2,copper,42
847674,4/21/2018 15:00,38.61795833,-121.4103861,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,3,3,0,0, , , 
846627,4/22/2018 8:00,35.59283,-119.40599,Kern,Debris-Rags, ,No,Category 3,40,40,0,0, , , 
846691,4/22/2018 11:00,37.98789,-122.59869,Marin,Root Intrusion, ,No,Category 3,25,25,5,0,6,VCP, 
846665,4/22/2018 12:00,37.98367651,-122.5435062,Marin,Root Intrusion, ,No,Category 1,0,1722,0,1722, , , 
847639,4/22/2018 12:00,38.653125,-121.3328417,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
846652,4/22/2018 13:00,37.78049,-122.20613,Alameda,Debris-Rags,6  Sanitary main sewer plugged due to rags in the main sewer.,No,Category 3,240,240,240,0,6,VCP, 
846628,4/22/2018 13:30,33.5236,-117.76475,Orange,Debris-General,The cause appeared to be roots in the system.,No,Category 3,50,50,50,0,8,VCP,60
847657,4/22/2018 16:00,38.59402222,-121.3027056,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
846671,4/22/2018 17:00,40.28889,-121.13334,Plumas,Pipe Structural Problem/Failure, ,No,Category 3,20,20,20,0,1,PVC,19
846653,4/22/2018 19:10,33.7923,-117.83716,Orange,Debris-Wipes/Non-Dispersables,,No,Category 1,30,40,30,10,6,VCP,64
846772,4/23/2018 4:45,37.6629,-122.45201,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,4864,4864,2432,0, , , 
847201,4/23/2018 6:00,38.79811,-121.28884,Placer,Root Intrusion,"*** Not spilling upon first responder arrival, which is why the arrival time and spill end time are the same.",No,Category 3,15,15,15,0,4,VCP,18
846632,4/23/2018 7:40,33.793056,-117.781389,Orange,Root Intrusion,,No,Category 1,10,81,10,71,8,VCP,41
846676,4/23/2018 8:00,36.328926,-119.638918,Kings,Pipe Structural Problem/Failure, ,No,Category 3,250,250,218,0,4,clay,80
847558,4/23/2018 10:40,38.667538,-121.797201,Yolo,Root Intrusion, ,No,Category 3,6,6,6,0,4, , 
846723,4/23/2018 11:00,34.071079,-118.449518,Los Angeles,Other (specify below),Sewer stoppage,No,Category 3,3,3,3,0, , , 
846655,4/23/2018 14:30,37.74737,-122.17316,Alameda,Debris-Rags,Two hundred and forty gallons overflowed from an eight inch VCP sanitary sewer main. Two hundred and forty gallons spilled into a storm drain at this location. All two hundred and forty gallons was captured and returned to the collection system. Rags and debris was the cause of the blockage.,No,Category 3,240,240,240,0, , , 
846657,4/23/2018 17:15,33.96496,-117.73032,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,350,0,350, , , 
846766,4/24/2018 5:50,33.81761,-118.19733,Los Angeles,Grease Deposition (FOG), ,No,Category 2,0,1500,1500,0, , , 
848086,4/24/2018 9:00,38.656814,-121.310278,Sacramento,Root Intrusion, ,No,Category 3,5,5,4,0, , , 
846951,4/24/2018 9:18,37.9094,-122.07332,Contra Costa,Debris from Construction,Our mainline was plugged with rock due to a District contractor error.,No,Category 3,10,10,0,0,6,VCP,69
846677,4/24/2018 11:00,33.757235,-118.289235,Los Angeles,Debris-General, ,No,Category 3,0,108,108,0,8,VCP,12
846926,4/24/2018 11:40,38.01404,-121.79924,Contra Costa,Debris-General, ,No,Category 3,608,608,0,0,6,vcp, 
846702,4/24/2018 12:00,37.94938,-121.27423,San Joaquin,Debris-General,CCTV performed on 4/25/18 Revealed multiple sags in the lateral holding debris as well as multiple areas of root intrusion.,No,Category 3,18,18,18,0,4,VCP, 
846684,4/24/2018 12:20,34.13906,-118.64071,Los Angeles,Debris-General,6  diameter rock and some grease were cleared from the sewer line.,No,Category 3,800,800,0,0, , , 
847670,4/24/2018 14:00,38.61100278,-121.4096611,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
846701,4/24/2018 15:30,37.694386,-122.099425,Alameda,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
847660,4/24/2018 16:00,38.66200278,-121.2587389,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
847627,4/24/2018 17:00,38.46113056,-121.3218694,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
846728,4/25/2018 9:37,37.91036,-122.68511,Marin,Pipe Structural Problem/Failure,Spill originally reported as a water main break; staff confirmed wastewater spill at approximately 9:47 a.m.,No,Category 1,940,1140,220,200,6,ductile iron,45
847658,4/25/2018 10:00,38.68818611,-121.3704111,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
846727,4/25/2018 11:00,36.69755,-121.80121,Monterey,Root Intrusion, ,No,Category 3,50,50,0,0, , , 
846917,4/25/2018 12:00,38.03511,-121.88999,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4, , 
846761,4/25/2018 13:45,37.85648,-122.2322,Alameda,Root Intrusion, ,No,Category 3,180,180,0,0,8,vcp, 
847587,4/25/2018 13:55,37.64613,-122.42987,San Mateo,Root Intrusion, ,No,Category 3,8,8,8,0,6,VCP, 
846880,4/25/2018 14:30,38.55948,-121.73484,Yolo,Root Intrusion,Spill was caused by root intrusion in the lower lateral.,No,Category 3,50,50,50,0,4,VCP, 
846719,4/25/2018 14:40,37.96567,-121.29671,San Joaquin,Debris from Lateral,The spill was caused by debris holding in a sag in the lateral and an offset (broken)joint.,No,Category 3,16,16,16,0,4,VCP, 
847667,4/25/2018 18:00,38.69160278,-121.2593444,Sacramento,Root intrusion, ,No,Category 3,28,28,28,0, , , 
847594,4/26/2018 8:30,32.877918,-117.235927,San Diego,Debris-General, ,No,Category 3,5,5,3,0, , , 
847010,4/26/2018 9:56,38.276531,-121.964206,Solano,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
846903,4/26/2018 11:00,37.83937,-122.20961,Alameda,Root Intrusion, ,No,Category 1,0,2884,0,2884,8,HDPE, 
846792,4/27/2018 0:00,38.35003,-120.7696,Amador,Other (specify below),A contractor drove off the edge of the road with a dump truck and crushed our 4  sewer main. The contractor has made all repairs to the line.,No,Category 3,60,60,0,0,4,A.C., 
847708,4/27/2018 6:45,36.733874,-119.800461,Fresno,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,1,1,1,0, , , 
847013,4/27/2018 8:00,38.68844,-121.18641,Sacramento,Other (specify below),Landscaping/decorative type rocks,No,Category 3,1,1,0,0,4,ABS, 
847305,4/27/2018 8:39,34.006913,-118.391986,Los Angeles,Root Intrusion, ,No,Category 3,100,200,200,0,10,VCP,47
846769,4/27/2018 11:20,34.28121,-119.21498,Ventura,Other (specify below),protruding Private Lateral into city Sewer main,No,Category 3,100,100,60,0,8,Clay, 
847640,4/27/2018 17:00,38.66056667,-121.2032778,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
846783,4/27/2018 18:42,38.35634,-122.00242,Solano,Debris-Wipes/Non-Dispersables, ,No,Category 3,7,7,7,0,4,vcp, 
847304,4/27/2018 20:17,37.64432,-122.42914,San Mateo,Root Intrusion, ,No,Category 3,11,11,11,0, , , 
846787,4/27/2018 23:30,36.28751,-119.13352,Tulare,Debris-General, ,No,Category 3,800,800,0,0,10,Clay,50
847190,4/28/2018 0:00,39.18538,-120.10256,Placer,Pipe Structural Problem/Failure, ,No,Category 3,75,75,50,0,4,ACP,52
846804,4/28/2018 8:00,32.813475,-116.993736,San Diego,Root Intrusion, ,No,Category 3,100,100,10,0,8,VC, 
846779,4/28/2018 10:19,34.095839,-118.38117,Los Angeles,Root Intrusion, ,No,Category 3,0,228,228,0,8,VCP,89
847659,4/28/2018 10:30,38.62255,-121.2448694,Sacramento,Debris-General, ,No,Category 3,8,18,15,0, , , 
846805,4/28/2018 11:00,40.172778,-122.247222,Tehama,Debris-General, ,No,Category 1,0,6000,50,5950, , , 
847648,4/28/2018 23:30,38.55733889,-121.3865389,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
846894,4/29/2018 0:00,37.419677,-122.15299,Santa Clara,Grease Deposition (FOG), ,No,Category 3,74,74,70,0, , , 
846934,4/29/2018 10:05,36.83434,-121.37261,San Benito,Grease Deposition (FOG), ,No,Category 3,0,300,300,0,6,Poly,10
846915,4/29/2018 12:00,38.33112,-122.30683,Napa,Root Intrusion, ,No,Category 3,3,3,1,0,4,ACP,57
846891,4/29/2018 12:30,37.858347,-122.495289,Marin,Debris from Lateral,roots from 6x4-inch wye connection in the 10 o'clock position,No,Category 1,0,750,0,750,6,VCP,70
846899,4/29/2018 14:45,37.82182,-122.1915,Alameda,Debris-General, ,No,Category 1,0,120,0,120,8,vcp, 
846879,4/29/2018 15:00,36.68052,-121.80247,Monterey,Grease Deposition (FOG), ,No,Category 3,40,40,0,0, , , 
846807,4/30/2018 8:16,34.116182,-118.272466,Los Angeles,Debris-General, ,No,Category 1,0,118,0,118,8,VCP,92
847652,4/30/2018 10:00,38.60618889,-121.3438528,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
850413,4/30/2018 11:30,34.00864,-118.14031,Los Angeles,Other (specify below),Rags-Sticks-Grease,No,Category 3,500,500,500,0, , , 
847011,4/30/2018 11:47,38.255089,-122.044175,Solano,Pipe Structural Problem/Failure, ,No,Category 3,3,3,3,0, , , 
847661,4/30/2018 12:20,38.51222778,-121.465625,Sacramento,Debris-General, ,No,Category 3,2,2,0,0, , , 
847653,4/30/2018 14:15,38.53653056,-121.43645,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
846890,4/30/2018 16:30,38.01208,-121.84123,Contra Costa,Grease Deposition (FOG),Crew cause grease to build up in downstream mainline while performing line cleaning.,No,Category 1,2962,10417,3130,7445,18,vcp, 
847678,4/30/2018 18:29,37.66405,-122.40045,San Mateo,Grease Deposition (FOG), ,No,Category 3,34,34,34,0, , , 
847001,4/30/2018 19:00,36.569799,-121.517618,Monterey,Other (specify below),Power failure at lift station,No,Category 3,100,100,100,0, , , 
846893,4/30/2018 20:30,37.90665,-122.2748,Contra Costa,Vandalism,Stoppage due to 3in x 3in x 6in rock in sewer.  CCTV all upstream sewer lines and inspected manholes but found no evidence of breaks or where rock could have originated.  Attributed to vandalism.,No,Category 2,1186,1186,140,0,6,HDPE, 
848536,5/1/2018 4:31,38.12374,-121.26302,San Joaquin,Debris-General, ,No,Category 3,16,16,16,0, , , 
846913,5/1/2018 7:45,37.8897,-122.52737,Marin,Debris-Wipes/Non-Dispersables, ,No,Category 3,130,130,75,0,6,Probable VCP,40
848673,5/1/2018 11:10,38.64119722,-121.3506417,Sacramento,Root intrusion, ,No,Category 3,50,50,0,0, , , 
846925,5/2/2018 9:30,38.01601,-121.81146,Contra Costa,Root Intrusion, ,No,Category 3,12,13,13,0,4,vcp, 
848634,5/2/2018 11:00,38.61247222,-121.4131139,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
847178,5/3/2018 8:30,38.33151,-122.30652,Napa,Root Intrusion, ,No,Category 3,6,6,6,0,4,ACP,57
846964,5/3/2018 9:00,38.614064,-121.401156,Sacramento,Debris from Construction, ,No,Category 1,17,1500,1493,1483, , , 
848674,5/3/2018 10:00,38.45694722,-121.4419639,Sacramento,Debris-General, ,No,Category 3,6,6,4,0, , , 
846962,5/3/2018 10:00,34.0304,-117.76539,Los Angeles,Root Intrusion,SPILL WAS CAUSE BY A ROOT BALL WHICH PARTIALY BLOCKED THE DOWN STREAM PIPE SEGMENT.,No,Category 3,48,48,12,0,8,VCP,38
846949,5/3/2018 18:20,37.61508,-122.38777,San Mateo,Grease Deposition (FOG), ,No,Category 3,66,66,66,0, , , 
847994,5/4/2018 11:00,37.74272,-119.5994,Mariposa,Other (specify below),Mop head clogged building sump pump.,No,Category 3,50,50,0,0,2, , 
846963,5/4/2018 11:08,34.071564,-118.445341,Los Angeles,Operator Error, ,No,Category 3,15,15,15,0, , , 
847179,5/4/2018 12:25,38.3254,-122.31204,Napa,Root Intrusion, ,No,Category 3,6,6,6,0,4,ACP,59
846986,5/4/2018 13:15,33.792403,-117.836878,Orange,Debris-Wipes/Non-Dispersables,,No,Category 1,25,30,25,5,6,VCP,64
846945,5/5/2018 8:54,34.074387,-118.48498,Los Angeles,Root Intrusion, ,No,Category 3,0,201,201,0,8,VCP,70
847295,5/5/2018 9:42,33.82079,-118.29595,Los Angeles,Other (specify below),Asphalt Cylinder,No,Category 3,800,800,800,0, , , 
847230,5/5/2018 12:00,37.892923,-122.28862,Alameda,Pipe Structural Problem/Failure, ,No,Category 3,10,10,0,0,4,VCP,80
847197,5/5/2018 18:07,38.00176,-121.80975,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,vcp, 
848003,5/6/2018 0:00,34.25756,-117.21358,San Bernardino,Root Intrusion, ,No,Category 3,5,5,0,0,6,ACP,50
846944,5/6/2018 7:30,37.61838,-122.38713,San Mateo,Grease Deposition (FOG), ,No,Category 3,94,94,19,0, , , 
847195,5/6/2018 8:13,37.98561,-121.77335,Contra Costa,Root Intrusion, ,No,Category 3,8,8,8,0,4,vcp, 
846947,5/6/2018 10:40,33.931938,-118.261867,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,60,60,0,8,VCP,87
847302,5/6/2018 10:41,37.64759,-122.44701,San Mateo,Debris-Rags, ,No,Category 3,57,57,57,0, , , 
847043,5/6/2018 11:15,35.751,-120.99232,San Luis Obispo,Debris from Lateral, ,No,Category 3,6,6,0,0,4,pvc,20
848285,5/6/2018 14:18,38.254429,-122.04703,Solano,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
847997,5/6/2018 14:30,37.74104,-119.59168,Mariposa,Other (specify below),"High use of bathroom facilities. Removed 2,800 gallon from septic tank as a corrective measure.",No,Category 3,20,20,0,0, , , 
846953,5/6/2018 15:30,37.77977,-122.20681,Alameda,Debris-General, ,No,Category 3,150,150,150,0,8,vcp, 
847032,5/6/2018 16:00,38.492161,-121.455128,Sacramento,Debris-Rags, ,No,Category 2,8,1120,1116,0, , , 
847860,5/6/2018 17:05,34.1192,-118.14251,Los Angeles,Debris-Wipes/Non-Dispersables, ,No,Category 3,75,75,0,0, , , 
846992,5/6/2018 17:15,38.01237,-121.3024,San Joaquin,Debris-General,CCTV performed on 5/7/2018 Revealed two defects in the public lateral. A minor offset at 8 feet and a grade deviation from 11 feet to 18 feet. (sag). The sag is the most likely cause of the debris plug as it prevents self cleaning velocity.,No,Category 3,33,33,33,0,4,VCP, 
847064,5/6/2018 20:45,37.00739,-121.56074,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,290,290,290,0,6,vcp,45
848632,5/7/2018 8:00,38.62252222,-121.3738667,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847716,5/7/2018 9:00,37.53784,-122.23554,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,"ARV leaked, and was shut off at the pump station.",No,Category 3,150,150,150,0,18,ACP, 
848643,5/7/2018 9:40,38.52605556,-121.413075,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
846980,5/7/2018 11:00,40.183889,-122.244167,Tehama,Pump Station Failure-Controls, ,No,Category 2,1156,1156,0,0, , , 
847180,5/7/2018 11:40,38.30706,-122.3067,Napa,Debris-General, ,No,Category 3,21,21,21,0,4,ACP, 
846970,5/7/2018 11:40,37.83937,-122.20961,Alameda,Root Intrusion, ,No,Category 1,0,2400,0,2400,8,hdpe, 
847393,5/7/2018 14:03,38.238303,-122.031247,Solano,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,5,5,0,6, , 
848679,5/7/2018 14:40,38.53651944,-121.4435278,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
846982,5/7/2018 14:50,37.62386,-122.42945,San Mateo,Debris-Wipes/Non-Dispersables,Wipes and a piece of metal that entered the sewer system caused the blockage.,No,Category 3,0,75,75,0, , , 
848658,5/7/2018 20:00,38.62913889,-121.3245528,Sacramento,Operator error, ,No,Category 3,3,3,1,0, , , 
848654,5/8/2018 6:00,38.40201944,-121.44805,Sacramento,Grease deposition (FOG), ,No,Category 3,9,9,4,0, , , 
848215,5/8/2018 7:30,37.81088,-121.23681,San Joaquin,Pipe Structural Problem/Failure,"Large tow truck hit pipe installation at curb, and separated the pipe at the joint resulting in residual flow to street curb/gutter. bypass pumping was not in operation at the time of the accident.",No,Category 2,52164,52164,52164,0,18,hdpe,5
847028,5/8/2018 8:45,37.95848,-121.2756,San Joaquin,Debris-General,Paper pulp in the form of a soft plug in the lateral caught on an offset joint is the cause of this obstruction.,No,Category 3,40,40,40,0,4,VCP, 
847886,5/8/2018 11:30,33.75459,-118.32273,Los Angeles,Other (specify below),Roots,No,Category 3,300,300,200,0, , , 
847031,5/8/2018 13:20,37.76885,-122.17806,Alameda,Grease Deposition (FOG), ,No,Category 3,400,400,400,0,8,plastic, 
847993,5/8/2018 13:30,37.73829,-119.56428,Mariposa,Inappropriate Discharge to CS, ,No,Category 3,10,10,1,0, , , 
848648,5/8/2018 19:00,38.69015556,-121.2588389,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
847049,5/8/2018 19:53,38.34632,-121.97418,Solano,Grease Deposition (FOG), ,No,Category 3,69,69,69,0,8,vcp, 
847020,5/9/2018 11:36,34.068616,-118.440308,Los Angeles,Debris-General,Sewer backing up via the floor drain due to paper towers stuffed into sewer line,No,Category 3,50,50,50,0, , , 
847391,5/9/2018 15:00,38.00891,-122.13658,Contra Costa,Root Intrusion,Our main was unplugged by plumber before we were notified and arrived.,No,Category 3,10,10,0,0,6,VCP,56
847048,5/9/2018 18:30,34.146,-117.28959,San Bernardino,Debris-General, ,No,Category 3,390,390,390,0,8,vcp, 
847297,5/10/2018 7:42,37.048474,-120.845641,Merced,Pump Station Failure-Controls, ,No,Category 3,0,90,90,0,6,PVC,30
847057,5/10/2018 8:00,37.08656,-119.31471,Fresno,Debris-General, ,No,Category 1,500,550,0,50, , , 
847061,5/10/2018 10:45,37.8698,-122.5238,Marin,Root Intrusion, ,No,Category 3,131,131,0,0,6,ACP,55
847060,5/10/2018 13:25,37.61263,-122.38561,San Mateo,Debris from Lateral, ,No,Category 3,49,51,51,0, , , 
848659,5/10/2018 14:30,38.59924167,-121.3589611,Sacramento,Debris-General, ,No,Category 3,20,20,6,0, , , 
848649,5/10/2018 22:00,38.49666111,-121.4492,Sacramento,Grease deposition (FOG), ,No,Category 3,6,6,6,0, , , 
850596,5/11/2018 7:17,37.65987,-122.4324,San Mateo,Grease Deposition (FOG), ,No,Category 3,305,305,305,0,6,VCP, 
847743,5/11/2018 7:35,37.3822,-120.7134,Merced,Other (specify below),"The spill occurred at the manhole out front of the truck wash. it was road grime, oil, and debris that was seen.",No,Category 3,15,15,15,0,10,PVC, 
847740,5/11/2018 7:35,37.3822,-120.7134,Merced,Other (specify below),"The manhole is directly in front of a truck wash station. The blockage appeared to be from road grime, oil, and debris.",No,Category 3,15,15,15,0, , , 
847194,5/11/2018 8:30,37.98915,-121.81723,Contra Costa,Root Intrusion, ,No,Category 3,13,13,12,0,4,vcp, 
848675,5/11/2018 9:15,38.66123611,-121.204175,Sacramento,Debris-General, ,No,Category 3,8,104,100,0, , , 
847281,5/11/2018 17:30,36.64399,-121.80905,Monterey,Debris-Rags, ,No,Category 3,50,50,0,0, , , 
847253,5/12/2018 0:00,39.34554,-120.23588,Nevada,Pipe Structural Problem/Failure, ,No,Category 3,105,105,45,0,4,AC,40
847227,5/12/2018 11:49,38.17165,-122.26911,Napa,Pump Station Failure-Mechanical,"two causes, one was the pumps never came on after Telstar did some work, second was the high level float in the well was stuck on the ladder and never activated the second pump.",No,Category 2,0,17000,17000,0,12,SDR35,15
848684,5/12/2018 13:00,38.63223333,-121.2952944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847319,5/12/2018 20:31,35.17267,-120.75615,San Luis Obispo,Operator Error, ,No,Category 3,95,95,95,0, , , 
848644,5/13/2018 8:00,38.68373611,-121.3790194,Sacramento,Root intrusion, ,No,Category 3,113,113,113,0, , , 
847245,5/13/2018 9:00,37.98642778,-122.5126963,Marin,Debris from Lateral,"Upon clearing the blockage we removed dirt, rock and roots from the line.  When we cctv'd the line we found a possible abandoned lateral with rock and gravel protruding out of it.",No,Category 2,0,1560,1560,0, , , 
847284,5/13/2018 12:00,33.773,-118.18074,Los Angeles,Grease Deposition (FOG), ,No,Category 3,750,750,750,0, , , 
848662,5/13/2018 16:00,38.70820556,-121.3062861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847618,5/14/2018 0:00,37.415725,-122.103421,Santa Clara,Debris-Rags, ,No,Category 3,66,66,61,0, , , 
848655,5/14/2018 6:00,38.53077222,-121.3935333,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
847765,5/14/2018 7:30,38.80623,-121.26518,Placer,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP,29
847612,5/14/2018 8:30,38.55598,-121.76129,Yolo,CS Mainentance Caused Spill/Damage,Spill occurred when operator opened clean out to check for stoppage.,No,Category 3,25,25,25,0,4,clay, 
847199,5/14/2018 10:23,36.541225,-121.923614,Monterey,Debris from Lateral,"Down stream MH was blocked by free flowing root mass, SRV in school garden area was the lowest spot and was the site of the discharge.",No,Category 3,328,328,0,0,6,vcp,50
847205,5/14/2018 10:50,39.040708,-122.923818,Lake,Debris-General, ,No,Category 3,2,2,2,0,4,PVC,15
847256,5/14/2018 10:51,37.65046,-122.44812,San Mateo,Root Intrusion, ,No,Category 3,34,34,34,0,4, , 
848221,5/14/2018 11:20,37.8067,-121.24543,San Joaquin,Grease Deposition (FOG), ,No,Category 3,88,88,88,0,6, ,20
848660,5/14/2018 12:00,38.68716111,-121.4599,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
848685,5/14/2018 12:15,38.57113889,-121.3968972,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
847258,5/14/2018 14:00,38.710839,-121.2886,Sacramento,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Cable company bored through 6  mainline causing stoppage.,No,Category 2,3051,3051,3050,0, , , 
848640,5/14/2018 20:00,38.55708611,-121.3998,Sacramento,Root intrusion, ,No,Category 3,39,39,39,0, , , 
848664,5/15/2018 8:00,38.4846,-121.457475,Sacramento,Debris-General, ,No,Category 3,28,31,27,0, , , 
847675,5/15/2018 8:35,39.25215,-121.18976,Nevada,Grease Deposition (FOG), ,No,Category 3,20,20,0,0,4,vcp,48
848680,5/15/2018 9:00,38.602125,-121.355775,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847786,5/15/2018 15:10,37.99723,-121.87425,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
848665,5/15/2018 21:00,38.60476389,-121.3456917,Sacramento,Root intrusion, ,No,Category 3,59,59,59,0, , , 
848631,5/15/2018 21:00,38.71189722,-121.3155694,Sacramento,Debris-General, ,No,Category 3,4,4,4,0, , , 
847285,5/15/2018 21:00,33.77829,-118.19046,Los Angeles,Grease Deposition (FOG), ,No,Category 3,500,500,500,0, , , 
848554,5/16/2018 0:00,38.49967,-122.47204,Napa,Pipe Structural Problem/Failure, ,No,Category 3,14,14,3,0,6,clay,70
847619,5/16/2018 0:00,37.433185,-122.128445,Santa Clara,Root Intrusion, ,No,Category 3,23,23,22,0, , , 
847369,5/16/2018 7:15,38.701903,-121.289758,Sacramento,Other (specify below),Piece of hose and some wire in lateral caused sewage spill,No,Category 1,6,316,6,310, , , 
848637,5/16/2018 8:00,38.65585833,-121.2815806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
847695,5/16/2018 9:00,37.92046,-122.33079,Contra Costa,Grease Deposition (FOG),Grease and Rags,No,Category 3,20,20,10,0, , , 
847353,5/16/2018 9:22,33.58064,-117.25213,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,520,520,299,0,2,copper,18
847343,5/16/2018 11:25,38.03307,-121.31971,San Joaquin,Root Intrusion,CCTV performed on 5/18/2018 revealed a previous repair performed on this lateral. The repair stops just short of the main line and at this location the repair coupler connection has become misaligned creating an offset joint where there was heavy root intrusion.,No,Category 3,35,66,66,0,4,VCP, 
847366,5/16/2018 11:30,37.31425,-121.93127,Santa Clara,Debris-Rags, ,No,Category 1,147,475,199,276, , , 
848698,5/16/2018 15:58,37.422072,-121.873473,Santa Clara,Root Intrusion,Grease built up on roots,No,Category 3,277,286,286,0,6,vcp,52
847466,5/16/2018 17:00,40.32743,-123.92393,Humboldt,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"A property owner on Maple Drive rented a mini-excavator. In the course of using the mini-excavator, he hit and broke the sewer gravity main buried in the road.",No,Category 3,600,600,200,0,6,SDR 35,24
847354,5/16/2018 17:00,37.482902,-122.195834,San Mateo,Other (specify below),grease and toilet paper,No,Category 2,1541,1541,1487,0, , , 
848064,5/16/2018 20:30,37.58627,-122.34833,San Mateo,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
847434,5/17/2018 0:00,39.20089,-120.0962,Placer,Pump Station Failure-Mechanical,Permanent (stationary) back-up generator stopped running.,No,Category 2,8840,9793,953,0, , , 
847306,5/17/2018 0:00,33.55906,-117.73657,Orange,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,8,13,11,2, , , 
848666,5/17/2018 7:00,38.46216944,-121.4317389,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
848669,5/17/2018 7:00,38.60703056,-121.2901528,Sacramento,Debris-General, ,No,Category 3,5,56,55,0, , , 
847760,5/17/2018 13:06,38.75338,-121.28937,Placer,Debris-Rags, ,No,Category 3,3,3,0,0, , , 
848670,5/17/2018 14:00,38.58830278,-121.3210417,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
848635,5/17/2018 17:00,38.671075,-121.2226,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
847585,5/17/2018 19:35,37.897,-122.05049,Contra Costa,Root Intrusion, ,No,Category 3,275,275,87,0,6,CIP,30
847320,5/17/2018 21:10,34.168613,-118.422437,Los Angeles,Debris-General, ,No,Category 3,318,318,318,0,15,VCP,67
847616,5/18/2018 0:00,37.425594,-122.147047,Santa Clara,Debris-Rags, ,No,Category 3,106,106,100,0, , , 
848667,5/18/2018 7:30,38.53206944,-121.4583222,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,15,15,13,0, , , 
848650,5/18/2018 7:30,38.59287778,-121.3118944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847413,5/18/2018 10:00,36.604977,-118.729411,Tulare,Debris-Wipes/Non-Dispersables, ,No,Category 3,40,40,0,0,6,Ductile Iron, 
848073,5/18/2018 11:30,33.7555,-118.38781,Los Angeles,Other (specify below),Unknown material in the sewer mainline.,No,Category 3,800,800,0,0, , , 
847701,5/18/2018 18:00,37.887865,-122.297397,Alameda,Pipe Structural Problem/Failure, ,No,Category 2,2000,2000,1000,0,6,VCP,100
847615,5/19/2018 0:00,37.431196,-122.121887,Santa Clara,Debris-Rags, ,No,Category 3,5,5,4,0, , , 
847334,5/19/2018 0:00,32.76634,-117.18364,San Diego,Grease Deposition (FOG),,No,Category 1,0,800,0,800,8,VC, 
848538,5/19/2018 3:41,38.11743,-121.27683,San Joaquin,Debris-General, ,No,Category 3,19,19,19,0,6,AC,20
847348,5/19/2018 8:20,33.81568,-118.3664,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,75,20,55,8, , 
847385,5/19/2018 9:15,34.03388612,-117.1557742,San Bernardino,Inappropriate Discharge to CS, ,No,Category 3,100,450,450,0,8,vcp,59
848412,5/19/2018 9:33,37.95415,-120.41904,Tuolumne,Root Intrusion, ,No,Category 3,15,15,0,0,6,Concrete,53
848682,5/19/2018 10:00,38.60898889,-121.3661472,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
848676,5/19/2018 10:30,38.60521111,-121.2896444,Sacramento,Debris-General, ,No,Category 3,4,4,4,0, , , 
847694,5/19/2018 18:00,38.79781,-121.24813,Placer,Root Intrusion, ,No,Category 3,26,26,1,0,4,VCP,54
847833,5/19/2018 19:00,38.50686,-122.74744,Sonoma,Debris from Lateral,"A root ball from a lateral entered the mainline and plugged it.  The spill was never witnessed but there was evidence of it in the dirt around the clean-out.  The root ball would eventually filter through the sewage, ending the overflow. We tried using a rotter to remove the obstruction to no avail.  We scheduled an excavation for the next work day, which was 21 May.",No,Category 3,5,5,0,0,6, , 
847367,5/19/2018 20:00,38.2963,-122.28047,Napa,Debris from Construction,Hard objects that appeared to be bricks,No,Category 1,0,4460,0,4460,8,Plastic, 
848661,5/20/2018 9:00,38.69389167,-121.3819278,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
847360,5/20/2018 9:46,35.20353713,-120.4606532,San Luis Obispo,Pump Station Failure-Mechanical,Diaphragm failure on three-way valve.,No,Category 3,300,300,300,0,6,AC Concrete/Ductile Iron,50
848671,5/20/2018 10:00,38.40420833,-121.3734139,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
848681,5/20/2018 10:00,38.70011111,-121.2610667,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847464,5/20/2018 10:00,36.78533,-119.80866,Fresno,Root Intrusion, ,No,Category 3,964,964,964,0,6,VCP,68
847456,5/20/2018 10:05,39.147777,-121.674426,Sutter,Pump Station Failure-Power,Electrical failure at the main breaker for the pump in the holding tank.,No,Category 3,10,10,8,0, , , 
848663,5/20/2018 11:00,38.61993333,-121.4971861,Sacramento,Damage by others not related to CS Const/Maint.,contractor had bored thru the SASD lower lateral,No,Category 3,1,1,1,0, , , 
848645,5/20/2018 14:17,38.58339722,-121.3950083,Sacramento,Debris-General, ,No,Category 3,4,7,5,0, , , 
847465,5/20/2018 14:40,34.43593,-118.48838,Los Angeles,Other (specify below),Roots-Grease,No,Category 1,0,13000,0,13000, , , 
847835,5/20/2018 16:00,38.50687,-122.74744,Sonoma,Debris from Lateral,"A root ball from a lateral entered the mainline and plugged it.  The property owner stated he saw it bubble over the clean out for less than five seconds.  The root ball eventually filtered through the sewage, ending the overflow. We didn't come out to the scene this day due to the shortness of the spill and the fact that we had an excavation scheduled for the next day. There was no more overflows at this location.  We removed the root ball the following day and the system is flowing as designed.",No,Category 3,5,5,0,0,6, , 
848656,5/20/2018 18:00,38.65479722,-121.2247111,Sacramento,Damage by others not related to CS Const/Maint.,damaged,No,Category 3,5,5,5,0, , , 
847350,5/20/2018 18:52,37.61987,-122.4108,San Mateo,Debris-General, ,No,Category 1,0,700,0,700,8,Clay, 
847620,5/21/2018 0:00,37.443069,-122.150184,Santa Clara,Root Intrusion, ,No,Category 3,49,49,45,0, , , 
847957,5/21/2018 4:35,37.341611,-121.973247,Santa Clara,Debris-Rags, ,No,Category 3,200,400,400,0, , , 
848641,5/21/2018 6:30,38.55823889,-121.3394722,Sacramento,Grease deposition (FOG), ,No,Category 3,6,6,6,0, , , 
847351,5/21/2018 7:45,35.59561,-119.40568,Kern,Debris-Rags, ,No,Category 3,100,100,0,0, , , 
847482,5/21/2018 8:30,38.30684,-122.30743,Napa,Debris-Rags, ,No,Category 3,176,176,176,0,4,Clay,45
847347,5/21/2018 9:15,37.809572,-122.417964,San Francisco,Debris-General,Damage to under-pier piping is usually due to corrosion and/or debris.,No,Category 1,0,30,0,30, , , 
848633,5/21/2018 10:00,38.66657222,-121.2283333,Sacramento,Grease deposition (FOG), ,No,Category 3,8,8,3,0, , , 
847432,5/21/2018 12:30,34.069432,-118.441801,Los Angeles,Debris-General, ,No,Category 3,15,15,15,0, , , 
847614,5/21/2018 14:25,33.99053,-118.0394,Los Angeles,Root Intrusion, ,No,Category 3,700,700,0,0, , , 
847698,5/21/2018 15:00,37.99511,-121.71235,Contra Costa,CS Mainentance Caused Spill/Damage, ,No,Category 3,1,1,1,0,4,ABS,65
847493,5/21/2018 15:00,34.42828247,-118.4940339,Los Angeles,Vandalism,Rocks-Debris,No,Category 1,0,26800,0,26800, , , 
847387,5/21/2018 15:12,38.13903,-120.45598,Calaveras,Debris-General, ,No,Category 3,655,655,655,0,6,PLA,17
847836,5/21/2018 17:05,34.14467,-118.00079,Los Angeles,Grease Deposition (FOG), ,No,Category 3,175,175,175,0,8,VCP,47
847496,5/21/2018 20:00,33.76851,-118.39068,Los Angeles,Root Intrusion, ,No,Category 1,0,350,0,350, , , 
847426,5/22/2018 0:00,36.97248,-122.01764,Santa Cruz,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
847445,5/22/2018 4:50,33.8111,-118.37347,Los Angeles,Root Intrusion, ,No,Category 3,20,20,20,0,8,vcp, 
847419,5/22/2018 8:00,34.28023,-119.27264,Ventura,Debris-General,removed large flashlight from 6  main,No,Category 3,175,175,175,0,6,VCP,75
849369,5/22/2018 9:00,38.622886,-121.343442,Sacramento,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
847699,5/22/2018 9:43,37.3843,-122.2355,San Mateo,Other (specify below),Illegal discharge into manhole from Sub-Contractor,No,Category 3,124,124,124,0,6,C-900, 
848677,5/22/2018 12:00,38.55281944,-121.3644556,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
847433,5/22/2018 13:25,33.0514,-117.1725,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),The spill was caused by a single vehicle accident that severed the air release valve on a standby sewer force main.  The Carlsbad Police Department accident case # is 18-03528.,No,Category 2,0,11700,11700,0,3,Brass fitting, 
847481,5/22/2018 16:15,37.9096,-122.5494,Marin,Root Intrusion, ,No,Category 3,85,85,0,0,6,SDR 35, 
848266,5/22/2018 17:09,37.64238,-120.90752,Stanislaus,Grease Deposition (FOG), ,No,Category 3,250,250,250,0,6,VCP, 
848651,5/22/2018 19:00,38.66534444,-121.3206694,Sacramento,Debris-General, ,No,Category 3,20,20,12,0, , , 
848657,5/22/2018 20:00,38.70826944,-121.2575972,Sacramento,Root intrusion, ,No,Category 3,20,20,19,0, , , 
847457,5/23/2018 8:00,39.638611,-123.478889,Mendocino,Debris-Rags, ,No,Category 3,25,25,5,0,6,Clay,40
847788,5/23/2018 8:00,38.02298,-121.87541,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
847488,5/23/2018 9:43,37.75151,-122.12512,Alameda,Root Intrusion, ,No,Category 3,467,467,467,0,8,VCP, 
847570,5/23/2018 9:50,38.02781,-121.27242,San Joaquin,Debris-General,A build up of Baby Wipes in the lateral caused by a sag in the lateral.,No,Category 3,1,2,2,0,4,VCP, 
848636,5/23/2018 14:00,38.69606944,-121.3778417,Sacramento,Debris-General, ,No,Category 3,17,181,179,0, , , 
847990,5/23/2018 17:00,37.8774,-119.34477,Tuolumne,Other (specify below),Toilet running exceeded seasonal septic system capacity.,No,Category 3,10,10,0,0, , ,30
847476,5/23/2018 21:19,34.146783,-118.392563,Los Angeles,Grease Deposition (FOG), ,No,Category 3,226,226,226,0,8,VCP,69
847487,5/24/2018 7:20,39.21509,-121.07047,Nevada,Debris-Rags, ,No,Category 3,600,600,30,0,6,Clay,50
848646,5/24/2018 8:00,38.59371944,-121.3462056,Sacramento,Root intrusion, ,No,Category 3,15,15,13,0, , , 
848005,5/24/2018 9:33,38.75109,-121.29376,Placer,Root Intrusion, ,No,Category 3,3,3,1,0, , , 
847904,5/24/2018 10:00,34.03653,-118.69734,Los Angeles,Other (specify below),Roots - Recovered at Malibu WPCP,No,Category 2,1300,1300,5,0, , , 
847492,5/24/2018 11:50,41.75641,-124.1937,Del Norte,Other (specify below),"Bag of Clothing, Suspected illegal dumping of garbage (Clothing) into Manhole",No,Category 1,0,300,100,200,10,Clay,45
848066,5/24/2018 12:05,37.58115,-122.37282,San Mateo,Debris-Rags, ,No,Category 3,142,142,142,0, , , 
848781,5/24/2018 19:05,37.67436,-121.01682,Stanislaus,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP, 
848672,5/25/2018 9:00,38.65485556,-121.3590417,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
847531,5/25/2018 9:00,37.49079,-119.97428,Mariposa,Debris-General,"Found 12  steel rod, bent, 8x2  steel plate, glass bottle parts",No,Category 1,0,800,0,800,6,PVC,30
847821,5/25/2018 9:30,33.83519,-118.34488,Los Angeles,Debris-Rags, ,No,Category 2,2000,2000,1950,0,8, , 
847609,5/25/2018 10:45,33.1483333,-117.198889,San Diego,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,VCP, 
848702,5/25/2018 11:40,37.9997562,-121.3449824,San Joaquin,Debris-General, ,No,Category 3,5,10,10,0,6,VCP,50
847714,5/25/2018 13:00,33.78534,-118.16222,Los Angeles,Grease Deposition (FOG), ,No,Category 3,250,250,250,0, , , 
847593,5/25/2018 18:09,39.19799,-121.31638,Yuba,Root Intrusion, ,No,Category 3,180,180,180,0, , , 
847584,5/26/2018 9:25,34.433681,-119.892872,Santa Barbara,Debris from Lateral,Blockage likely caused by a plumber - root log pushed into mainline from a private lateral.,No,Category 3,69,73,73,0,6,VCP,55
848784,5/26/2018 10:12,37.69233,-121.00183,Stanislaus,Root Intrusion, ,No,Category 3,20,20,20,0,6,VCP, 
848638,5/26/2018 11:00,38.69518333,-121.2600056,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
848647,5/26/2018 12:00,38.49319444,-121.4503583,Sacramento,Root intrusion, ,No,Category 3,425,425,424,0, , , 
848002,5/26/2018 15:00,38.80065,-121.35641,Placer,Debris from Construction, ,No,Category 3,11,88,77,0, , , 
848068,5/26/2018 15:30,37.58552,-122.37453,San Mateo,Debris-General, ,No,Category 3,110,120,120,0, , , 
847546,5/26/2018 18:50,32.91403,-117.22661,San Diego,Root Intrusion,ROOTS IN MAIN,No,Category 3,700,700,350,0,8,PVC, 
847550,5/26/2018 19:00,37.705,-122.46779,San Mateo,Debris-Wipes/Non-Dispersables, ,No,Category 3,410,410,410,0,6,VCP, 
847617,5/27/2018 0:00,37.415661,-122.116329,Santa Clara,Root Intrusion, ,No,Category 3,100,100,95,0, , , 
848090,5/27/2018 0:00,39.07321,-120.15232,Placer,Root Intrusion, ,No,Category 3,20,20,10,0,4,ACP,49
847741,5/27/2018 6:30,37.8983607,-122.5499793,Marin,Root Intrusion,Root ball at mouth of pipe outlet in MH,No,Category 3,25,25,0,0,6,VCP,60
847557,5/27/2018 12:00,32.71848,-116.98117,San Diego,Root Intrusion, ,No,Category 3,450,450,100,0,8,vcp,50
847582,5/27/2018 12:30,38.35286,-120.76858,Amador,Pipe Structural Problem/Failure, ,No,Category 3,21,21,0,0,4,clay, 
847608,5/28/2018 0:00,40.43653,-120.62484,Lassen,Vandalism,rocks were thrown into the manhole and the plug caused a very small leakage out of manhole.,No,Category 3,20,20,0,0,10,pvc,12
848091,5/28/2018 0:00,39.00992,-120.11724,El Dorado,Root Intrusion, ,No,Category 3,30,30,20,0,4,ACP,47
848224,5/28/2018 7:46,38.73583,-121.27732,Placer,Pipe Structural Problem/Failure, ,No,Category 3,5,5,1,0, , , 
847613,5/28/2018 8:05,37.61426,-122.38816,San Mateo,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
847563,5/28/2018 8:30,38.01308,-121.30468,San Joaquin,Debris-General,Debris in mainline,No,Category 3,7,7,7,0,6,VCP, 
848727,5/28/2018 8:45,37.5746,-122.37654,San Mateo,Root Intrusion, ,No,Category 3,285,285,285,0, , , 
847720,5/28/2018 8:50,34.42828247,-118.4940339,Los Angeles,Other (specify below),Still under investigation.  Determined to be rocks and debris,No,Category 1,0,33500,0,33500, , , 
848639,5/28/2018 9:30,38.59503333,-121.3792833,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
847554,5/28/2018 11:25,32.70122,-117.10412,San Diego,Debris-Rags,A COMBINATION OF RAGS AND DISPOSABLE WIPES,No,Category 2,1130,1130,400,0,6,LINED, 
850745,5/28/2018 13:18,37.66315,-122.40303,San Mateo,Debris-General, ,No,Category 3,2,2,2,0,4,VCP, 
847605,5/29/2018 8:30,38.01494,-121.80966,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,3,3,2,0,4,VCP, 
847580,5/29/2018 8:44,39.43861,-123.79677,Mendocino,Debris-General, ,No,Category 3,100,100,100,0,6,Clay,60
847707,5/29/2018 10:17,38.00192,-121.35865,San Joaquin,Debris from Lateral,"CCTV performed on 5/30/2018 revealed a slight offset and root intrusion at the standpipe connection to the 90, The rest of the lateral to the connection at the main line is holding water due to improper grade.",No,Category 3,44,44,44,0,4,VCP, 
848686,5/29/2018 13:00,38.46596389,-121.3988083,Sacramento,Grease deposition (FOG), ,No,Category 3,17,17,14,0, , , 
848642,5/29/2018 15:00,38.59915,-121.3105694,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
848652,5/29/2018 16:00,38.58213889,-121.3929444,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
848668,5/29/2018 20:00,38.66165556,-121.2930306,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
847753,5/30/2018 0:00,33.52733,-117.76833,Orange,Debris-Rags,Staff cleaned and vacuumed affected areas and storm drain boxes. The private lateral sewer discharge appears to have been the result of mainline flow being diverted into the service line of 278 Ruby Street from roots protruding out of an abandoned lateral at 278 Ruby Street downstream from the active connection. This section of pipe is scheduled to be relined in the fall of 2018.  The beach closure was from Moss Street to Pearl Street.,No,Category 1,50,75,10,15,8,Clay, 
847621,5/30/2018 7:30,34.070437,-118.4436,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,10,10,10,0, , , 
847834,5/30/2018 7:45,40.78468,-124.18235,Humboldt,Debris-General, ,No,Category 3,55,55,55,0,10,VCP,40
848786,5/30/2018 9:56,37.64933,-120.90612,Stanislaus,Grease Deposition (FOG),"(Vaccon Operators were close to location, that's why times are so close together)",No,Category 3,0,25,25,0,6,VCP, 
847709,5/30/2018 10:00,33.387271,-117.569137,San Diego,Construction Diversion Failure, ,No,Category 3,200,200,200,0,8,PVC, 
848653,5/30/2018 11:00,38.72049722,-121.2804694,Sacramento,Debris-General, ,No,Category 3,10,10,10,0, , , 
848683,5/30/2018 12:00,38.63066389,-121.3860028,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
847913,5/30/2018 14:30,34.0954,-118.1125,Los Angeles,Pump Station Failure-Mechanical,Fill port lid on Gorman-Rupp T Series pump broke which filled the pump station causing the secondary pump to short which led to the inability to pump therefore creating a back-up.,No,Category 1,0,27000,0,27000,10,VCP, 
847832,5/30/2018 23:55,37.614217,-122.388281,San Mateo,Grease Deposition (FOG), ,No,Category 3,695,695,695,0, , , 
