SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
848629,5/31/2018 0:00,33.345556,-118.324167,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,90250,97225,90250,6975,12,CIP,45
847738,5/31/2018 1:45,33.31552,-115.9452,Imperial,Debris-Rags, ,No,Category 3,800,800,300,0, , , 
847737,5/31/2018 1:45,33.31552,-115.9452,Imperial,Debris-Wipes/Non-Dispersables, ,No,Category 3,800,800,300,0, , , 
848678,5/31/2018 10:08,38.64969722,-121.3573806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
847739,5/31/2018 11:27,37.95382392,-122.5181319,Marin,Debris-Rags,"rock, roots, rags,  grease",No,Category 3,9,9,0,0, , , 
848616,5/31/2018 12:23,33.59972,-117.82883,Orange,Other (specify below),Root intrusion caused by an easement infraction by the HOA as neighboring trees were planted in close proximity to the mainline.,No,Category 3,120,120,120,0, , , 
847959,5/31/2018 14:30,33.16524,-115.49082,Imperial,Pipe Structural Problem/Failure, ,No,Category 3,500,500,450,0,12,Steel,26
847804,5/31/2018 15:15,34.00582,-117.41257,Riverside,Debris-General, ,No,Category 3,600,600,600,0,8,VCP,58
848219,5/31/2018 17:30,37.79941,-121.20408,San Joaquin,Grease Deposition (FOG), ,No,Category 3,12,12,12,0,6,clay,30
848614,5/31/2018 17:44,38.79084,-121.33967,Placer,Pipe Structural Problem/Failure - Installation, ,No,Category 3,5,86,81,0, , , 
847841,6/1/2018 0:00,41.9496,-121.47883,Siskiyou,Root Intrusion, ,No,Category 3,50,50,50,0,6,A/C,50
849556,6/1/2018 8:00,38.53345278,-121.4438194,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
849562,6/1/2018 9:20,38.67518611,-121.367575,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
847910,6/1/2018 12:00,37.23653,-121.93679,Santa Clara,Root Intrusion, ,No,Category 3,442,450,268,0, , , 
847783,6/2/2018 7:15,37.82388,-122.19285,Alameda,Debris from Construction,Staff found construction material and rags in the main sewer.,No,Category 1,0,1500,0,1500,8, , 
850739,6/2/2018 11:48,37.64868,-122.44626,San Mateo,Grease Deposition (FOG), ,No,Category 3,19,19,19,0, , , 
847861,6/2/2018 13:00,33.92369,-118.02559,Los Angeles,Other (specify below),Roots,No,Category 1,1000,15770,100,14670, , , 
847814,6/2/2018 16:18,34.16237,-117.33506,San Bernardino,Debris-General, ,No,Category 2,7285,7285,2020,0,8,vcp, 
849549,6/2/2018 16:30,38.62201944,-121.4888056,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
848585,6/2/2018 17:15,37.36816,-121.8521,Santa Clara,Grease Deposition (FOG), ,No,Category 3,71,72,67,0, , , 
847853,6/3/2018 8:11,37.57885,-122.3495,San Mateo,Grease Deposition (FOG),The incident stemmed from the failing of the property's sewer lateral back flow device. The wastewater was released into the street & storm drain by a storm water sump pump located on the property.,No,Category 2,1216,1566,1566,0, , , 
848134,6/3/2018 9:00,34.06209,-118.09093,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
847758,6/3/2018 9:10,37.63579,-122.48813,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,0,1750,1750,0, , , 
847757,6/3/2018 9:58,34.061765,-118.425522,Los Angeles,Root Intrusion, ,No,Category 3,0,170,170,0,8,VCP,91
848789,6/3/2018 12:30,37.66066,-121.02256,Stanislaus,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP, 
849579,6/3/2018 16:00,38.66488889,-121.3462722,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
848135,6/3/2018 16:00,34.14498,-117.86642,Los Angeles,Other (specify below),Roots,No,Category 3,600,600,0,0, , , 
849547,6/3/2018 17:00,38.70599722,-121.3838222,Sacramento,Root intrusion, ,No,Category 3,25,25,20,0, , , 
849564,6/3/2018 22:00,38.53761667,-121.4312056,Sacramento,Root intrusion, ,No,Category 3,17,17,14,0, , , 
849393,6/4/2018 8:00,37.74296,-119.59942,Mariposa,Pump Station Failure-Power, ,No,Category 3,5,5,0,0, , , 
847874,6/4/2018 12:00,37.9756973,-122.5115187,Marin,Pipe Structural Problem/Failure, ,No,Category 3,327,327,0,0, , , 
848069,6/4/2018 17:00,37.5793,-122.33655,San Mateo,Root Intrusion, ,No,Category 3,65,65,65,0, , , 
848248,6/5/2018 0:00,38.90651,-120.00596,El Dorado,Grease Deposition (FOG), ,No,Category 3,350,350,350,0, , , 
849565,6/5/2018 9:30,38.58920833,-121.3750972,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
847843,6/5/2018 10:22,33.75398,-118.13225,Los Angeles,Grease Deposition (FOG), ,No,Category 3,25,25,25,0, , , 
849560,6/5/2018 11:00,38.65775556,-121.2690861,Sacramento,Root intrusion, ,No,Category 3,278,278,256,0, , , 
847839,6/5/2018 12:45,40.78909,-124.1456,Humboldt,Vandalism,Someone tossed a steel rod approximately 4 ft. in length into the manhole and it created a blockage.,No,Category 3,5,5,5,0,8,VCP,40
847961,6/5/2018 16:01,37.87191,-122.46453,Marin,Debris-Wipes/Non-Dispersables,baby wipes caught in line,No,Category 3,20,20,0,0,6,clay, 
847908,6/6/2018 0:30,38.40084,-122.84423,Sonoma,Root Intrusion, ,No,Category 3,53,53,5,0,6,PVC,28
849563,6/6/2018 7:00,38.62008889,-121.5085528,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,7,7,5,0, , , 
849575,6/6/2018 10:00,38.43923333,-121.4261833,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
848101,6/6/2018 11:19,37.77344,-122.29618,Alameda,Debris-General, ,No,Category 3,7,7,3,0,6,VCP,75
847858,6/6/2018 12:00,35.59635,-119.40945,Kern,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
847859,6/6/2018 14:03,34.063145,-118.436755,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,125,125,120,0, , , 
848171,6/6/2018 14:45,39.294613,-120.383098,Placer,Pipe Structural Problem/Failure,Initial investigation indicated discharge was result of backup in sanitary sewer lateral adjacent to clean out but after cleaning lateral with vacuum truck sewage observed intermittently in drainage channel. Operators determined that concrete/grout plug installed in previously abandoned (1990's?) and unmapped lateral connected to forcemain had partially failed. Discharge only occurred during pump cycle.,No,Category 1,0,50,0,50,4,AC,50
848137,6/6/2018 16:02,37.477579,-122.196697,San Mateo,Other (specify below),Grease and roots.,No,Category 3,119,119,104,0, , , 
849566,6/6/2018 19:10,38.67353889,-121.2358528,Sacramento,Debris-General, ,No,Category 3,6,6,2,0, , , 
849570,6/6/2018 20:30,38.67068889,-121.3231639,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
849327,6/7/2018 7:27,38.78238,-121.2591,Placer,Root Intrusion, ,No,Category 3,1,1,0,0,4,VCP,54
847973,6/7/2018 9:10,38.56972,-121.74655,Yolo,Root Intrusion,Roots in the lower lateral caused the backup.,No,Category 3,35,35,35,0,4,vcp, 
849020,6/7/2018 11:10,37.31062,-122.01418,Santa Clara,Other (specify below),Roots and grease,No,Category 3,28,28,0,0,6,VCP, 
847929,6/7/2018 12:10,37.95382392,-122.5181319,Marin,Debris-Rags,Light roots and Rags,No,Category 3,239,239,0,0, , , 
850184,6/7/2018 12:10,33.22024,-117.09811,San Diego,Root Intrusion, ,No,Category 3,10,10,5,0,8,concrete,44
848138,6/7/2018 14:00,39.130216,-121.606875,Sutter,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
848346,6/7/2018 17:01,38.53293,-122.81289,Sonoma,Grease Deposition (FOG), ,No,Category 3,0,540,540,0,8,CPVC, 
847962,6/8/2018 0:00,37.04107,-122.02596,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 1,0,500,0,500, , , 
847995,6/8/2018 4:00,36.604977,-118.729411,Tulare,Debris-General,large amounts of paper towels and personal wipes,No,Category 3,150,150,0,0,4,DI,60
849546,6/8/2018 7:00,38.47874167,-121.4503278,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
848004,6/8/2018 9:00,38.5299,-121.50591,Sacramento,Other (specify below),Spill was caused by grease and root intrusion,No,Category 1,50,330,205,125,6,VCP,68
847955,6/8/2018 16:20,34.040298,-118.242081,Los Angeles,Grease Deposition (FOG), ,No,Category 2,3182,3182,3182,0,8,VCP,122
847998,6/8/2018 18:10,37.94231,-121.28868,San Joaquin,Debris-General,CCTV performed on 6/11/2018 reveals multiple broken pipe in several places in the lateral.,No,Category 3,20,20,20,0,4,VCP, 
849329,6/10/2018 11:26,38.80645,-121.25913,Placer,Root Intrusion,"** Per Caller, no water was used after initial discovery of spill at 11:30 AM.  The spill was not active upon arrival at 12:50 PM, which we used as a Spill End Time.  We believe the spill actually ended at 11:30 when the Caller discontinued water use.",No,Category 3,1,1,1,0,4,VCP,28
848141,6/10/2018 14:45,37.89833,-122.53415,Marin,Debris-Wipes/Non-Dispersables, ,No,Category 3,100,100,50,0,6,clay,50
849576,6/10/2018 16:30,38.61988889,-121.3240028,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
847970,6/10/2018 19:00,37.98744,-122.03174,Contra Costa,Root Intrusion, ,No,Category 3,252,252,100,0,6,VCP,65
849553,6/10/2018 19:00,38.69840556,-121.3338139,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,5,5,2,0, , , 
849580,6/10/2018 20:00,38.61644167,-121.4832139,Sacramento,Root intrusion, ,No,Category 3,10,10,0,0, , , 
849554,6/10/2018 20:00,38.527275,-121.4301167,Sacramento,Root intrusion, ,No,Category 3,9,9,9,0, , , 
848463,6/11/2018 0:00,39.32983,-120.1818,Nevada,Pipe Structural Problem/Failure, ,No,Category 3,24,24,10,0,4,CIP,50
848193,6/11/2018 7:00,37.89407,-122.57183,Marin,Debris-Wipes/Non-Dispersables,rag/ plastic bag was stuck in pipe.,No,Category 3,20,20,0,0,4,Ductile Iron,60
849583,6/11/2018 10:15,38.68984722,-121.4533139,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
848061,6/11/2018 14:00,38.254415,-122.781677,Sonoma,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Weed Mower  damaged CO cap allowing Sewage to escape,No,Category 3,10,10,0,0,3,PVC,20
849577,6/11/2018 16:00,38.67808611,-121.2504083,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
848149,6/12/2018 8:05,34.07434,-117.82182,Los Angeles,Other (specify below),Calcium build up and roots.,No,Category 3,500,500,0,0, , , 
848088,6/12/2018 10:30,34.06817,-118.44522,Los Angeles,Other (specify below),Sewage ejection pump failure,No,Category 3,120,120,120,0, , , 
848211,6/12/2018 13:00,37.95583,-122.52772,Marin,Root Intrusion,Large root mass at first joint.  Point Repair will be installed at joint,No,Category 3,276,276,0,0,6,VCP, 
848415,6/12/2018 14:42,38.467872,-121.498981,Sacramento,Other (specify below),Vacuum Relief Valve Failure,No,Category 2,17063,17063,49,0, , , 
848148,6/12/2018 21:40,34.07718,-117.97856,Los Angeles,Other (specify below),Rags,No,Category 1,50,3300,50,3250, , , 
848139,6/13/2018 0:00,33.67978,-117.27255,Riverside,Debris-Rags, ,No,Category 3,10,10,10,0,8,clay, 
848265,6/13/2018 9:00,37.99427,-121.81344,Contra Costa,Debris-Rags, ,No,Category 3,5,5,5,0,4,VCP, 
848160,6/13/2018 9:05,39.23495,-121.19287,Nevada,CS Mainentance Caused Spill/Damage, ,No,Category 3,98,98,20,0,6,VCP,49
848099,6/13/2018 12:31,38.35286,-120.76858,Amador,Pipe Structural Problem/Failure, ,No,Category 3,29,29,0,0,4,clay, 
848690,6/13/2018 13:32,38.004492,-121.80579,Contra Costa,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Air Relief failure,No,Category 3,213,213,213,0,24,CCP,40
848102,6/13/2018 14:30,39.80839,-120.49725,Plumas,Debris-Rags, ,No,Category 3,10,10,0,0,6,orangeberg,50
848619,6/13/2018 17:00,37.30604,-121.95098,Santa Clara,Root Intrusion, ,No,Category 3,27,27,27,0, , , 
849581,6/14/2018 7:45,38.67651667,-121.3087139,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,11,11,10,0, , , 
848166,6/14/2018 8:30,37.99063357,-122.4806888,Marin,Debris-Rags, ,No,Category 1,0,321,0,321, , , 
848235,6/14/2018 13:30,38.02844,-121.2966,San Joaquin,Root Intrusion,Clean out cap was under pressure and was relieved by the serviceman causing the 12 gallon spill. Root intrusion in the pipe caused the blockage.,No,Category 3,12,12,12,0,4,VCP, 
849108,6/15/2018 7:30,37.538547,-122.301654,San Mateo,Grease Deposition (FOG), ,No,Category 3,963,963,963,0,8,VCP, 
848176,6/15/2018 8:05,37.96421,-122.02094,Contra Costa,Grease Deposition (FOG), ,No,Category 3,192,192,192,0,8,VCP,80
849659,6/15/2018 8:08,39.275782,-121.669426,Sutter,Debris-General, ,No,Category 3,25,25,20,0, , , 
848203,6/15/2018 11:00,37.93566,-122.32198,Contra Costa,Other (specify below),Lateral Plug that was left in line by unidentified contractor,No,Category 1,635,7215,835,6380, , , 
848302,6/15/2018 12:01,38.51162,-121.50687,Sacramento,Grease Deposition (FOG), ,No,Category 3,8,8,8,0,6,VCP,35
848313,6/15/2018 13:30,34.00939,-118.04581,Los Angeles,Other (specify below),Roots,No,Category 1,15,20,0,5, , , 
848198,6/15/2018 15:18,32.90412,-117.15251,San Diego,Grease Deposition (FOG),,No,Category 2,1570,1570,0,0,8,PVC, 
848297,6/16/2018 9:00,33.96833,-117.32663,Riverside,Root Intrusion, ,No,Category 3,10,10,10,0,4,clay,50
849366,6/16/2018 10:00,37.7047498,-121.4007256,San Joaquin,Pump Station Failure-Mechanical,Lift station pump discharge pipe plugged causing sewage to back up.,No,Category 3,60,60,60,0, , , 
848206,6/16/2018 21:15,34.095277,-118.382934,Los Angeles,Root Intrusion, ,No,Category 3,0,92,92,0,8,VCP,89
849567,6/16/2018 22:00,38.62024444,-121.4713722,Sacramento,Debris-General, ,No,Category 3,16,16,11,0, , , 
848874,6/17/2018 2:15,34.61369,-120.19964,Santa Barbara,Debris-General, ,No,Category 3,900,900,0,0,8,VCP,50
848306,6/17/2018 8:00,34.16371,-118.2101,Los Angeles,Root Intrusion, ,No,Category 1,135,613,0,478,8,VCP, 
848204,6/17/2018 10:00,37.87121,-119.35772,Tuolumne,Other (specify below),Handy wipes and metal eating utensils.,No,Category 1,0,25,0,25,4,DI,60
850764,6/17/2018 13:56,37.66315,-122.40303,San Mateo,Pipe Structural Problem/Failure, ,No,Category 3,6,6,6,0,4,vcp, 
849578,6/17/2018 16:30,38.61975278,-121.3686528,Sacramento,Root intrusion, ,No,Category 3,11,13,7,0, , , 
848314,6/17/2018 18:30,33.74969,-118.32261,Los Angeles,Other (specify below),Roots,No,Category 3,150,150,150,0, , , 
848228,6/17/2018 18:48,33.796882,-118.278762,Los Angeles,Grease Deposition (FOG), ,No,Category 3,454,454,0,0,8,Concrete,89
848237,6/18/2018 6:14,38.0535015,-122.1572833,Solano,Debris-Rags,Evidence of illicit deposit of bathroom paper supply deposited in park bathroom (suspected vandalism) toilet caused a blockage in lateral downstream of the public cleanout. Toilet valve froze in open position causing water to feed at a rate estimated at 2 gallons per minute.,No,Category 3,118,118,118,0, ,AC,50
848353,6/18/2018 8:18,34.42828247,-118.4940339,Los Angeles,Other (specify below),Rocks and Debris in siphon,No,Category 1,0,27600,0,27600, , , 
849551,6/18/2018 9:00,38.53263056,-121.4349278,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
849550,6/18/2018 9:00,38.59931667,-121.2917361,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
849582,6/18/2018 9:30,38.53658333,-121.4427194,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
849494,6/18/2018 10:05,36.809697,-119.875421,Fresno,Construction Diversion Failure,Sewer system bypass pipe was hit by a vehicle that caused a crease in the pipe resulting in a pinhole leak.,No,Category 3,225,225,225,0, , , 
848735,6/18/2018 11:03,38.704474,-121.102789,El Dorado,Root Intrusion, ,No,Category 3,94,94,20,0, , , 
848264,6/18/2018 13:00,37.87367,-119.35563,Tuolumne,Debris-Rags, ,No,Category 3,25,25,0,0,4,DI,60
848268,6/18/2018 14:00,37.80117,-122.27484,Alameda,Grease Deposition (FOG), ,No,Category 3,240,240,240,0,15,vcp, 
849277,6/18/2018 14:20,38.09516,-122.23279,Solano,Pipe Structural Problem/Failure,"This spill was noticed at approximately 14:20 in the afternoon by the resident. The resident reported it to the property owner who reported it to VFWD at 16:00. We responded and arrived at approximately 16:20. The overflow had stopped by the time our Technician arrived. The lateral was still blocked up and needed to be cleared, which the Technician did by 16:30, but the overflow had stopped by 16:20 when the Technician arrived. Research and discussions with the Technician and Tenant were needed to help establish the timeline of events.",No,Category 3,3,3,3,0,4,VCP, 
848990,6/18/2018 16:00,38.254282,-122.034751,Solano,Debris-General, ,No,Category 3,15,15,15,0, , , 
848992,6/18/2018 16:20,40.78231,-124.15546,Humboldt,Debris-General, ,No,Category 3,30,30,30,0,6,VCP,40
848242,6/18/2018 18:00,33.778336,-117.969981,Orange,Root Intrusion, ,No,Category 3,238,238,238,0,8,VCP,64
848275,6/19/2018 11:00,34.01381,-118.4791,Los Angeles,Root Intrusion,Paper debris caught in roots.,No,Category 3,150,525,525,0, , , 
848278,6/19/2018 13:15,37.88097,-122.25079,Alameda,Debris-General, ,No,Category 3,10,10,0,0, , , 
849557,6/19/2018 17:30,38.51865278,-121.42605,Sacramento,Root intrusion, ,No,Category 3,11,11,8,0, , , 
848407,6/19/2018 18:30,37.529262,-122.354776,San Mateo,Other (specify below),Circuit breaker shut off causing pump in manhole to turn off.,No,Category 3,920,920,0,0, , , 
848470,6/19/2018 18:30,37.484129,-122.188009,San Mateo,Other (specify below),Piece of clay pipe (4  X 4 ) and toilet paper.,No,Category 1,20,8825,18,8805, , , 
848517,6/19/2018 22:44,37.49903,-122.21192,San Mateo,Other (specify below),"KERNE America Inc. performing unidirectional boring, bored hole in 10  force main.",No,Category 3,0,45,45,0, , , 
849552,6/20/2018 8:00,38.67006111,-121.3161028,Sacramento,Debris-General, ,No,Category 3,15,15,11,0, , , 
849571,6/20/2018 8:00,38.58988889,-121.3153778,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
848288,6/20/2018 8:35,38.693333,-121.149722,Sacramento,Pump Station Failure-Mechanical,,No,Category 3,300,300,300,0,4,Iron,30
849572,6/20/2018 10:00,38.60713056,-121.3785667,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
848305,6/20/2018 11:31,39.93657,-120.95135,Plumas,Other (specify below),"Although there was no direct evidence, we think roots were the cause of the problem.",No,Category 1,0,45,10,35,4,SDR 35,3
849046,6/20/2018 18:10,37.551257,-122.310579,San Mateo,Grease Deposition (FOG), ,No,Category 3,55,55,55,0,6,VCP,91
848434,6/21/2018 7:00,37.86101,-122.22229,Alameda,Pipe Structural Problem/Failure,Main sewer line leaking out of the band seal and soaking into the ground.,No,Category 3,100,100,0,0, , , 
848761,6/21/2018 7:00,35.564826,-121.09713,San Luis Obispo,Other (specify below),We feel this was a combination of grease and debris collected in the lateral. We also found most of the spill was due to the removal of the cleanout cap. Alowing backed up flow to exit onto the ground next to the building.,No,Category 3,100,100,100,0,3,ABS,40
848339,6/21/2018 8:43,37.88541,-122.46504,Marin,Root Intrusion, ,No,Category 1,50,150,0,100,6,clay,56
849265,6/21/2018 9:30,40.564178,-122.354039,Shasta,Other (specify below),"A contractor was replacing / lining the nearby public wastewater collection system and failed to reconnect the private lateral, which serves two adjacent businesses.",No,Category 3,315,315,315,0,6, , 
848428,6/21/2018 11:05,32.71984,-117.16924,San Diego,Debris-Rags, ,No,Category 3,35,35,35,0,12,VC, 
848445,6/22/2018 6:00,38.25071,-122.6234,Sonoma,Grease Deposition (FOG),Grease Trap at business did not appear to be working properly excessive grease in city sewer main,No,Category 3,4,4,4,0,6,vcp, 
848878,6/22/2018 11:00,37.474558,-122.215735,San Mateo,Other (specify below),"Grease, wipes, paper towels, feminine products.",No,Category 3,53,53,51,0, , , 
848482,6/22/2018 11:00,36.60521,-118.716385,Tulare,Debris-Rags, ,No,Category 3,150,150,0,0,6,DI,75
848514,6/22/2018 13:21,37.421966,-122.274576,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,90,70,20, , , 
849568,6/22/2018 15:00,38.64098333,-121.3713444,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
848791,6/22/2018 15:35,37.84,-122.29353,Alameda,Grease Deposition (FOG), ,No,Category 3,525,525,0,0, , , 
848468,6/22/2018 20:00,38.52557,-122.97697,Sonoma,Root Intrusion, ,No,Category 3,100,100,0,0,6,ABS, 
848487,6/23/2018 18:00,33.14248,-117.02052,San Diego,Pump Station Failure-Mechanical, ,No,Category 3,440,440,440,0, , , 
859551,6/23/2018 19:10,38.73488,-120.80295,El Dorado,Debris-General, ,No,Category 3,50,50,6,0,6,sdr,30
848446,6/24/2018 0:00,37.8790962,-122.5304341,Marin,Other (specify below),remove slug of roots that appeared to have been discharged into collection system from private lateral,No,Category 1,81,166,60,35,6,ACP,65
848908,6/24/2018 0:00,38.92546,-120.02226,El Dorado,Debris-General, ,No,Category 3,175,175,25,0, , , 
849573,6/24/2018 9:00,38.61638889,-121.4790222,Sacramento,Debris-General, ,No,Category 3,8,8,2,0, , , 
848458,6/24/2018 9:50,35.19956,-120.4586,San Luis Obispo,Debris-General,Blockage caused by debris that included a combination of tree roots and rags.,No,Category 3,815,815,815,0,6,AC Concrete/Ductile Iron,50
848537,6/24/2018 10:09,38.702007,-121.10439,El Dorado,Grease Deposition (FOG), ,No,Category 1,60,1940,70,1880, , , 
848431,6/24/2018 12:02,34.038929,-118.235688,Los Angeles,Other (specify below),The backup was caused by a Department of Water and Power water main break which caused debris to enter the sewer system. The entire backup amount was contained inside the basement at 1308 East Factory Place. The crew was able to establish containment and subsequently returned the entire amount to the sanitary sewer system.,No,Category 3,395,395,395,0,22,VCP,124
849045,6/24/2018 12:05,38.80514,-121.32406,Placer,Root Intrusion, ,No,Category 3,19,19,0,0, , , 
848734,6/24/2018 19:10,36.21799,-121.1329,Monterey,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,5,0,0,6,clay,40
848609,6/25/2018 9:00,38.66998,-121.32068,Sacramento,Root Intrusion, ,No,Category 1,16,636,635,107, , , 
848488,6/25/2018 9:52,37.98186,-122.03032,Contra Costa,Grease Deposition (FOG), ,No,Category 3,32,32,32,0,8,vcp,88
849596,6/25/2018 11:40,37.546413,-122.325984,San Mateo,Root Intrusion, ,No,Category 3,104,104,104,0,8,VCP, 
848469,6/25/2018 11:57,34.070115,-118.461252,Los Angeles,Root Intrusion, ,No,Category 3,4,4,0,0,8,VCP,88
848491,6/25/2018 17:45,34.02299,-118.47291,Los Angeles,Debris-General,"Staff observed rocks, dirt and solid matter when removing the blockage.",No,Category 2,7500,7500,7500,0, , , 
848628,6/25/2018 19:45,37.33003,-121.79044,Santa Clara,Grease Deposition (FOG), ,No,Category 1,64,375,64,311, , , 
848796,6/25/2018 21:02,37.21651,-121.86549,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
848607,6/26/2018 9:00,37.63576,-122.48544,San Mateo,Debris from Lateral, ,No,Category 3,10,10,10,0,6,VCP,70
849555,6/26/2018 10:00,38.63131111,-121.3454694,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
848535,6/26/2018 12:53,34.146777,-118.557616,Los Angeles,Root Intrusion, ,No,Category 2,2421,2421,0,0,8,VCP,50
849574,6/26/2018 13:00,38.58880278,-121.3706556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
848687,6/26/2018 13:45,38.03422,-121.35128,San Joaquin,Root Intrusion,CCTV performed on 6/27/2018 revealed broken pipe at 2 feet not yet displaced but exhibiting heavy root intrusion creating an obstruction in the lateral.,No,Category 3,12,12,12,0,4,VCP, 
848630,6/27/2018 0:00,37.90171,-122.52329,Marin,Root Intrusion, ,No,Category 3,20,20,0,0,6,Clay, 
848949,6/27/2018 0:00,37.419226,-122.133437,Santa Clara,Root Intrusion, ,No,Category 3,31,31,28,0, , , 
848625,6/27/2018 0:00,33.63986,-117.65965,Orange,Debris from Construction, ,No,Category 1,0,900,400,500,8,VCP,40
848627,6/27/2018 9:23,37.96728,-122.3078,Contra Costa,Debris-General, ,No,Category 3,540,540,15,0,10,vcp, 
849114,6/27/2018 12:40,37.48923,-122.24591,San Mateo,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
848804,6/28/2018 4:15,38.58601,-121.53921,Yolo,Debris-General,Paper towels,No,Category 3,6,6,6,0,4,clay,40
849548,6/28/2018 8:00,38.71895278,-121.3686333,Sacramento,Damage by others not related to CS Const/Maint.,contractor damaged sasd mainline,No,Category 3,6,932,932,0, , , 
848620,6/28/2018 8:05,38.35832,-122.01,Solano,Grease Deposition (FOG),"START,NOTIFIED,AND ARIVAL TIMES ARE THE SAME BECAUSE CREW WAS ON SITE PRIOR TO SSO OCCURING. CREWS PERFORMING FLUSHING MAINTENANCE.",No,Category 3,7,7,7,0,8,vcp, 
849182,6/28/2018 8:30,33.58355837,-117.2325799,Riverside,Debris-Rags, ,No,Category 3,200,300,285,0,8,VCP,35
849561,6/28/2018 10:00,38.53745278,-121.4333722,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
852970,6/28/2018 10:00,38.66955,-120.9977408,El Dorado,Root Intrusion, ,No,Category 3,374,374,310,0,4,VCP,51
848688,6/28/2018 14:00,33.85413,-117.97964,Orange,Flow Exceeded Capacity (Separate CS Only),"Flow in the sewer temporarily exceeded capacity. Upon arrival of the City, flow in the sewer had returned to normal and overflow had already stopped.",No,Category 3,30,30,30,0,8,VCP,44
848710,6/28/2018 18:00,32.78649,-117.02661,San Diego,Root Intrusion, ,No,Category 3,325,325,325,0, , , 
848691,6/28/2018 21:45,37.82144,-122.19219,Alameda,Root Intrusion, ,No,Category 2,2100,2100,100,0,8,VCP, 
848731,6/29/2018 0:00,35.10519,-120.62614,San Luis Obispo,Other (specify below),Granite Construction. A contractor for the County of San Luis Obispo doing work on the Air Park Drive bridge. Damaged Oceano CSDs force main during their work.,No,Category 1,0,150,0,150,6,ductitle iron,54
848689,6/29/2018 0:00,38.87977,-120.06827,El Dorado,Vandalism, ,No,Category 1,10,20,10,10, , , 
849290,6/29/2018 5:30,32.878117,-117.240225,San Diego,Debris-General, ,No,Category 3,20,20,20,0, , , 
848737,6/29/2018 7:30,39.20986,-121.06027,Nevada,Root Intrusion, ,No,Category 3,20,20,10,0,6,clay,50
848692,6/29/2018 10:15,37.82144,-122.19219,Alameda,Debris from Construction, ,No,Category 1,0,300,0,300,8,VCP, 
849558,6/29/2018 15:10,38.63973889,-121.2284111,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
848747,6/29/2018 15:40,34.0101,-118.15588,Los Angeles,Grease Deposition (FOG), ,No,Category 1,200,500,200,300, , , 
848701,6/29/2018 21:39,37.79652,-122.17906,Alameda,Root Intrusion,Sanitary main sewer plugged and overflowed out of the manhole due to root intrusion. Staff plugged off storm inlet to contain the overflow. Staff rodded the main sewer to unplug stoppage and return the flow. Staff cleaned and returned all portions of the overflow that entered the storm drain. Staff will CCTV sanitary main sewer.,No,Category 3,130,130,100,0,8,VCP, 
848798,6/29/2018 22:20,37.23776,-121.77177,Santa Clara,Grease Deposition (FOG), ,No,Category 3,155,155,155,0, , , 
848880,6/30/2018 0:00,34.54399,-117.2038,San Bernardino,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,50,50,0,0,12,PVC,1
849569,6/30/2018 9:30,38.703425,-121.3581944,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
849559,6/30/2018 15:00,38.62588889,-121.3340083,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
849496,6/30/2018 16:05,38.7283,-121.2431,Placer,Root Intrusion, ,No,Category 3,9,9,1,0, , , 
848729,7/1/2018 15:00,37.29866,-119.53934,Madera,Root Intrusion,Broken steel sewer line allowed root intrusion,No,Category 3,300,300,0,0,8,Steel,58
848755,7/2/2018 8:15,38.02166,-121.33131,San Joaquin,Root Intrusion,CCTV reveals a direction change in the lateral at 10 feet out from the clean out. This elbow is damaged and allowing root intrusion in to the lateral. Root intrusion is causing the blockage.,No,Category 3,32,32,32,0,4,VCP, 
848716,7/2/2018 8:50,37.56954,-122.27533,San Mateo,Operator Error,Boring company hit the force main,No,Category 1,0,7500,6000,1500,22,HDPE,30
849525,7/2/2018 18:32,37.431051,-122.120955,Santa Clara,Root Intrusion, ,No,Category 3,16,16,16,0, , , 
848728,7/3/2018 7:30,33.60246,-114.59412,Riverside,Grease Deposition (FOG),blockages of fog,No,Category 3,250,250,0,0,8,clay,30
850694,7/3/2018 8:00,38.53571944,-121.4429361,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
848766,7/3/2018 10:02,38.94235,-121.0907,Placer,Debris-General, ,No,Category 1,815,3825,3300,10,6,VCP,30
848742,7/3/2018 10:40,33.19066,-117.29184,San Diego,Root Intrusion, ,No,Category 3,200,200,200,0,8,VCP,54
848744,7/3/2018 11:30,36.67255,-121.76736,Monterey,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,8000,8000,0,0,10,PVC,20
848871,7/3/2018 19:39,38.02443,-121.3459,San Joaquin,Root Intrusion,The spill was caused by a build up of baby wipes on a root ball intruding at 22 feet in to the lateral,No,Category 3,7,8,8,0,4,VCP, 
848795,7/4/2018 0:00,38.55661,-121.78568,Yolo,Root Intrusion, ,No,Category 3,30,30,30,0, , , 
849507,7/4/2018 0:00,39.01175,-120.11934,El Dorado,Root Intrusion,Root ball may have possibly been pushed down the line from plumber.  There was no evidence of a root issue on the PUD side of lateral or main.,No,Category 3,20,20,15,0,6,ACP,46
848960,7/4/2018 14:00,37.17692,-122.21027,Santa Cruz,Debris-General,Root ball in gravity main,No,Category 2,4000,4000,4000,0,8,clay, 
850676,7/4/2018 15:45,38.60811944,-121.2872194,Sacramento,Debris-General, ,No,Category 3,12,108,106,0, , , 
850684,7/4/2018 20:00,38.53549444,-121.4245778,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
849113,7/4/2018 21:53,37.53068,-122.24532,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,150,150,150,0, , , 
850695,7/4/2018 23:00,38.60642222,-121.4703444,Sacramento,Root intrusion, ,No,Category 3,9,9,9,0, , , 
849993,7/5/2018 0:00,34.25181,-117.20428,San Bernardino,Root Intrusion, ,No,Category 3,75,75,75,0,8,ACP,50
849524,7/5/2018 9:00,37.446523,-122.13068,Santa Clara,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
850664,7/5/2018 10:30,38.69708889,-121.2392222,Sacramento,Root intrusion, ,No,Category 3,33,33,26,0, , , 
850668,7/5/2018 12:00,38.64036389,-121.2288306,Sacramento,Other (specify),unkown cause of SSO,No,Category 3,5,5,2,0, , , 
848923,7/5/2018 13:00,36.80858,-119.70516,Fresno,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,8,VCP, 
848920,7/5/2018 13:50,38.03551,-121.36304,San Joaquin,Debris-General,Debris build up in lateral caused the obstruction that led to the spill.,No,Category 3,51,51,51,0,4,VCP, 
850696,7/5/2018 17:00,38.66887222,-121.2818194,Sacramento,Root intrusion, ,No,Category 3,23,23,11,0, , , 
848899,7/5/2018 19:00,38.89118,-121.29297,Placer,Grease Deposition (FOG), ,No,Category 3,75,75,75,0,4,Cast Iron,75
848872,7/6/2018 9:50,37.98915828,-122.5135558,Marin,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
849385,7/6/2018 13:45,37.74233,-119.60419,Mariposa,Vandalism, ,No,Category 3,200,200,0,0, , , 
848965,7/6/2018 14:30,33.92107,-118.02912,Los Angeles,Other (specify below),Roots,No,Category 1,0,100,50,50, , , 
850680,7/6/2018 14:31,38.67878611,-121.3207972,Sacramento,Debris-General, ,No,Category 3,33,128,127,0, , , 
848963,7/6/2018 18:25,37.71053,-122.21629,Alameda,Pump Station Failure-Mechanical,4  slip fitting on one of the connector pipes failed.,No,Category 3,200,200,0,0,4, ,56
850681,7/7/2018 7:00,38.65866667,-121.3711222,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
848901,7/7/2018 11:38,34.14952,-117.27249,San Bernardino,Grease Deposition (FOG), ,No,Category 3,910,910,910,0,8,vcp, 
848927,7/7/2018 12:00,38.404281,-121.373456,Sacramento,Debris-General, ,No,Category 1,17,93,91,21, , , 
848921,7/7/2018 12:15,37.26132,-121.9754,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,50,50,0,0,6,VCP,60
850692,7/8/2018 10:00,38.677075,-121.3694306,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
848997,7/8/2018 12:15,40.78903,-124.17718,Humboldt,Grease Deposition (FOG), ,No,Category 3,75,75,75,0,8,vcp,80
848996,7/8/2018 13:30,33.78281,-118.36393,Los Angeles,Other (specify below),Roots,No,Category 3,500,500,0,0, , , 
849024,7/8/2018 20:15,40.77901,-124.17006,Humboldt,Debris-General, ,No,Category 3,75,75,0,0,6,cvp,80
849522,7/9/2018 0:00,37.44767,-122.138065,Santa Clara,Root Intrusion, ,No,Category 3,37,37,35,0, , , 
849504,7/9/2018 0:00,39.1269,-120.16642,Placer,Root Intrusion,Root intrusion due to damage from natural gas main installation by others.,No,Category 3,70,70,30,0,4,ACP,49
850319,7/9/2018 7:30,38.10788,-122.26356,Solano,Root Intrusion, ,No,Category 3,296,296,296,0, , , 
848919,7/9/2018 13:00,33.606944,-114.593889,Riverside,Grease Deposition (FOG), ,No,Category 2,22000,22000,0,0,8,clay,20
849922,7/9/2018 15:30,37.60055,-122.37562,San Mateo,Grease Deposition (FOG), ,No,Category 3,29,29,29,0, , , 
850685,7/9/2018 21:00,38.67536944,-121.3424972,Sacramento,Root intrusion, ,No,Category 3,13,13,13,0, , , 
850690,7/10/2018 11:00,38.6221,-121.33875,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
849028,7/10/2018 11:13,38.54963,-121.74593,Yolo,Root Intrusion,Roots in the lower lateral (public) caused the overflow from the private clean out.,No,Category 3,25,25,25,0,4,VCP, 
848964,7/10/2018 13:35,37.90793,-122.54353,Marin,Root Intrusion, ,No,Category 3,5,5,0,0,6,Clay, 
848998,7/10/2018 17:00,37.70556,-121.91435,Alameda,Other (specify below),Construction Contractor Earth moving equipment sheared top of manhole. Large volume of dirt fell into sewer.,No,Category 2,64328,64328,64328,0, , , 
850701,7/10/2018 22:00,38.68463056,-121.3807639,Sacramento,Debris-General, ,No,Category 3,11,11,8,0, , , 
850666,7/11/2018 6:30,38.71140278,-121.2882028,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
848993,7/11/2018 9:30,37.49824,-122.30001,San Mateo,Operator Error,"Failure occurred due to 2nd party maintenance error. Operator forgot to turn the pumps back to  auto  after maintenance work at Crestview pump station. When leaving site crew noted start of spill, returned to  run  pumps and contact Hydro-jet staff for sso recovery",No,Category 3,40,40,40,0,6, , 
850686,7/11/2018 10:00,38.51851111,-121.4373444,Sacramento,Root intrusion, ,No,Category 3,20,20,15,0, , , 
849019,7/11/2018 10:00,37.93503,-121.27867,San Joaquin,Debris-General,The spill was caused by a build up of debris in the lateral resulting in a blockage.,No,Category 3,51,51,51,0,4,VCP, 
848979,7/11/2018 15:00,33.85534,-117.89904,Orange,Grease Deposition (FOG),"Appears to have been a combination of FOG deposition and capacity, as line had surged and receded by the time City staff arrived on site.    Sewer system is this area is currently being improved to increase capacity. The pipeline where obstruction occurred with be replaced and upsized by the end of 2018.",No,Category 3,10,10,5,0,8,VCP,63
849214,7/12/2018 8:00,33.00375,-117.05304,San Diego,Root Intrusion, ,No,Category 3,935,935,89,0,4,VCP,44
849400,7/12/2018 9:20,37.87108,-122.46983,Marin,Root Intrusion,Roots  downstream of manhole,No,Category 3,20,20,0,0,6,clay,50
849413,7/12/2018 10:10,38.0051,-121.90195,Contra Costa,Root Intrusion, ,No,Category 3,15,15,15,0,4,VCP, 
849009,7/12/2018 12:30,34.089222,-118.267156,Los Angeles,Other (specify below),The backup was caused by a Department of Water and Power water main break which caused debris to enter the sewer system. The entire backup amount was contained inside the property at 1724 North Easterly Terrace. The crew was able to establish containment and subsequently returned the entire amount to the sanitary sewer system.,No,Category 3,100,100,100,0,6,Concrete,94
850682,7/12/2018 13:00,38.52807222,-121.4374861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
850672,7/12/2018 16:00,38.61300278,-121.4857139,Sacramento,Damage by others not related to CS Const/Maint.,unknown company bored through sasd lateral causing sewer back up,No,Category 3,4,4,2,0, , , 
850697,7/12/2018 20:00,38.52188889,-121.447725,Sacramento,Debris-General, ,No,Category 3,9,425,421,0, , , 
849288,7/13/2018 0:00,37.47203,-122.24148,San Mateo,Root Intrusion, ,No,Category 3,13,18,18,0,4,VCP, 
849048,7/13/2018 12:05,34.114965,-118.299373,Los Angeles,Root Intrusion, ,No,Category 3,34,34,0,0,8,Concrete,95
849426,7/13/2018 12:25,37.52917,-122.35422,San Mateo,Other (specify below),The pump discharge hose was out of the manhole.,No,Category 3,101,101,25,0, , , 
849286,7/13/2018 12:30,33.99931,-117.42265,Riverside,Debris-Rags, ,No,Category 3,200,200,200,0,10,VCP,62
849790,7/14/2018 10:00,38.668451,-121.793494,Yolo,Root Intrusion, ,No,Category 3,11,11,11,0, , , 
849199,7/14/2018 13:30,33.55264,-117.80282,Orange,Root Intrusion,Roots in the city mainline,No,Category 3,25,25,25,0,8,VCP,30
849211,7/14/2018 13:35,38.90436,-121.06468,Placer,Root Intrusion, ,No,Category 3,100,100,0,0, , , 
849982,7/14/2018 16:30,37.20591,-121.86173,Santa Clara,Root Intrusion, ,No,Category 3,16,16,16,0, , , 
849084,7/15/2018 1:30,40.185278,-122.236944,Tehama,Pump Station Failure-Controls, ,No,Category 2,2398,2398,2000,0, , , 
849924,7/15/2018 6:45,37.57717,-122.39328,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor damaged sewer line with auger while drilling holes in soil for retaining wall support posts.,No,Category 3,574,574,0,0,6, , 
849117,7/15/2018 9:30,38.73158,-120.80984,El Dorado,Debris-General, ,No,Category 3,4,5,5,0,4,sdr,15
849780,7/15/2018 10:00,33.337222,-118.308056,Los Angeles,Operator Error, ,No,Category 3,600,600,600,0,6,Flex Hose,1
849208,7/15/2018 13:30,36.35512,-121.92007,Monterey,Pump Station Failure-Power,"Power failure. operator received high level alarm. Power restored as sewage reached top of pump station, stated 50 gallons over top of pump station to unpaved surface before pumps were restored to operational status.",No,Category 3,50,50,0,0,8,abs,20
850673,7/15/2018 14:45,38.67366111,-121.5164722,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
849063,7/15/2018 15:45,33.82451,-118.3729,Los Angeles,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
849927,7/15/2018 15:50,33.74312,-118.37879,Los Angeles,Pump Station Failure-Power, ,No,Category 2,220,1770,1770,0, , , 
849224,7/15/2018 19:55,33.78927,-118.3794,Los Angeles,Other (specify below),Roots and Disposable Wipes,No,Category 2,4500,4500,0,0, , , 
850687,7/16/2018 6:00,38.60422778,-121.3720361,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
850140,7/16/2018 8:26,38.25406,-122.062,Solano,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
849202,7/16/2018 10:15,33.55163,-117.80403,Orange,Debris-Rags,Roots and rags appeared to be the cause of this overflow.,No,Category 3,200,600,600,0,8,CIP,15
850698,7/16/2018 19:30,38.71703889,-121.3549806,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
850082,7/17/2018 8:00,38.66609,-121.076734,El Dorado,Root Intrusion, ,No,Category 3,900,900,900,0, , , 
849282,7/17/2018 8:08,38.57816,-121.53603,Yolo,Grease Deposition (FOG),Grease in lateral,No,Category 3,1,1,1,0,4,clay,40
849356,7/17/2018 10:05,37.90571,-122.07876,Contra Costa,Root Intrusion, ,No,Category 3,5,5,0,0,8,HDPE,25
849239,7/17/2018 10:25,38.02417,-121.29257,San Joaquin,Debris-General,The spill was caused by debris build up due to a sag at 30 to 33 feet.,No,Category 3,8,8,8,0,4,VCP, 
850699,7/17/2018 14:30,38.48417222,-121.4505,Sacramento,Root intrusion, ,No,Category 3,13,13,9,0, , , 
849325,7/18/2018 0:00,38.5525,-121.68408,Yolo,Debris-Rags, ,No,Category 3,7,7,7,0, , , 
849729,7/18/2018 5:30,37.79408,-122.40516,San Francisco,Debris-Wipes/Non-Dispersables, ,No,Category 3,41,41,41,0,4,VCP, 
849707,7/18/2018 7:45,37.65252,-122.44188,San Mateo,Root Intrusion, ,No,Category 3,9,9,9,0,4,VCP, 
860207,7/18/2018 8:00,38.00851,-122.09379,Contra Costa,Debris-General, ,No,Category 2,2798,2798,2798,0,6,VCP, 
849275,7/18/2018 8:00,34.95149,-120.43107,Santa Barbara,Other (specify below),"Debris, Rags and Grease",No,Category 3,0,800,800,0,6,VCP,50
849251,7/18/2018 9:15,36.64295,-121.80958,Monterey,Grease Deposition (FOG),Manhole not overflowing when operator arrived but began overflowing when operators began hydro-jetting sewer main,No,Category 3,200,200,50,0,6,clay,40
849340,7/18/2018 10:50,38.9312,-121.0983,Placer,Debris-General, ,No,Category 3,165,172,37,0,6,VCP,30
849273,7/18/2018 12:50,37.62181,-122.4433,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Asphalt contractor working for the City caused damage to a sewer manhole, and pushed asphalt grindings into the manhole that resulted in a main blockage.",No,Category 3,60,60,60,0,10,HDPE,10
849237,7/18/2018 22:30,32.70585,-117.08596,San Diego,Root Intrusion,roots and debris,No,Category 3,325,325,325,0,6,VC, 
850048,7/18/2018 23:30,37.82985,-122.37093,San Francisco,Vandalism,Vandalism of the pump station (PS) was the cause of the SSO. An unauthorized person(s) entered the PS and opened the main breaker to the receiving pump causing the PS & related feed lines to back & onto the street.  Locks were added inside the pump station to the electrical cabinets to prevent this from happening in the future as well as additional fencing around the PS.,No,Category 3,190,190,190,0,10,VCP, 
849474,7/19/2018 6:00,37.98092,-122.01064,Contra Costa,Grease Deposition (FOG), ,No,Category 3,974,974,924,0, , , 
849381,7/19/2018 7:45,33.98706,-117.94373,Los Angeles,Other (specify below),Roots,No,Category 2,6000,6000,0,0, , , 
849280,7/19/2018 9:00,38.58276,-121.53149,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,3,3,3,0,4,clay,40
849292,7/19/2018 12:45,39.693333,-123.629444,Mendocino,Debris-Rags, ,No,Category 3,30,30,0,0,6,clay,48
849279,7/19/2018 18:18,32.84933,-117.19151,San Diego,Debris-General,DEBRIS IN MAIN- PIECES OF PVC PIPE AND GREASE.,No,Category 3,435,435,150,0,8,PVC, 
849330,7/19/2018 19:00,32.76064,-117.04385,San Diego,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
850669,7/19/2018 19:15,38.58779167,-121.3813972,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
849784,7/20/2018 0:01,37.744722,-121.329722,San Joaquin,Operator Error,Operator pumped sewage holding pit because he felt it was going to overflow to the ground,No,Category 2,59010,59010,0,0,4,PVC,10
850115,7/20/2018 6:28,38.691119,-121.021128,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,629,629,500,0, , , 
850670,7/20/2018 8:00,38.69081389,-121.35305,Sacramento,Debris-General, ,No,Category 3,9,9,4,0, , , 
849291,7/20/2018 12:06,39.513611,-123.581667,Mendocino,Debris-General, ,No,Category 3,10,10,5,0,6,clay,48
849368,7/20/2018 15:45,32.7701,-117.05428,San Diego,Root Intrusion,ROOTS AND GREASE,No,Category 3,435,435,435,0,8,VC, 
849799,7/20/2018 19:00,38.49442,-121.50042,Sacramento,Debris-Rags, ,No,Category 3,4,4,4,0,6,VCP,64
849394,7/21/2018 0:00,32.6619,-117.07916,San Diego,Vandalism, ,No,Category 1,0,16500,2600,16500,8,VCP,53
849312,7/21/2018 9:35,34.28218,-119.27812,Ventura,Other (specify below),Residential grease,No,Category 1,0,120,120,120,6,clay,50
849375,7/21/2018 11:15,33.89769,-118.41138,Los Angeles,Pump Station Failure-Controls,"As the pump station was not pumping to capacity, the wet well filled up as did the sewer line tributaries, backing sewage up to the lowest points. This being the cleanouts and bathtubs.",No,Category 3,25,25,5,0, , , 
849398,7/21/2018 20:30,37.5576,-122.286527,San Mateo,Pipe Structural Problem/Failure,Failed repair to old ARV valve location. ARV was removed yeas ago. Coupling failed.,No,Category 2,7776,7776,7776,0,10, , 
849424,7/22/2018 6:36,37.91106,-122.55614,Marin,Root Intrusion, ,No,Category 1,30,60,0,30,6,Clay, 
850691,7/22/2018 8:00,38.61751667,-121.3194889,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
849805,7/22/2018 10:40,38.57026,-121.42546,Sacramento,Other (specify below),Cause was determined to be from grease and roots.,No,Category 3,20,20,20,0,6,VCP,71
849319,7/22/2018 11:29,34.28419,-119.27894,Ventura,Root Intrusion,heavy roots,No,Category 3,7,7,7,0,6,unkown,80
850674,7/22/2018 12:15,38.69614444,-121.3755694,Sacramento,Root intrusion, ,No,Category 3,3,72,71,0, , , 
850688,7/22/2018 15:00,38.69284167,-121.2001111,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
849345,7/22/2018 21:15,36.29875,-119.16019,Tulare,Pump Station Failure-Mechanical, ,No,Category 2,2100,2100,0,0, , , 
850667,7/23/2018 8:55,38.67515556,-121.3770861,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
850049,7/23/2018 9:02,38.57176,-121.50638,Sacramento,Root Intrusion, ,No,Category 3,15,15,15,0,8,Unknown,18
850086,7/23/2018 11:48,38.689708,-121.071733,El Dorado,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,12,12,12,0, , , 
849404,7/23/2018 13:15,33.64224,-116.17771,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,100,100,60,0,2,SS,14
850683,7/23/2018 13:30,38.70954722,-121.2922056,Sacramento,Grease deposition (FOG), ,No,Category 3,13,135,131,0, , , 
850700,7/23/2018 16:30,38.639675,-121.3160861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
850716,7/24/2018 14:30,36.705492,-119.795381,Fresno,Grease Deposition (FOG), ,No,Category 3,2,2,2,0,8,VCP,57
850679,7/24/2018 17:00,38.65878889,-121.273625,Sacramento,Root intrusion, ,No,Category 3,6,31,28,0, , , 
850677,7/24/2018 23:00,38.45019444,-121.4327611,Sacramento,Root intrusion, ,No,Category 3,5,11,9,0, , , 
849492,7/25/2018 5:00,37.824574,-122.371885,San Francisco,Other (specify below),"Force main break found, potentially from installation of new asphalt applied to the surface.",No,Category 2,0,2489,2489,0,10,ACP,60
850693,7/25/2018 11:30,38.47698056,-121.3981944,Sacramento,Grease deposition (FOG), ,No,Category 3,7,9,8,0, , , 
850675,7/25/2018 11:54,38.63168889,-121.2884444,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
850671,7/25/2018 14:00,38.43316389,-121.4413639,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
850143,7/25/2018 15:19,38.268292,-122.052055,Solano,Root Intrusion, ,No,Category 3,11,11,11,0, , , 
850678,7/25/2018 16:00,38.41635556,-121.4640556,Sacramento,Root intrusion, ,No,Category 3,20,176,170,0, , , 
849502,7/25/2018 20:24,33.79167,-118.2084,Los Angeles,Grease Deposition (FOG), ,No,Category 3,75,75,75,0, , , 
849505,7/26/2018 0:00,39.18818,-120.09866,Placer,Root Intrusion,root intrusion was caused by gas main installation breaking the top of sewer lateral allowing root intrusion to grow.,No,Category 3,20,30,10,0,4,ACP,52
850373,7/26/2018 6:00,34.33966,-119.41317,Ventura,Pipe Structural Problem/Failure, ,No,Category 3,270,270,0,0,4,HDPE,37
849499,7/26/2018 6:40,34.09114,-118.40013,Los Angeles,Other (specify below),"A water main break occurred in the area. Potable water, sand and mud from the main break entered the sewer system and caused a backup. Large amount of potable water and main break debris was coming out of the sewer system until the water main break was contained.",No,Category 1,0,20890,0,20890,8,VCP,44
849486,7/26/2018 8:24,34.10459,-117.28738,San Bernardino,Other (specify below),"Area (Street) was under construction. Manholes had sandbags placed around and under the rings. Sandbags had fallen into the channel and created the SSO. The contractor doing the work was not keeping up with the site NPDS coordinators where contacted, and a site inspection was conducted about MS-4.",No,Category 2,1525,1525,1525,0,18, , 
849785,7/26/2018 10:30,33.80368,-118.38286,Los Angeles,Other (specify below),Roots,No,Category 3,100,100,25,0, , , 
849783,7/26/2018 11:30,38.93703,-121.1321,Placer,Pipe Structural Problem/Failure, ,No,Category 1,0,18000,17200,800,24,HDPE,3
849703,7/27/2018 0:00,37.425744,-122.144201,Santa Clara,Root Intrusion, ,No,Category 3,72,72,62,0, , , 
849728,7/27/2018 0:00,34.21426,-117.08083,San Bernardino,Other (specify below),Contractor for Southern California Edison (SCE) bored through gravity sewer mainline while installing new SCE power pole,No,Category 1,0,10725,0,10725,10,Truss pipe,41
849696,7/27/2018 13:00,37.86955,-122.46599,Marin,Root Intrusion,Combination of roots and grease halted sewage flow through pipe.,No,Category 3,50,50,50,0,6,clay,50
849704,7/27/2018 16:15,37.3317,-121.78192,Santa Clara,Debris from Construction, ,No,Category 1,97,450,98,352, , , 
849616,7/27/2018 19:00,38.0355,-121.35599,San Joaquin,Root Intrusion,Root intrusion at multiple joints caused debris to collect in the lateral creating an obstruction.,No,Category 3,49,49,49,0,4,VCP, 
849613,7/27/2018 22:00,37.77899,-122.21713,Alameda,Grease Deposition (FOG), ,No,Category 3,405,405,355,0, , , 
849592,7/28/2018 0:00,35.28014,-120.65227,San Luis Obispo,Grease Deposition (FOG), ,No,Category 3,300,300,50,0,8,CIPP,20
