SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
849738,7/28/2018 19:20,33.63988,-117.69171,Orange,Root Intrusion,It appeared as if roots were cut from a customer's lateral and pushed into the IRWD sewer line.,No,Category 3,300,300,185,0, , , 
849714,7/29/2018 0:00,34.40873,-118.46973,Los Angeles,Other (specify below),Roots,No,Category 2,19200,19200,0,0, , , 
849619,7/29/2018 6:45,35.454787,-120.63503,San Luis Obispo,Grease Deposition (FOG), ,No,Category 3,0,50,50,0, , , 
849715,7/29/2018 8:36,37.24682,-122.03547,Santa Clara,Debris-Rags, ,No,Category 3,340,340,200,0,6,Plastic, 
849772,7/29/2018 9:12,33.942981,-117.017452,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,3000,3200,0,200,12,Ductile Iron,10
849750,7/29/2018 9:40,33.942874,-117.017451,Riverside,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Air Relief Valve failure led to sanitary sewer overflow in to the concrete vault to dirt surface,No,Category 1,3000,3200,0,200,12,Ductile Iron,10
849713,7/29/2018 12:51,33.97267,-118.13636,Los Angeles,Other (specify below),Grease and Roots,No,Category 1,0,4860,500,4360, , , 
850821,7/30/2018 0:00,34.24323,-117.17981,San Bernardino,Root Intrusion, ,No,Category 3,175,175,10,0,6,Concrete,70
849781,7/30/2018 8:58,37.64849,-122.44675,San Mateo,Debris-General, ,No,Category 1,121,307,121,186,6,VCP, 
849909,7/30/2018 9:30,38.02963,-121.89081,Contra Costa,Other (specify below),Clean out cap fell inside the sewer pipe restricting water flow.,No,Category 3,10,10,10,0,4,PVC, 
850665,7/30/2018 10:00,38.48201667,-121.4503444,Sacramento,Grease deposition (FOG), ,No,Category 3,17,182,179,0, , , 
850146,7/30/2018 10:55,38.76229,-121.28287,Placer,Pipe Structural Problem/Failure, ,No,Category 3,105,105,105,0, , , 
850689,7/30/2018 11:30,38.68382222,-121.3804111,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
849660,7/30/2018 12:00,32.73508,-116.97559,San Diego,Root Intrusion, ,No,Category 3,240,240,240,0,8,vcp, 
849614,7/30/2018 16:09,34.1974,-118.598454,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,8,VCP,70
849615,7/30/2018 20:34,34.103889,-117.672389,San Bernardino,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,325,600,25,8,VCP, 
849641,7/31/2018 0:00,33.367792,-117.260413,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,900,0,900,2, , 
849741,7/31/2018 5:00,38.69313,-121.14876,Sacramento,Pump Station Failure-Mechanical,,No,Category 3,200,200,200,0,4,Iron,15
849723,7/31/2018 8:56,33.68761,-117.13613,Riverside,Other (specify below),leaking valve,No,Category 3,400,400,75,0, , , 
849636,7/31/2018 10:00,38.69313,-121.14876,Sacramento,Pump Station Failure-Mechanical, ,No,Category 3,750,750,750,0,4,Iron,30
850543,7/31/2018 12:00,32.88011,-117.24358,San Diego,Construction Diversion Failure, ,No,Category 3,300,300,150,0, , , 
849670,7/31/2018 12:00,32.80073,-117.20163,San Diego,Pipe Structural Problem/Failure,LINER FAILURE,No,Category 3,500,500,275,0,8,LINER, 
849692,7/31/2018 16:00,37.87351,-122.45688,Marin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Cable Con - Contractor for Comcast directional bored Cable line through center of 10  force main.,No,Category 1,0,50,20,30,10,ACP,57
849711,7/31/2018 18:15,37.89545,-122.51676,Marin,Grease Deposition (FOG), ,No,Category 1,500,600,500,100,8,VCP, 
850159,7/31/2018 19:30,33.89246,-118.19349,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,25,0, , , 
849949,8/1/2018 11:10,38.55987,-121.76661,Yolo,Root Intrusion,Root intrusion in the lower lateral (public) caused the stoppage.,No,Category 3,35,35,35,0,4,VCP, 
849926,8/1/2018 18:15,37.58145,-122.34259,San Mateo,Debris-Rags,Lateral was down upon arrival.,No,Category 3,20,20,20,0, , , 
850934,8/2/2018 8:00,33.806832,-118.00865,Orange,Grease Deposition (FOG), ,No,Category 3,750,750,750,0,8,vcp, 
849998,8/2/2018 10:44,38.55355,-121.76431,Yolo,CS Mainentance Caused Spill/Damage,Responder opened clean out to check for stoppage and it overflowed.,No,Category 3,25,25,25,0,4,VCP, 
849762,8/2/2018 11:40,38.36638,-121.97915,Solano,Grease Deposition (FOG), ,No,Category 3,42,42,42,0,8,vcp, 
849971,8/3/2018 9:30,32.9521,-117.02174,San Diego,Root Intrusion, ,No,Category 3,131,131,24,0,4,VCP,48
850142,8/3/2018 13:20,38.63989,-121.43867,Sacramento,Root Intrusion, ,No,Category 3,915,915,0,0,6,VCP,108
850507,8/3/2018 15:01,37.93217,-122.35913,Contra Costa,Grease Deposition (FOG), ,No,Category 3,20,20,10,0, , , 
849917,8/3/2018 19:30,37.8942234,-122.5469621,Marin,Debris-Wipes/Non-Dispersables, ,No,Category 3,25,25,0,0,6,VCP,60
850820,8/4/2018 0:00,34.25943,-117.21169,San Bernardino,Root Intrusion, ,No,Category 3,50,50,0,0,8,ACP,50
851512,8/4/2018 11:30,34.11787,-118.16527,Los Angeles,Debris-General, ,No,Category 3,82,82,10,0, , , 
851340,8/5/2018 9:00,38.52111389,-121.4322972,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
849894,8/5/2018 10:44,37.8069,-122.29306,Alameda,Grease Deposition (FOG), ,No,Category 3,0,260,260,0,8,vcp, 
849902,8/5/2018 10:45,34.115865,-118.285818,Los Angeles,Root Intrusion, ,No,Category 3,93,93,93,0,8,VCP,102
851334,8/5/2018 16:00,38.40246111,-121.4049944,Sacramento,Debris-General, ,No,Category 3,44,44,39,0, , , 
850420,8/5/2018 20:30,34.13681,-118.80892,Los Angeles,Other (specify below),Roots,No,Category 3,10,10,10,0, , , 
849911,8/5/2018 22:20,37.64373,-122.45155,San Mateo,Grease Deposition (FOG), ,No,Category 1,0,1453,0,1453, , , 
850781,8/6/2018 0:00,37.41623,-122.10581,Santa Clara,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
851369,8/6/2018 7:00,38.66665278,-121.2827472,Sacramento,Root intrusion, ,No,Category 3,29,29,27,0, , , 
849918,8/6/2018 8:00,37.80671,-122.27711,Alameda,Grease Deposition (FOG), ,No,Category 2,4500,4500,4400,0,12,vcp, 
850051,8/6/2018 8:10,37.88555,-122.24857,Alameda,Root Intrusion, ,No,Category 3,20,20,0,0, , , 
850773,8/6/2018 8:30,38.685956,-121.781047,Yolo,Root Intrusion, ,No,Category 3,6,7,7,0, , , 
849977,8/6/2018 11:00,38.50994,-122.98214,Sonoma,Other (specify below),Unknown at this time.  No obvious explanation other than spill being ground water.  Small drip from main line doesn't account for volume of liquid in vault.,No,Category 3,5,5,0,0, , , 
851505,8/6/2018 11:00,37.78933,-121.21726,San Joaquin,Debris-General, ,No,Category 3,300,300,300,0, , , 
850005,8/6/2018 13:45,38.55926,-121.70122,Yolo,CS Mainentance Caused Spill/Damage,Spill occurred when responder opened clean out to check for stoppage.,No,Category 3,25,25,25,0,4,VCP, 
850247,8/6/2018 15:20,37.529262,-122.354776,San Mateo,Other (specify below),Pump failure and grease.,No,Category 3,12,12,0,0, , , 
851357,8/7/2018 8:00,38.61188056,-121.4872583,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
851353,8/7/2018 8:00,38.61671389,-121.3462111,Sacramento,Debris-General, ,No,Category 3,15,15,13,0, , , 
850861,8/7/2018 11:30,38.30446,-122.28832,Napa,Root Intrusion, ,No,Category 3,5,5,2,0,4, , 
851363,8/7/2018 11:45,38.60464722,-121.4028333,Sacramento,Debris-Rags, ,No,Category 3,2,2,1,0, , , 
851375,8/7/2018 12:00,38.43599444,-121.4435694,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
850059,8/7/2018 13:30,33.75159,-117.8633,Orange,Root Intrusion, ,No,Category 3,75,75,75,0,6,VCP,97
851376,8/7/2018 17:00,38.40593611,-121.3583639,Sacramento,Operator error, ,No,Category 3,6,6,4,0, , , 
850782,8/7/2018 19:25,37.450339,-122.135086,Santa Clara,Root Intrusion, ,No,Category 3,25,25,25,0, , , 
849979,8/8/2018 4:31,37.94045,-121.92618,Contra Costa,Root Intrusion, ,No,Category 2,0,2038,2038,0,6,pvc, 
851364,8/8/2018 8:00,38.61374444,-121.4799444,Sacramento,Root intrusion, ,No,Category 3,20,20,14,0, , , 
850563,8/8/2018 8:55,37.39264,-121.82056,Santa Clara,Root Intrusion,"back up was due to improper rodding from prior maintenance day, 8/7/18, by contractor (Roto Rooter).",No,Category 3,6,6,6,0,4, , 
850195,8/8/2018 11:38,37.9534,-121.25367,San Joaquin,Root Intrusion,Root intrusion and joint separation is causing debris build up in the lateral creating blockages.,No,Category 3,3,3,3,0,4,VCP, 
849973,8/8/2018 12:45,39.040486,-122.923834,Lake,Debris-General,Resident at 990 Martin reported that elderly house guest was using a lot of toilet paper. Issue has been addressed per tenant.,No,Category 3,5,5,5,0,4,ABS,15
849978,8/8/2018 14:50,37.47852,-122.25481,San Mateo,Debris-General,"Debris from lateral, general debris, and rags. Also, roots.",No,Category 3,323,323,323,0, ,VCP, 
850824,8/8/2018 17:40,37.67024,-121.783395,Alameda,Root Intrusion, ,No,Category 3,2,2,0,0, , , 
850609,8/9/2018 6:43,38.73013,-121.27007,Placer,Root Intrusion, ,No,Category 3,26,26,0,0, , , 
849980,8/9/2018 8:00,38.94074,-122.6131,Lake,Root Intrusion, ,No,Category 3,225,225,225,0,6,c-900,30
851358,8/9/2018 10:00,38.49945278,-121.4431083,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
850126,8/9/2018 11:29,33.79201,-118.21887,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
851333,8/9/2018 12:00,38.59083056,-121.375775,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
850656,8/9/2018 15:30,37.473611,-122.194859,San Mateo,Other (specify below),"Grease, roots, toilet paper, and paper wipes.",No,Category 3,91,91,0,0, , , 
851335,8/9/2018 21:00,38.58185,-121.2759306,Sacramento,Debris-General, ,No,Category 3,11,345,342,0, , , 
849999,8/10/2018 2:00,33.95374,-117.7756,San Bernardino,Other (specify below),Clean out was bolted together flange by flange. One of the flanges  had small leak at the gasket.,No,Category 1,0,960,0,960, , , 
850095,8/10/2018 10:20,37.80515,-122.18279,Alameda,Root Intrusion, ,No,Category 3,240,240,40,0, , , 
850141,8/10/2018 10:40,34.396389,-119.533056,Santa Barbara,Other (specify below),Power to sewer pump was interrupted by an unknown unauthorized person(s).,No,Category 3,7,7,7,0,1,hdpe,5
851196,8/10/2018 14:31,38.08966,-122.22021,Solano,Root Intrusion,The spill had ceased overflowing by the time the Technician arrived. That is why the arrival time and spill end time are the same.,No,Category 3,5,5,0,0,6,VCP,70
850486,8/10/2018 16:00,37.82767,-122.36952,San Francisco,Other (specify below),"Pump #1 was recently replaced on 7/26/2018, and new PVC discharge piping was also replaced.  The failure was on a glued joint to a pipe union, suspected cause due to age of glue and vibration from pump caused by sand and rocks found in the sump.",No,Category 3,217,217,190,0,3,PVC,0
851337,8/10/2018 16:00,38.54453056,-121.3602778,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
851285,8/10/2018 19:03,38.66624,-121.0793,El Dorado,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor hit line with skidsteer while grading backyard,No,Category 3,461,461,0,0,6,ACP,39
850046,8/11/2018 0:00,38.56224,-121.7516,Yolo,Debris-General, ,No,Category 3,2,2,2,0, , , 
851391,8/11/2018 5:30,36.807671,-119.786882,Fresno,Root Intrusion, ,No,Category 3,270,270,270,0,6,VCP,63
850066,8/11/2018 8:45,33.86538,-117.60421,Riverside,Root Intrusion, ,No,Category 2,5000,5000,4000,0,8,VCP,40
851336,8/11/2018 9:30,38.57308889,-121.406475,Sacramento,Damage by others not related to CS Const/Maint.,line was bored through,No,Category 3,31,31,25,0, , , 
850203,8/11/2018 12:00,37.94613,-121.2724,San Joaquin,Debris-General,Debris build up in lower lateral.,No,Category 3,26,26,26,0,4,VCP, 
850047,8/12/2018 0:00,38.54743,-121.71415,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
850709,8/12/2018 10:47,38.74926,-121.29067,Placer,Pipe Structural Problem/Failure, ,No,Category 3,13,13,3,0, , , 
850862,8/12/2018 13:55,38.28304,-122.26546,Napa,Debris-Rags, ,No,Category 3,1,1,0,0,4, , 
851354,8/12/2018 14:00,38.61824722,-121.280275,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
850174,8/13/2018 3:00,33.6652457,-117.8942558,Orange,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,18000,25639,18000,7639,2,brass,28
850053,8/13/2018 8:51,40.585494,-124.154631,Humboldt,Pipe Structural Problem/Failure, ,No,Category 3,50,50,0,0,2,galvanized, 
850417,8/13/2018 10:00,37.91829,-122.30843,Contra Costa,Debris-Wipes/Non-Dispersables,WIPES AND GREASE,No,Category 3,48,48,0,0,6,VCP, 
851342,8/13/2018 12:00,38.44978889,-121.434,Sacramento,Debris-General, ,No,Category 3,23,63,50,0, , , 
850436,8/13/2018 13:30,37.53425,-122.23798,San Mateo,Root Intrusion, ,No,Category 3,5,5,5,0,4, , 
851370,8/13/2018 13:45,38.61244444,-121.4046139,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
850554,8/13/2018 15:15,38.6279484,-122.8683403,Sonoma,Flow Exceeded Capacity (Separate CS Only), ,No,Category 3,0,55,55,0, , , 
850078,8/13/2018 17:00,37.36662,-122.11102,Santa Clara,Root Intrusion,Possible root intrusion.,No,Category 3,50,50,50,0,6,VCP,60
850103,8/13/2018 17:45,37.26213,-121.97621,Santa Clara,Debris-Rags, ,No,Category 2,100,3000,2900,0, , , 
850396,8/14/2018 0:00,38.94954,-119.94995,El Dorado,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Water crew over flushed a hydrant to collection system,No,Category 3,467,467,400,0,6, , 
851343,8/14/2018 8:00,38.59213611,-121.3955944,Sacramento,Root intrusion, ,No,Category 3,24,24,24,0, , , 
850213,8/14/2018 8:30,37.96642834,-122.5391556,Marin,Debris-Rags,"Caused by rags and roots. After District ran its pipe with the Hydro, crew found grit and rock in the pipe. District will change cleaning schedule to every 3 months and changing from Rodder to Hydroflusher. Also, CCTV Greenwood St, which flows into Madrona and found no problem.",No,Category 3,37,37,13,0,6,vcp, 
851350,8/14/2018 9:29,38.57330278,-121.3850083,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
850176,8/14/2018 10:30,40.357042,-122.210014,Tehama,Root Intrusion, ,No,Category 3,100,100,0,0,8,Clay,30
850173,8/14/2018 10:33,32.83301,-117.20558,San Diego,Pipe Structural Problem/Failure,MAIN LINE BREAK,No,Category 3,208,208,0,0,10,CI, 
850162,8/14/2018 14:00,36.510724,-119.446569,Tulare,Vandalism,Bars from a rod iron fence were dropped into a manhole that allowed for grease/debris to buildup and plug the sewer line.,No,Category 3,15,15,0,0,6,PVC,28
851809,8/14/2018 16:30,36.98006,-122.04842,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 3,96,96,0,0, , , 
850212,8/14/2018 17:30,34.09266,-117.29044,San Bernardino,Grease Deposition (FOG), ,No,Category 3,49,49,49,0,14, , 
850253,8/14/2018 19:30,34.9484,-120.43149,Santa Barbara,Other (specify below),Grease and rags,No,Category 3,50,50,50,0,8,VCP,50
850160,8/14/2018 20:15,33.87465,-117.58366,Riverside,Grease Deposition (FOG), ,No,Category 1,1500,2250,1500,750,8,VCP,40
850737,8/15/2018 1:00,40.7721,-124.19296,Humboldt,Other (specify below),Private Lift Station,No,Category 3,35,35,35,0,3,PVC,40
850161,8/15/2018 9:35,39.14197,-123.19666,Mendocino,Debris-Rags,i,No,Category 1,6,62,56,6,6,AC,40
850863,8/15/2018 10:30,38.30619,-122.31859,Napa,Debris-General, ,No,Category 3,21,21,3,0,4,ACP,61
850741,8/15/2018 12:45,40.7721,-124.19297,Humboldt,Other (specify below),Private Lift station Controls Failed,No,Category 3,35,35,35,0, , , 
850840,8/16/2018 8:00,37.32656,-122.06497,Santa Clara,Other (specify below),Paper towels and condoms,No,Category 3,202,217,217,0,4, , 
850193,8/16/2018 8:03,33.20391,-117.30643,San Diego,Root Intrusion,Root intrusion into easement manholes,No,Category 3,0,294,294,0,8,PVC,30
851351,8/16/2018 9:25,38.48101944,-121.4379111,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
850357,8/16/2018 10:57,37.529264,-122.354775,San Mateo,Other (specify below),Temporary pump  failure,No,Category 3,257,257,257,0, , , 
850265,8/16/2018 12:30,37.686845,-122.482216,San Mateo,Root Intrusion, ,No,Category 3,960,960,0,0, , , 
850474,8/16/2018 14:15,34.046649,-118.337273,Los Angeles,Debris-General, ,No,Category 1,0,29250,0,29250,8,VCP,101
850711,8/17/2018 7:45,37.529264,-122.354775,San Mateo,Other (specify below),"Bypass pump failure, grease, debris, and an acorn inside the manhole.",No,Category 3,101,101,0,0, , , 
851345,8/17/2018 9:00,38.49995,-121.4097472,Sacramento,Root intrusion, ,No,Category 3,10,10,4,0, , , 
851355,8/17/2018 9:00,38.61558611,-121.4086306,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
851331,8/17/2018 11:00,38.65809722,-121.3435722,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
850280,8/17/2018 12:13,38.0528059,-122.1491691,Solano,Root Intrusion, ,No,Category 3,5,5,5,0,6,clay, 
850565,8/17/2018 12:20,37.87024,-122.17345,Contra Costa,Debris from Construction,"A paving contractor let rock spill into our line causing it to plug and overflow. They were able to suck some of the rock out of the line with a Ditch Witch and relive the plug before our crew arrived, hence the spill end time being prior to the arrival time.",No,Category 3,29,29,0,0,6,VCP,64
850353,8/17/2018 12:30,37.33618,-121.89828,Santa Clara,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
850229,8/17/2018 12:38,37.9476,-122.03357,Contra Costa,Debris-Rags, ,No,Category 3,165,165,165,0, , , 
851377,8/17/2018 13:00,38.68743889,-121.1974139,Sacramento,Root intrusion, ,No,Category 3,7,7,5,0, , , 
850269,8/17/2018 15:00,38.48626,-122.70832,Sonoma,Pipe Structural Problem/Failure,At this point the investigation is continuing to locate where the pipe is broken.  Lift station is shut down during this time.(8/23/18 discovered hairline crack in cast tee at pumper location.  Repairs underway),No,Category 1,8,1000,342,658,10,Cast,35
850865,8/17/2018 15:24,38.30679,-122.3028,Napa,Grease Deposition (FOG), ,No,Category 3,27,27,13,0,6,VCP, 
851344,8/17/2018 15:40,38.62532778,-121.3613056,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
850240,8/18/2018 0:00,32.69722,-117.12332,San Diego,Grease Deposition (FOG),HEAVY GREASE BUILD UP,No,Category 1,1000,1150,1000,150,8,CI, 
851182,8/18/2018 3:50,41.723684,-122.647873,Siskiyou,Root Intrusion, ,No,Category 3,27,27,27,0,6,AC,50
850331,8/18/2018 7:45,38.03461,-122.26041,Contra Costa,Vandalism, ,No,Category 1,0,7268,210,7268,6,VCP,45
850418,8/18/2018 10:00,34.16935,-118.28254,Los Angeles,Root Intrusion, ,No,Category 1,966,3207,248,2241,8,VCP,91
851801,8/18/2018 11:30,35.356,-119.041,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,0,0,8,Clay, 
851371,8/18/2018 16:30,38.66086944,-121.2518306,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
850517,8/18/2018 18:18,38.74477,-121.28076,Placer,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
850531,8/18/2018 19:16,33.498792,-117.619245,Orange,Debris from Construction, ,No,Category 3,625,625,25,0,8,PVC,11
851359,8/18/2018 21:30,38.66297778,-121.2503444,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
850567,8/19/2018 8:30,38.01897,-122.13091,Contra Costa,Root Intrusion, ,No,Category 3,57,57,0,0,6,VCP,96
850442,8/19/2018 11:00,33.77687,-118.15897,Los Angeles,Grease Deposition (FOG), ,No,Category 2,1500,1500,1500,0, , , 
850286,8/19/2018 11:42,36.12983,-120.24948,Fresno,Pump Station Failure-Power,Magnetic starter failed on Chopper Pump.,No,Category 2,1000,1000,0,0,18,trash,25
850587,8/19/2018 13:00,33.94918,-118.23178,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,50,0, , , 
850262,8/19/2018 13:51,34.172637,-118.40815,Los Angeles,Root Intrusion, ,No,Category 3,0,158,158,0,8,VCP,72
850352,8/19/2018 22:51,37.30938,-122.01979,Santa Clara,Root Intrusion, ,No,Category 3,98,98,98,0, , , 
850439,8/20/2018 0:00,37.48669,-122.24212,San Mateo,Root Intrusion, ,No,Category 3,53,53,53,0,4, , 
850292,8/20/2018 0:00,40.40373,-120.52075,Lassen,Debris-Rags, ,No,Category 3,48,48,28,0,8,cast,67
850294,8/20/2018 8:00,38.804956,-123.576191,Mendocino,Root Intrusion, ,No,Category 3,500,500,0,0,6, , 
850347,8/20/2018 8:57,37.99774,-121.84296,Contra Costa,Grease Deposition (FOG), ,No,Category 3,18,18,18,0,4,vcp, 
850768,8/20/2018 9:25,38.77534,-121.20741,Placer,Root Intrusion,** The Spill End Time was based on interview with plumbing contractor.    See report attached to this submittal. There were roots within 4' of the Property Line Clean Out and also at the service tap at the mainline.,No,Category 3,19,19,1,0,4,VCP,15
850400,8/20/2018 11:30,37.445038,-122.225351,San Mateo,Other (specify below),Toilet paper and grease,No,Category 1,1,121,0,120, , , 
850846,8/20/2018 12:15,34.05502,-117.04681,San Bernardino,Other (specify below),Edison power outage throughout Yucaipa Regional Park.  Power outage was for upper camping area for maintenace and Edison shut down all of the Yucaipa Regional Park without notice,No,Category 3,75,75,75,0, , , 
850386,8/20/2018 17:48,37.80161,-121.91159,Contra Costa,Root Intrusion, ,No,Category 1,434,702,0,268,8,ABS,28
850841,8/20/2018 18:14,37.65389,-122.38847,San Mateo,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
850385,8/21/2018 0:00,35.29109,-120.66418,San Luis Obispo,Root Intrusion, ,No,Category 3,15,15,15,0,6,VCP,60
851373,8/21/2018 9:00,38.69628889,-121.2968694,Sacramento,Root intrusion, ,No,Category 3,7,285,282,0, , , 
850384,8/21/2018 9:55,34.136591,-118.216646,Los Angeles,Root Intrusion, ,No,Category 3,34,34,0,0,8,Concrete,93
851198,8/21/2018 11:43,38.10019,-122.23891,Solano,Debris-General, ,No,Category 3,5,5,5,0,6,VCP,70
850411,8/21/2018 19:30,33.799542,-117.945248,Orange,Grease Deposition (FOG), ,No,Category 3,762,762,762,0,8,VCP,58
851372,8/21/2018 21:00,38.70077222,-121.3645056,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
850402,8/21/2018 21:10,37.08758,-120.8302,Merced,Pump Station Failure-Controls, ,No,Category 3,10,10,10,0,8,PVC,30
850431,8/22/2018 0:00,37.37375,-122.166608,Santa Clara,Root Intrusion, ,No,Category 2,11220,11220,11000,0, , , 
850458,8/22/2018 4:00,34.03808,-118.13149,Los Angeles,Grease Deposition (FOG), ,No,Category 3,665,665,665,0,8,CLAY,50
850459,8/22/2018 4:00,34.03808,-118.13149,Los Angeles,Grease Deposition (FOG), ,No,Category 3,665,665,665,0,8,CLAY,50
850857,8/22/2018 6:30,36.589011,-121.962864,Monterey,Debris-General,Concrete/Debris was found/removed.,No,Category 3,22,22,0,0, , , 
851378,8/22/2018 9:00,38.61156389,-121.4056972,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
851460,8/22/2018 10:00,36.792167,-119.783441,Fresno,Root Intrusion, ,No,Category 3,8,8,8,0,6,VCP,63
851338,8/22/2018 10:20,38.58305833,-121.3632472,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
851346,8/22/2018 10:20,38.71500278,-121.2808694,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
851366,8/22/2018 11:00,38.61122778,-121.3705139,Sacramento,Root intrusion, ,No,Category 3,22,22,3,0, , , 
850892,8/22/2018 11:18,37.529264,-122.354775,San Mateo,Other (specify below),Bypass pump failure,No,Category 3,224,224,0,0, , , 
851365,8/22/2018 12:18,38.60274444,-121.3869778,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
851131,8/22/2018 19:30,32.68417,-117.06628,San Diego,Debris-General,"Debris, grease deposition-FOG, root intrusion.",No,Category 3,20,20,20,0, , , 
851341,8/22/2018 21:00,38.65746389,-121.3729111,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
850433,8/23/2018 0:00,37.589944,-122.40675,San Mateo,Debris-Rags, ,No,Category 3,145,145,0,0,6,6,60
850623,8/23/2018 10:00,38.6985,-120.07577,Amador,Debris-Wipes/Non-Dispersables, ,No,Category 3,400,400,400,0,8,Asbestos Concrete,40
851161,8/23/2018 13:44,37.64343,-122.43617,San Mateo,Grease Deposition (FOG), ,No,Category 3,6,6,6,0, , , 
851896,8/23/2018 15:30,33.90343,-118.20502,Los Angeles,Debris from Lateral, ,No,Category 1,450,500,450,50,8,VCP,50
851360,8/23/2018 16:20,38.70773056,-121.2782639,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
850530,8/24/2018 7:20,34.43737,-119.72494,Santa Barbara,Other (specify below),Concrete debris in the sewer system from an unknown source and wipes,No,Category 2,1515,2727,2727,0, , , 
854374,8/24/2018 8:25,36.87213,-121.759361,Monterey,Pump Station Failure-Mechanical, ,No,Category 3,100,100,100,0,4, , 
851284,8/24/2018 8:25,36.872024,-121.759165,Monterey,Pump Station Failure-Mechanical, ,No,Category 3,100,100,100,0,4, , 
851347,8/24/2018 12:45,38.70001389,-121.3760222,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
850734,8/24/2018 17:30,32.9694,-117.06284,San Diego,Root Intrusion, ,No,Category 3,364,364,1,0,4,vcp,59
850560,8/24/2018 18:55,37.618678,-122.386531,San Mateo,Debris-General, ,No,Category 3,160,160,160,0, , , 
850783,8/25/2018 0:00,37.429388,-122.14971,Santa Clara,Root Intrusion, ,No,Category 3,51,51,51,0, , , 
850502,8/25/2018 0:00,33.422758,-117.5452046,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),A privately owned vehicle driving along San Mateo Rd. accidentally crashed into an air relief valve shearing it off its foundation.,No,Category 1,38000,38030,22000,30, , , 
850631,8/25/2018 10:50,33.78368,-118.3147,Los Angeles,Other (specify below),Roots,No,Category 3,900,900,300,0, , , 
850540,8/25/2018 11:20,37.54522,-122.27312,San Mateo,Grease Deposition (FOG),Grease.,No,Category 3,0,900,900,0,8,VCP,50
851063,8/26/2018 9:45,38.75625,-121.28277,Placer,Root Intrusion, ,No,Category 3,409,409,0,0, , , 
850583,8/26/2018 10:00,34.01679,-118.37583,Los Angeles,Root Intrusion, ,No,Category 1,0,1289,0,1289,8,VCP, 
850505,8/26/2018 11:00,34.222345,-118.467592,Los Angeles,Debris-General, ,No,Category 3,0,138,138,0,8,VCP,68
851900,8/26/2018 13:00,33.90458,-118.22596,Los Angeles,Grease Deposition (FOG), ,No,Category 2,2500,2500,2500,0,8,VCP,40
851367,8/26/2018 16:00,38.68361667,-121.4541528,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
851332,8/26/2018 16:00,38.55182222,-121.3716389,Sacramento,Debris from Lateral, ,No,Category 3,46,46,45,0, , , 
850662,8/27/2018 6:55,32.79169,-117.02999,San Diego,Debris-Rags,,No,Category 3,800,800,800,0,8,VC, 
850772,8/27/2018 8:30,37.92203,-121.29373,San Joaquin,Root Intrusion,"After further investiation with the camera, there are several rooted up joints.  This will be placed on a preventative maintenance schedule for both rodding and chemical treatment.",No,Category 3,64,95,95,0,4,VCP, 
850860,8/27/2018 9:14,36.598875,-121.951856,Monterey,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
851361,8/27/2018 9:45,38.48738889,-121.4417778,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
851141,8/27/2018 13:05,37.22709,-121.97022,Santa Clara,Debris from Lateral, ,No,Category 3,20,20,0,0,4,VCP,66
850868,8/27/2018 15:05,38.74429,-121.2842,Placer,Root Intrusion, ,No,Category 3,28,28,25,0, , , 
850638,8/27/2018 15:40,34.95485,-120.42742,Santa Barbara,Debris-Rags,Towel/wipes material and some grease,No,Category 3,45,45,45,0,6,VCP,70
850856,8/27/2018 16:50,34.070459,-118.439304,Los Angeles,Root Intrusion, ,No,Category 3,100,100,100,0, , , 
851292,8/27/2018 20:00,32.8811134,-117.23757,San Diego,Pipe Structural Problem/Failure - Installation, ,No,Category 3,30,30,28,0, , , 
850624,8/28/2018 9:05,41.74841,-124.18154,Del Norte,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor using auger for a signpost hit the pressure main.,No,Category 2,6000,6000,5000,0,12,c900,15
850790,8/28/2018 9:06,37.79644,-122.16472,Alameda,Other (specify below),Tree trunk pushing against Sanitary Main Sewer.,No,Category 2,4795,4795,0,0,8,VCP, 
851022,8/28/2018 10:20,37.474054,-122.198857,San Mateo,Other (specify below),"Debris, grease, toilet paper, heavy paper wipes",No,Category 3,271,271,259,0, , , 
851348,8/28/2018 10:25,38.71040278,-121.2899778,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
850807,8/28/2018 10:25,34.07406,-118.12423,Los Angeles,Root Intrusion,Roots and Grease,No,Category 3,78,78,78,0,8,VCP,92
851349,8/28/2018 13:00,38.71266111,-121.3190694,Sacramento,Debris-General, ,No,Category 3,21,152,146,0, , , 
850618,8/28/2018 15:00,37.80707,-122.2085,Alameda,Vandalism,A duffle bag full clothing was found in the manhole blocking the sewer main line.,No,Category 3,180,180,180,0,8,vcp, 
850655,8/29/2018 0:00,32.62547,-117.0786,San Diego,Grease Deposition (FOG), ,No,Category 1,0,400,350,50,8,VCP,50
851362,8/29/2018 6:00,38.56145556,-121.3255389,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
850867,8/29/2018 7:00,38.29199,-122.27841,Napa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,1,1,1,0,4,Plastic,1
850714,8/29/2018 7:04,33.64452,-117.80825,Orange,Root Intrusion,It appeared as if roots were cut from customer's laterals and pushed into the IRWD sewer line.,No,Category 2,0,3990,3990,0, , , 
851339,8/29/2018 7:30,38.64443611,-121.3645806,Sacramento,Root intrusion, ,No,Category 3,10,65,65,0, , , 
850658,8/29/2018 8:00,34.17352,-119.23385,Ventura,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,95,100,100,0,2, , 
851272,8/29/2018 8:10,35.14796,-120.6496,San Luis Obispo,Debris-General, ,No,Category 3,450,450,450,0,8,vcp, 
850940,8/29/2018 9:15,34.0900091,-117.8903397,Los Angeles,Root Intrusion, ,No,Category 3,0,850,850,0,8, , 
850736,8/29/2018 9:30,34.94996,-120.49025,Santa Barbara,Other (specify below),"Contractor working on installing WWTP influent piping diversion box damaged 30  VCP Plant influent line.  Pipe was patched at 2:30am on 8/30, but began to leak 1gpm at 10:00am due to higher flow.  Contractor re-adjusted leak clamp to stop leak permanently at 10:30am.",No,Category 2,11137,11137,11137,0,30,VCP,46
850738,8/29/2018 9:30,34.94992,-120.49015,Santa Barbara,Other (specify below),Contractor struck 30 VCP with excavator.,No,Category 2,11137,11137,11137,0,30,VCP,46
851421,8/29/2018 9:54,37.145636,-121.593546,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,211,211,0,0,6,ACP, 
850952,8/29/2018 11:30,38.68139,-121.17183,Sacramento,Debris-Rags, ,No,Category 3,8,8,0,0,6,VCP, 
851352,8/29/2018 14:30,38.55874722,-121.3965778,Sacramento,Grease deposition (FOG), ,No,Category 3,9,130,125,0, , , 
850870,8/29/2018 15:15,38.29364,-122.29527,Napa,Debris-General, ,No,Category 3,21,21,3,0,4,ACP,52
851107,8/29/2018 19:00,37.94948,-121.967,Contra Costa,Grease Deposition (FOG), ,No,Category 3,182,182,182,0,6,VCP, 
850730,8/29/2018 21:05,34.08957,-118.41268,Los Angeles,Debris from Lateral, ,No,Category 1,1190,14850,1190,13660,12,VCP,53
850939,8/30/2018 7:00,38.055677,-122.211751,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,155,155,0,0,4,CIP,42
851356,8/30/2018 8:00,38.59468611,-121.3025556,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
850760,8/30/2018 8:30,37.77489,-122.25021,Alameda,Debris-General, ,No,Category 1,30,225,25,195,6,VCP,50
850823,8/30/2018 10:00,33.84993,-118.11641,Los Angeles,Other (specify below),Roots,No,Category 3,100,100,50,0,8,VCP, 
850712,8/30/2018 11:45,37.73407,-122.19445,Alameda,Grease Deposition (FOG), ,No,Category 3,187,187,0,0,8,vcp, 
850733,8/30/2018 12:34,34.08765,-118.41285,Los Angeles,Debris from Lateral, ,No,Category 2,3089,4650,4650,0,12,VCP,54
851374,8/30/2018 13:30,38.63691667,-121.3657472,Sacramento,Debris-General, ,No,Category 3,8,81,75,0, , , 
851403,8/30/2018 13:50,37.96926,-121.3364489,San Joaquin,Debris-General, ,No,Category 3,2,2,2,0,6,VCP,50
850914,8/30/2018 14:30,37.8886,-122.46806,Marin,Root Intrusion,"Roots, grease.",No,Category 3,30,30,30,0,6,clay,50
850731,8/30/2018 17:00,33.802273,-117.8414,Orange,Grease Deposition (FOG),,No,Category 1,64,94,64,30,8,VCP,62
850828,8/30/2018 21:10,36.97011,-121.88352,Santa Cruz,Debris-Rags, ,No,Category 3,5,5,0,0,6,ACP,58
850748,8/31/2018 6:30,37.70178,-122.41908,San Mateo,Other (specify below),Captured root ball during flushing operation,No,Category 2,1920,1920,0,0,8,VCP,18
850740,8/31/2018 7:30,33.86904,-117.59722,Riverside,Grease Deposition (FOG),Grease and Debris,No,Category 3,610,610,600,0,8,Clay,47
850871,8/31/2018 8:00,38.31209,-122.31877,Napa,Root Intrusion, ,No,Category 3,6,6,5,0,4,ACP,43
851286,8/31/2018 9:40,33.58075725,-117.2131717,Riverside,Root Intrusion, ,No,Category 3,142,142,142,0, , , 
850993,8/31/2018 12:35,37.98266,-122.58127,Marin,Debris-General,Looks like wipes got caught on tye wires that are used to install cured in place point repairs.,No,Category 3,30,30,0,0,6,VCP,60
850775,8/31/2018 15:18,39.041147,-122.92422,Lake,Pipe Structural Problem/Failure,Affected section of old Orangeburg pipe replaced by City with new 4  ABS on 9/4/18.,No,Category 3,5,5,5,0,4,Orangeburg,60
851368,8/31/2018 16:00,38.70667778,-121.4431028,Sacramento,Debris from Lateral, ,No,Category 3,6,6,3,0, , , 
850830,8/31/2018 17:00,34.15053,-118.23767,Los Angeles,Root Intrusion, ,No,Category 1,362,1995,102,1633,10,VCP, 
851507,9/1/2018 10:15,37.78908,-121.23275,San Joaquin,Grease Deposition (FOG), ,No,Category 3,227,227,227,0,6, , 
851079,9/1/2018 10:45,34.94998,-120.49036,Santa Barbara,Construction Diversion Failure,"Contractor's inflatable plug was found to have lost some pressure during a routine check of the plug.  Some sewer plant influent escaped from the open end of 42  future plant influent stub line.  A vacuum truck was immediately dispatched to recover spillage, which was dumped at WWTP for disposal.  Inflatable plug was repressurized and an extra plug was inserted at open end of 42  line, which stopped leakage.  New inflatable plug was installed on 9/4/18.",No,Category 3,714,714,714,0,42,Vylon,22
850869,9/1/2018 13:15,33.98778,-118.04573,Los Angeles,Root Intrusion, ,No,Category 3,500,500,200,0, , , 
852153,9/1/2018 17:00,38.55347778,-121.3604389,Sacramento,Debris-General, ,No,Category 3,48,335,292,0, , , 
851325,9/2/2018 0:00,37.43922,-122.139055,Santa Clara,Root Intrusion, ,No,Category 3,7,7,5,0, , , 
852178,9/2/2018 12:00,38.68333056,-121.360425,Sacramento,Root intrusion, ,No,Category 3,15,174,174,0, , , 
850803,9/2/2018 12:00,38.729,-121.1789,Placer,Root Intrusion, ,No,Category 1,0,3000,2950,3000,12,SDR,41
850826,9/2/2018 13:00,37.95242,-121.25331,San Joaquin,Root Intrusion,Multiple joints of heavy root intrusion in this lateral causing grease build up which creates a blockage in the lateral.,No,Category 3,49,49,49,0,4,VCP, 
851202,9/2/2018 13:30,38.258463,-122.066167,Solano,Pipe Structural Problem/Failure, ,No,Category 3,82,82,82,0, , , 
852157,9/2/2018 18:50,38.69719444,-121.2293278,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
850806,9/2/2018 20:06,33.124444,-117.174167,San Diego,Debris from Construction, ,No,Category 3,600,600,0,0,8,PVC,1
850759,9/2/2018 20:49,33.661453,-114.523108,Riverside,Pump Station Failure-Mechanical,Approximately a 3 week issue with the pump/check valve. Pump running almost 23 hours a day with extremely low gallons per minute pushed through system. System failed once clogged.,No,Category 2,1400,1400,1350,0,6,cast iron,15
850753,9/2/2018 22:05,37.93906,-122.32592,Contra Costa,Grease Deposition (FOG),Rags,No,Category 1,0,5720,20,5700, , , 
850761,9/3/2018 0:00,40.4022,-120.51435,Lassen,Pump Station Failure-Power, ,No,Category 2,18000,18000,12000,0, , , 
851317,9/3/2018 6:15,36.73486,-121.63694,Monterey,Debris from Construction, ,No,Category 3,19,515,515,0,8,VCP,10
852143,9/3/2018 9:30,38.51991111,-121.4507028,Sacramento,Debris-General, ,No,Category 3,37,37,4,0, , , 
852180,9/3/2018 10:00,38.50618056,-121.4393333,Sacramento,Debris-General, ,No,Category 3,19,890,876,0, , , 
852137,9/3/2018 10:00,38.69618889,-121.3561944,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
852171,9/3/2018 10:00,38.38992222,-121.3097639,Sacramento,Root intrusion, ,No,Category 3,10,106,99,0, , , 
851012,9/3/2018 10:00,37.651,-121.00137,Stanislaus,Root Intrusion, ,No,Category 3,40,50,50,0, , , 
851656,9/3/2018 10:25,37.23446,-121.96014,Santa Clara,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP,50
850951,9/3/2018 11:00,37.94999,-121.97282,Contra Costa,Root Intrusion, ,No,Category 3,3,3,2,0, , , 
850819,9/3/2018 12:00,38.682844,-121.374978,Sacramento,Vandalism,Plastic object deposited in lateral stuck at main line tap.,No,Category 1,44,338,335,280, , , 
850839,9/3/2018 13:42,37.31092,-121.91602,Santa Clara,Grease Deposition (FOG), ,No,Category 1,257,1350,1097,253, , , 
850885,9/3/2018 15:20,38.73405,-120.81088,El Dorado,Debris-General, ,No,Category 3,10,10,0,0,4, , 
852154,9/3/2018 18:47,38.69205556,-121.3742528,Sacramento,Root intrusion, ,No,Category 3,33,312,310,0, , , 
851776,9/3/2018 19:00,35.388,-119.008,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,5,0,6,clay, 
850777,9/3/2018 21:36,38.94174,-122.6283,Lake,Root Intrusion, ,No,Category 1,0,1500,1350,1500, , ,40
850801,9/4/2018 5:00,37.66479,-122.46028,San Mateo,Root Intrusion, ,No,Category 3,7,7,7,0,4,VCP, 
850784,9/4/2018 10:00,32.807777,-116.930037,San Diego,Other (specify below),Spill was caused by a root log and grease build up. It appears the root log entered the City's collection system after someone cleared it out from their private sewer lateral.,No,Category 3,0,195,195,0,8,VC, 
851842,9/4/2018 12:00,38.11632,-122.23723,Solano,Root Intrusion, ,No,Category 3,160,160,10,0,6,PVC,49
852049,9/4/2018 13:00,32.884899,-117.241937,San Diego,Root Intrusion, ,No,Category 3,40,40,34,0, , , 
850786,9/4/2018 14:30,34.070459,-118.439304,Los Angeles,Root Intrusion, ,No,Category 3,200,200,200,0, , , 
850837,9/4/2018 15:15,37.98892,-120.370863,Tuolumne,Root Intrusion,We believe the roots were growing in from customers services.,No,Category 2,1200,1200,500,0,6,VCP,50
852168,9/4/2018 15:30,38.62556111,-121.3869306,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
850848,9/4/2018 17:00,37.98709,-121.349,San Joaquin,Debris-General,Debris build up in a sag located in this lateral caused a blockage which resulted in this spill.,No,Category 3,40,40,40,0,4,VCP, 
852151,9/5/2018 7:30,38.71866111,-121.3701028,Sacramento,Damage by others not related to CS Const/Maint.,damaged by cable com,No,Category 3,15,15,2,0, , , 
850829,9/5/2018 8:00,38.02658,-121.3192,San Joaquin,Root Intrusion,Root intrusion at multiple joints causing debris build up and creating a blockage.,No,Category 3,41,41,41,0,4,VCP, 
851110,9/5/2018 9:00,37.5544,-122.35067,San Mateo,Root Intrusion, ,No,Category 3,559,559,400,0,6,clay, 
852138,9/5/2018 9:00,38.40188889,-121.3737722,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
852158,9/5/2018 11:10,38.43324722,-121.4415972,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
851046,9/5/2018 11:30,38.68232,-121.800534,Yolo,Root Intrusion, ,No,Category 3,11,11,11,0, , , 
850827,9/5/2018 13:30,33.43534,-117.62698,Orange,Pipe Structural Problem/Failure, ,No,Category 1,500,540,500,40,6,Cast Iron,43
851488,9/5/2018 13:30,33.43535,-117.62682,Orange,Pipe Structural Problem/Failure, ,No,Category 3,500,500,500,0,6,Cast Iron,43
850855,9/5/2018 15:45,37.95751,-121.32367,San Joaquin,Debris-General,Debris build up in line causing blockage.,No,Category 3,20,20,20,0,4,ABS, 
850844,9/5/2018 20:00,37.81987,-122.19946,Alameda,Grease Deposition (FOG), ,No,Category 1,600,1200,0,600, , , 
850832,9/6/2018 3:10,37.72873,-121.51306,San Joaquin,Grease Deposition (FOG), ,No,Category 2,3300,3300,2900,0, ,VCP,10
850843,9/6/2018 7:30,37.96543,-122.03077,Contra Costa,Grease Deposition (FOG), ,No,Category 3,533,533,55,0,8,VCP,60
852144,9/6/2018 9:00,38.62514167,-121.3850444,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
850907,9/6/2018 14:00,38.638083,-121.277219,Sacramento,Root Intrusion, ,No,Category 1,70,1106,1101,1036, , , 
851326,9/7/2018 0:00,37.392213,-122.132754,Santa Clara,Root Intrusion, ,No,Category 3,133,133,133,0, , , 
850916,9/7/2018 6:20,37.98734,-122.10307,Contra Costa,Vandalism,Line segment was cleaned on 8/21/2018 and noted as clean. The debris captured that were the cause of the spill look to be debris either thrown in a manhole or lateral cleanout. Asphalt and various size toys were the cause of the blockage.,No,Category 1,0,4013,0,4013, , , 
852179,9/7/2018 9:36,38.60486111,-121.4103222,Sacramento,Operator error, ,No,Category 3,5,5,5,0, , , 
852129,9/7/2018 10:45,37.5575,-122.329638,San Mateo,Root Intrusion, ,No,Category 3,255,255,255,0,8,VCP,88
851108,9/7/2018 15:45,37.56102,-122.3379,San Mateo,Root Intrusion, ,No,Category 3,150,150,150,0,6,clay, 
851109,9/8/2018 9:30,37.5413,-122.35576,San Mateo,Other (specify below),Pipe Liner separating from pipe at Manhole.  Debris trapped between liner and pipe and obstruction was created.  On repair list,No,Category 3,700,700,0,0,6,Plastic Liner, 
851778,9/8/2018 13:30,35.323,-119.067,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,10,0,8,Clay, 
852164,9/8/2018 17:00,38.66656944,-121.2941917,Sacramento,Root intrusion, ,No,Category 3,7,390,386,0, , , 
850953,9/8/2018 19:45,38.67816,-121.17636,Sacramento,Grease Deposition (FOG), ,No,Category 3,10,10,6,0,6,SDR, 
850864,9/9/2018 6:30,34.2511,-119.20306,Ventura,Debris-Rags,spill caused by grease and rag buildup,No,Category 1,2825,3325,3325,500,8,clay,50
858337,9/9/2018 9:00,39.507222,-121.556944,Butte,Debris-General,Mass quantity of paper towel type material introduce to sewer system causing stoppage in line,No,Category 3,200,200,0,0,6,VCP,70
851163,9/9/2018 14:21,38.72909,-121.24505,Placer,Pipe Structural Problem/Failure - Installation, ,No,Category 3,16,16,1,0, , , 
852163,9/9/2018 15:00,38.66815,-121.3621139,Sacramento,Debris-General, ,No,Category 3,6,7,3,0, , , 
850919,9/9/2018 15:30,38.80818,-121.24732,Placer,Debris-General,We found that there was excessive amounts of  toilet paper in the lower lateral.,No,Category 1,0,34,3,31,4,VCP,18
852169,9/9/2018 18:20,38.47648889,-121.4479639,Sacramento,Grease deposition (FOG), ,No,Category 3,24,24,23,0, , , 
850930,9/10/2018 8:44,33.766094,-118.181077,Los Angeles,Root Intrusion, ,No,Category 1,0,3000,800,2200, , , 
852174,9/10/2018 9:00,38.50728333,-121.4687194,Sacramento,Root intrusion, ,No,Category 3,9,9,5,0, , , 
851323,9/10/2018 9:20,37.828773,-122.375592,San Francisco,Grease Deposition (FOG), ,No,Category 3,414,414,25,0,8,unk,79
851189,9/10/2018 9:33,38.2917,-122.26918,Napa,Root Intrusion, ,No,Category 3,17,17,3,0,4,ACP,62
851453,9/10/2018 10:48,37.451585,-122.213403,San Mateo,Other (specify below),"Debris, grease, heavy paper wipes and rags (cloth).",No,Category 3,44,44,25,0, , , 
850895,9/10/2018 11:00,37.808438,-122.416077,San Francisco,Pipe Structural Problem/Failure, ,No,Category 1,0,500,0,500,8,Cast Iron, 
852146,9/10/2018 12:00,38.62481111,-121.3238472,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
850927,9/10/2018 13:36,32.75374,-117.0781,San Diego,Root Intrusion,PARTIAL ROOT BLOCKAGE.,No,Category 3,154,154,154,0,8,VC, 
850920,9/10/2018 20:10,40.8615229,-124.0684815,Humboldt,Debris from Construction, ,No,Category 3,29,29,29,0,6,AC,50
850938,9/11/2018 0:00,34.41125,-117.29888,San Bernardino,Grease Deposition (FOG), ,No,Category 3,25,25,20,0,4,PVC,31
851103,9/11/2018 8:00,37.80969,-122.26722,Alameda,Grease Deposition (FOG), ,No,Category 3,500,500,500,0, , , 
852141,9/11/2018 8:00,38.60399444,-121.4212167,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
851097,9/11/2018 8:26,37.44923,-122.18527,San Mateo,Root Intrusion, ,No,Category 3,31,31,31,0,6,VCP, 
851036,9/11/2018 8:45,38.02244,-121.28382,San Joaquin,Root Intrusion,Root intrusion in the first 2 feet of the lateral was holding debris creating the blockage that caused the spill.,No,Category 3,10,10,10,0,4,VCP, 
850942,9/11/2018 9:30,37.79885,-122.21276,Alameda,Grease Deposition (FOG), ,No,Category 3,489,489,0,0,6,vcp, 
850921,9/11/2018 9:54,34.19009,-119.22821,Ventura,Other (specify below),partial blockage,No,Category 2,0,1683,1683,0,15,PVC, 
852132,9/11/2018 11:00,38.64481111,-121.2220944,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
852159,9/12/2018 7:30,38.68059444,-121.3023278,Sacramento,Root intrusion, ,No,Category 3,11,71,66,0, , , 
850945,9/12/2018 7:50,36.622684,-121.912759,Monterey,Root Intrusion, ,No,Category 3,42,42,0,0, , , 
851266,9/12/2018 10:30,37.37822,-121.81093,Santa Clara,Other (specify below),Pipe defect and root intrusion,No,Category 3,260,318,235,0,6, , 
851995,9/12/2018 10:30,38.657142,-121.778003,Yolo,Root Intrusion, ,No,Category 3,35,35,35,0, , , 
852181,9/12/2018 11:19,38.58745833,-121.3855194,Sacramento,Other (specify),unknown cause,No,Category 3,3,3,1,0, , , 
852182,9/12/2018 13:00,38.55370556,-121.3844361,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
850944,9/12/2018 19:00,37.80621,-122.1968,Alameda,Grease Deposition (FOG), ,No,Category 1,0,480,0,480,8, , 
852172,9/12/2018 21:10,38.69611389,-121.3548556,Sacramento,Debris-General, ,No,Category 3,8,346,345,0, , , 
851212,9/13/2018 7:00,37.153131,-121.599649,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0,6,Clay,40
852186,9/13/2018 7:00,38.40391944,-121.3642306,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
850946,9/13/2018 8:28,37.76659,-120.84715,Stanislaus,Pump Station Failure-Controls,"Malfunctioning level transducer caused all pumps to run at once, causing manhole 1550 ft from Lift Station to be surcharged with flow. Manhole is where force main becomes gravity flow, approximately 6 feet in depth.",No,Category 3,0,10,10,0,18,Asbestos Concrete,50
850999,9/13/2018 10:00,37.56344,-122.26712,San Mateo,Other (specify below),Small hole in an old repair on a 6  force Main,No,Category 3,0,100,100,0,6,ACP,40
851399,9/13/2018 23:10,37.366,-120.4235,Merced,Debris-General,Blockage and overflow due to accumulated paper in lateral sewer lines intersecting main sewer line within Glacier Point Dormitory Building at the UC Merced,No,Category 3,100,100,100,0,4,HDPE,1
851214,9/14/2018 7:10,37.88842,-122.04757,Contra Costa,Root Intrusion, ,No,Category 3,81,81,0,0,6,VCP,69
851135,9/14/2018 10:25,37.938294,-122.52041,Marin,Grease Deposition (FOG),Grease in sagged sewer main.,No,Category 1,173,4178,500,4005,6,LPPVC,21
851120,9/14/2018 11:27,34.17012,-118.1099,Los Angeles,Other (specify below),Roots,No,Category 1,0,900,0,900, , , 
852175,9/14/2018 14:00,38.61680278,-121.4778556,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
851121,9/14/2018 15:40,34.14579,-118.81855,Los Angeles,Other (specify below),Grease and Paper,No,Category 1,0,725,0,725, , , 
852187,9/14/2018 18:30,38.47898056,-121.4417611,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
851283,9/15/2018 7:00,35.466944,-120.665833,San Luis Obispo,Root Intrusion, ,No,Category 3,50,50,0,0,8,VCP, 
851100,9/15/2018 8:00,37.96338,-122.30962,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,220,220,0,0,6,vcp,66
852133,9/15/2018 9:00,38.70221944,-121.44635,Sacramento,Debris-General, ,No,Category 3,9,9,9,0, , , 
851105,9/15/2018 12:00,37.75607,-121.44568,San Joaquin,Debris-Wipes/Non-Dispersables, ,No,Category 3,200,200,200,0,4,VCP,15
852176,9/15/2018 12:00,38.61151111,-121.3789333,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
851065,9/15/2018 12:30,37.98696,-121.83725,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
851004,9/15/2018 18:58,34.100319,-118.269604,Los Angeles,Root Intrusion, ,No,Category 3,36,36,36,0,6,VCP,94
851104,9/16/2018 7:30,38.52704,-121.97368,Yolo,Root Intrusion, ,No,Category 3,100,100,90,0,4,orangeburg,70
851833,9/16/2018 10:00,37.87488,-122.4566,Marin,Grease Deposition (FOG),Grease and Roots,No,Category 3,15,15,5,0,6,clay,50
851015,9/16/2018 10:00,33.92462,-117.93305,Orange,Grease Deposition (FOG), ,No,Category 3,140,150,150,0,8,VCP,60
851265,9/16/2018 12:00,34.96622,-120.42277,Santa Barbara,Other (specify below),Grease and Rags.  Root ball found in pipe after subsequent video inspection of affected sewer pipe.  Repair slated for week of 9/24/18 to remove root ball from capped lateral.  Area is also slated for grease tagging related to this blockage as of 9/26/18.,No,Category 3,45,45,45,0,6,VCP,35
851154,9/17/2018 6:30,37.98002887,-122.5397647,Marin,Root Intrusion,It was not over flowing when we arrived and the crew saw a wet spot on the ground 6 feet wide and 30 feet long  and 1 inch deep. We feel it was a partial blockage because sewage was still flowing down the main line,No,Category 3,112,112,0,0, , , 
851114,9/17/2018 8:00,38.973721,-121.093507,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,508,508,508,0,2,cast iron,28
