SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
851472,9/17/2018 14:28,37.41038,-121.85464,Santa Clara,Grease Deposition (FOG), ,No,Category 3,28,48,48,0, , , 
851038,9/17/2018 15:00,39.613889,-123.572778,Mendocino,CS Mainentance Caused Spill/Damage, ,No,Category 3,500,500,450,0,6,Transite,40
851028,9/17/2018 18:00,33.81828,-118.37297,Los Angeles,Root Intrusion, ,No,Category 1,0,200,100,100,8, , 
851783,9/17/2018 21:30,35.4,-119.133,Kern,Other (specify below),Power Went out,No,Category 3,20,20,20,0,8,PVC, 
851080,9/18/2018 0:00,34.52829,-117.31351,San Bernardino,Debris-Rags, ,No,Category 1,0,24450,3000,24450,8,VCP,48
851136,9/18/2018 9:00,39.01912,-122.66662,Lake,Grease Deposition (FOG), ,No,Category 1,12,112,12,100, , , 
852155,9/18/2018 9:30,38.63386389,-121.4817278,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
852165,9/18/2018 13:00,38.57836944,-121.3641444,Sacramento,Root intrusion, ,No,Category 3,80,80,55,0, , , 
851513,9/19/2018 0:00,39.04526,-120.11656,El Dorado,Other (specify below),contractor working for private property owner was excavating for underground utilities and damaged the existing force main resulting in the overflow of sewage from the upper reach of the force main.,No,Category 3,733,733,720,0,6,ACP,45
851101,9/19/2018 4:00,33.16307,-115.48474,Imperial,Debris-General, ,No,Category 3,100,100,0,0,12,PVC,26
852177,9/19/2018 4:30,38.58156667,-121.3066222,Sacramento,Root intrusion, ,No,Category 3,82,82,0,0, , , 
852147,9/19/2018 12:15,38.58007222,-121.3027944,Sacramento,Root intrusion, ,No,Category 3,12,12,12,0, , , 
852160,9/19/2018 13:00,38.72403611,-121.3505861,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
851568,9/19/2018 13:20,33.77023,-118.36662,Los Angeles,Other (specify below),Roots,No,Category 3,50,50,5,0, , , 
851297,9/19/2018 17:58,38.74589,-121.27677,Placer,Pipe Structural Problem/Failure, ,No,Category 3,2,2,2,0, , , 
852148,9/19/2018 19:00,38.69008889,-121.308125,Sacramento,Root intrusion, ,No,Category 3,20,20,18,0, , , 
851165,9/20/2018 9:00,41.30817,-122.30628,Siskiyou,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
852149,9/20/2018 9:00,38.62806389,-121.3782417,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
851436,9/20/2018 9:00,34.07417,-117.44465,San Bernardino,Debris-General, ,No,Category 3,750,750,750,0,8,VCP,45
851746,9/20/2018 9:08,37.467545,-122.205253,San Mateo,Other (specify below),Grease and roots,No,Category 3,125,125,120,0, , , 
851469,9/20/2018 14:00,37.35525,-121.86018,Santa Clara,Grease Deposition (FOG), ,No,Category 3,11,11,11,0, , , 
851250,9/21/2018 1:30,34.15912,-119.04526,Ventura,Pump Station Failure-Power, ,No,Category 1,35,45,45,10, , , 
851647,9/21/2018 8:30,37.47194,-122.22088,San Mateo,Grease Deposition (FOG),"Cause: Rags, FOG",No,Category 3,140,290,290,0,6,VCP, 
851213,9/21/2018 11:40,37.94203,-121.27831,San Joaquin,Root Intrusion,Root intrusion at multiple locations in the first ten feet of the lateral is holding debris causing a blockage.,No,Category 3,28,28,28,0,4,VCP, 
851193,9/21/2018 11:50,33.53498,-117.76924,Orange,Debris from Lateral,"Capture tool video footage revealed that the cause of the spill was roots and rags; in a statement from Jon of McKeown Plumbing, McKeown Plumbing was called out to 802 Bluebird Canyon the prior day September 20, 2018. The residents Mr. Trevor and Sarah Murphy were having plumbing issues,   McKeown plumbing responded John and Sammy Rosa snaked the line retrieving Hygiene Products, Cigarette Butts, and a decent amount of roots when they left that day the service at 802 Bluebird Canyon  was restored.",No,Category 3,500,500,0,0,8,Lined, 
851175,9/21/2018 12:45,40.85553,-124.08988,Humboldt,Debris-Rags, ,No,Category 3,15,37,37,0,6,PVC,15
852139,9/21/2018 12:45,38.69672222,-121.4451028,Sacramento,Root intrusion, ,No,Category 3,39,39,39,0, , , 
851201,9/21/2018 14:47,34.152374,-118.397635,Los Angeles,Grease Deposition (FOG), ,No,Category 3,397,397,397,0,8,VCP,56
851181,9/21/2018 17:00,37.64202,-120.76828,Stanislaus,Debris-General, ,No,Category 3,54,54,54,0,8,PVC,45
851271,9/22/2018 0:00,32.81869,-116.93446,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,4102,3198,904,8,VCP,51
851402,9/22/2018 7:30,38.67479,-121.17804,Sacramento,Root Intrusion, ,No,Category 3,3,3,0,0,4,VCP, 
851256,9/22/2018 13:00,37.95657,-121.29927,San Joaquin,Pipe Structural Problem/Failure,Lateral pipe failure. (Broken),No,Category 3,12,12,12,0,4,VCP, 
851192,9/22/2018 18:35,38.61971,-121.44881,Sacramento,Other (specify below),"More than one spill cause: Grease Deposition (FOG), Root Intrusion.  Spill cause from what witnessed at Downstream manhole is grease and roots",No,Category 2,0,1026,1026,0,6,VCP (lined),23
851270,9/22/2018 20:15,37.29345,-121.97819,Santa Clara,Debris-Rags, ,No,Category 2,239,2900,2900,0, , , 
851183,9/23/2018 0:00,38.55837,-121.72038,Yolo,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
851999,9/23/2018 9:49,38.50366,-122.46404,Napa,Grease Deposition (FOG), ,No,Category 3,390,390,150,0,4,clay,65
852188,9/23/2018 12:15,38.66698889,-121.3779972,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
851294,9/23/2018 13:30,37.9113,-122.55226,Marin,Root Intrusion, ,No,Category 3,15,15,0,0,6,Clay, 
851269,9/23/2018 14:00,32.93753,-117.06633,San Diego,Root Intrusion, ,No,Category 3,20,20,20,0,4,VCP,51
852156,9/23/2018 15:00,38.67171944,-121.2916639,Sacramento,Grease deposition (FOG), ,No,Category 3,53,483,439,0, , , 
851445,9/23/2018 20:45,38.05866,-122.52391,Marin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Drilling contractor hit District's pipeline when drilling a piling for a foundation. Concrete was poured for the piling which then filled the damaged pipeline causing the blockage and backup.,No,Category 3,750,750,500,0,6,PVC,18
852173,9/23/2018 21:00,38.51661944,-121.4494889,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
852150,9/24/2018 9:42,38.60655,-121.4070889,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
851264,9/24/2018 10:36,32.7906,-117.06164,San Diego,Grease Deposition (FOG),GREASE BLOCKAGE IN PRIVATE MAIN.,No,Category 3,42,42,42,0,8,VC, 
851640,9/24/2018 10:45,37.99927,-121.88869,Contra Costa,Debris-Rags, ,No,Category 3,10,10,10,0,4,VCP, 
851257,9/24/2018 11:39,38.0564047,-122.1431253,Solano,Root Intrusion,Root intrusion in 6  city sewer main caused complete blockage.,No,Category 3,6,59,59,0,6,Clay, 
851433,9/24/2018 17:00,37.62304,-120.91108,Stanislaus,Pipe Structural Problem/Failure, ,No,Category 2,1735,3470,2169,0,10,DIP, 
851857,9/25/2018 6:45,34.678889,-120.443056,Santa Barbara,Root Intrusion, ,No,Category 3,550,550,0,0,10, , 
851319,9/25/2018 12:15,37.80864,-122.21498,Alameda,Pipe Structural Problem/Failure,Eight inch clay pipe failed. Three hundred and sixty gallons spilled onto the dirt at this location. Sewage soaked into the dirt at this location.,No,Category 3,360,360,0,0, , , 
851400,9/25/2018 12:45,37.93546,-121.24321,San Joaquin,Root Intrusion,Debris build up due to root intrusion,No,Category 3,16,16,16,0,4,VCP, 
852134,9/25/2018 15:00,38.60053889,-121.361,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
851843,9/25/2018 19:30,37.452719,-122.228434,San Mateo,Other (specify below),"Debris, grease, toilet paper, rubber gloves, rags, condoms.",No,Category 3,13,302,300,0, , , 
851255,9/25/2018 19:50,34.107715,-118.363199,Los Angeles,Root Intrusion, ,No,Category 3,76,76,76,0,8,VCP,54
852136,9/25/2018 20:00,38.56841667,-121.3931,Sacramento,Root intrusion, ,No,Category 3,13,72,69,0, , , 
852145,9/26/2018 0:00,38.66069444,-121.2934083,Sacramento,Grease deposition (FOG), ,No,Category 3,48,48,29,0, , , 
851296,9/26/2018 0:00,35.55337,-120.71761,San Luis Obispo,Root Intrusion, ,No,Category 1,0,40000,500,40000,10,Clay,42
851279,9/26/2018 7:52,37.97735,-122.02877,Contra Costa,Debris-Rags, ,No,Category 3,189,189,100,0,8,VCP,75
851385,9/26/2018 10:28,36.595861,-121.840539,Monterey,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
852152,9/26/2018 12:00,38.60606389,-121.3668639,Sacramento,Root intrusion, ,No,Category 3,25,25,16,0, , , 
851268,9/26/2018 12:50,39.31699,-120.33162,Nevada,CS Mainentance Caused Spill/Damage,Servicing pumps and the pumps did not reprime correctly,No,Category 3,100,100,100,0, , , 
852183,9/26/2018 14:15,38.63376944,-121.2553944,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
851468,9/26/2018 16:15,37.9742,-121.28959,San Joaquin,Pipe Structural Problem/Failure,The lower lateral is broken into multiple pieces at the connection to the main line. This creates a catch point for debris to create a blockage.,No,Category 3,98,98,98,0,4,VCP, 
851476,9/26/2018 17:30,38.67868,-121.17352,Sacramento,Root Intrusion, ,No,Category 3,5,5,0,0,6,VCP, 
851451,9/26/2018 17:55,33.76025,-118.19081,Los Angeles,Grease Deposition (FOG), ,No,Category 3,400,400,400,0, , , 
851707,9/26/2018 19:00,38.02068,-121.92069,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,7,7,7,0,4,VCP, 
851315,9/26/2018 23:25,37.98820258,-122.5131563,Marin,Debris from Lateral,"we found a root blockage at the entrance of the downstream pipe in mh833.  The roots were not attached to the pipe and it appears to have come from a 4 inch lateral based roots appearance (freshly cut, yellow non septic, diameter of root ball).",No,Category 3,0,502,502,0,6,VCP, 
851438,9/27/2018 0:00,33.3192,-117.3041,San Diego,Other (specify below),Grease Blockage/Rags,No,Category 1,7140,11280,1000,4140,7, , 
851484,9/27/2018 5:00,37.89013,-122.567194,Marin,Other (specify below),Contractor damaged pipe but was not aware before leaving site for long weekend.,No,Category 2,9860,9860,8350,0,4,Plastic,28
852142,9/27/2018 9:30,38.59816944,-121.3791222,Sacramento,Debris-General, ,No,Category 3,35,35,30,0, , , 
851450,9/27/2018 17:42,38.03694,-122.26368,Contra Costa,Construction Diversion Failure, ,No,Category 3,10,10,3,0,8,SDR,0
852184,9/27/2018 19:00,38.59820556,-121.3859889,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
851406,9/27/2018 19:20,34.11602,-117.31842,San Bernardino,Other (specify below),Grease (FOG) Rags Wipes,No,Category 2,2470,2470,2470,0,8,vcp, 
851535,9/27/2018 19:30,34.230086,-119.030962,Ventura,Grease Deposition (FOG), ,No,Category 3,90,180,180,0,8,VCP,38
851396,9/28/2018 0:00,37.4338824,-122.155196,Santa Clara,Root Intrusion, ,No,Category 3,197,197,187,0, , , 
851427,9/28/2018 0:00,33.89239,-118.25606,Los Angeles,Grease Deposition (FOG),excessive greese,No,Category 1,230,1380,1610,690,8,clay pipe,40
851480,9/28/2018 9:00,37.52731,-122.29749,San Mateo,Root Intrusion, ,No,Category 3,167,167,10,0, ,VCP,76
851380,9/28/2018 9:00,36.98351,-122.03416,Santa Cruz,Debris-Rags, ,No,Category 3,3,3,3,0, , , 
851424,9/28/2018 10:16,32.79515,-116.99938,San Diego,Root Intrusion, ,No,Category 3,29,29,29,0, , , 
852170,9/28/2018 10:30,38.59438889,-121.3469889,Sacramento,Root intrusion, ,No,Category 3,10,10,3,0, , , 
852050,9/28/2018 11:50,32.87335,-117.239657,San Diego,Root Intrusion, ,No,Category 3,100,100,60,0, , , 
852140,9/28/2018 13:00,38.50694722,-121.4459056,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
851461,9/29/2018 4:35,37.98358938,-122.522687,Marin,Debris-Wipes/Non-Dispersables,Spill cause by roots and rags,No,Category 3,353,353,353,0,6,VCP, 
852161,9/29/2018 8:30,38.69976389,-121.302025,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
852166,9/29/2018 9:00,38.40559444,-121.4316806,Sacramento,Root intrusion, ,No,Category 3,6,379,378,0, , , 
851467,9/29/2018 9:45,37.25195,-121.84757,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,14,16,16,0, , , 
852185,9/29/2018 11:00,38.60620278,-121.3671694,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
851464,9/29/2018 16:15,38.29926,-122.28224,Napa,Grease Deposition (FOG), ,No,Category 3,3,3,3,0,6,ACP,8
852135,9/29/2018 18:00,38.67556944,-121.4405194,Sacramento,Grease deposition (FOG), ,No,Category 3,8,10,7,0, , , 
851390,9/30/2018 10:05,32.74647,-117.16744,San Diego,Root Intrusion,,No,Category 3,20,20,0,0,6,VC, 
851673,9/30/2018 10:30,33.78706,-118.31007,Los Angeles,Other (specify below),Roots,No,Category 1,20,50,20,30, , , 
851483,9/30/2018 11:30,33.75936,-118.30833,Los Angeles,Other (specify below),Roots,No,Category 1,0,100,50,50, , , 
852167,9/30/2018 11:45,38.51864444,-121.4259194,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
854372,9/30/2018 12:02,36.571936,-121.520285,Monterey,Debris-General, ,No,Category 3,350,350,300,0, , , 
851466,9/30/2018 12:10,38.30225,-122.2887,Napa,Debris-General, ,No,Category 3,1,1,0,0,4,ACP,42
851956,9/30/2018 13:00,32.66002,-117.09654,San Diego,Grease Deposition (FOG), ,No,Category 3,0,400,400,0, , , 
852162,9/30/2018 13:30,38.63170833,-121.3743833,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
851542,9/30/2018 14:45,37.65316,-120.9866,Stanislaus,Root Intrusion, ,No,Category 3,5,5,5,0,6,VCP, 
851454,9/30/2018 15:30,37.91036,-122.68511,Marin,Other (specify below),"Bolts on check valve had loosened so valve was not seating properly, which allowed wastewater to discharge into vault.",No,Category 1,320,500,320,180,6,ductile iron,3
851646,9/30/2018 15:30,38.02298,-121.87541,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
852192,9/30/2018 16:05,37.65603,-122.44285,San Mateo,Debris-General, ,No,Category 3,2,2,2,0,4,VCP, 
851416,10/1/2018 6:00,38.6934,-121.14994,Sacramento,Pump Station Failure-Mechanical, ,No,Category 1,2000,2050,1950,50, , , 
851810,10/1/2018 7:37,37.76019,-122.25178,Alameda,Debris-General, ,No,Category 1,20,520,25,500,4, , 
852529,10/1/2018 7:58,38.261776,-122.06929,Solano,Root Intrusion, ,No,Category 3,30,30,30,0, , , 
853656,10/1/2018 9:00,38.61645278,-121.3613583,Sacramento,Root intrusion, ,No,Category 3,15,15,5,0, , , 
853650,10/1/2018 9:05,38.69044444,-121.3447861,Sacramento,Root intrusion, ,No,Category 3,76,76,75,0, , , 
851439,10/1/2018 10:22,37.77426,-122.14491,Alameda,Debris-General, ,No,Category 1,0,490,0,490, , , 
851478,10/1/2018 10:39,37.94192,-121.28181,San Joaquin,Debris-General,The lower lateral has a sag from 14 to 27 feet that is holding debris allowing a blockage to occur.,No,Category 3,5,49,49,0,4,VCP, 
853053,10/1/2018 11:44,38.50376,-122.4636,Napa,Grease Deposition (FOG), ,No,Category 3,24,24,15,0,4,clay,65
851437,10/1/2018 13:21,34.057359,-118.360991,Los Angeles,Debris-General, ,No,Category 3,152,152,152,0,10,VCP,91
853643,10/1/2018 15:00,38.54143056,-121.3537389,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
851844,10/2/2018 0:00,34.9667,-120.57057,Santa Barbara,Grease Deposition (FOG), ,No,Category 1,1000,1200,1000,200, , , 
851672,10/2/2018 6:00,38.516439,-121.378961,Sacramento,Debris-General, ,No,Category 1,4,512,185,327, , , 
851734,10/2/2018 11:49,37.87099,-122.17543,Contra Costa,Root Intrusion, ,No,Category 3,30,30,0,0,8,PVC,21
851700,10/2/2018 15:50,38.1976,-120.67503,Calaveras,Root Intrusion, ,No,Category 3,100,100,0,0,6, , 
851455,10/2/2018 15:56,34.098755,-118.381504,Los Angeles,Root Intrusion, ,No,Category 3,0,303,303,0,8,VCP,64
853644,10/3/2018 5:00,38.69268056,-121.4440722,Sacramento,Root intrusion, ,No,Category 3,42,42,17,0, , , 
851890,10/3/2018 8:00,37.7698,-122.15955,Alameda,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
851569,10/3/2018 10:25,34.19449,-118.22385,Los Angeles,Other (specify below),Rags & Roots,No,Category 1,120,240,120,120,8,VCP,66
853269,10/3/2018 12:00,38.679664,-121.791096,Yolo,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
851766,10/3/2018 14:45,35.338,-119.062,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,8,Clay, 
853663,10/3/2018 18:54,38.62933056,-121.3246389,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
854366,10/4/2018 6:15,34.07159,-118.44214,Los Angeles,Debris-General, ,No,Category 3,15,15,15,0, , , 
851712,10/4/2018 8:31,38.57488,-121.53577,Yolo,Other (specify below),Could not determine after clearing,No,Category 3,0,4,4,0,4,clay,40
851508,10/4/2018 11:15,33.666572,-117.958027,Orange,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,VCP,60
852004,10/4/2018 13:25,38.75498,-121.29052,Placer,Root Intrusion, ,No,Category 3,17,17,15,0, , , 
851630,10/4/2018 16:30,38.29336,-122.28899,Napa,Root Intrusion, ,No,Category 3,10,10,5,0,4,PVC,4
853657,10/4/2018 21:00,38.64854444,-121.3184778,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
851655,10/5/2018 7:55,37.496708,-122.279832,San Mateo,Root Intrusion, ,No,Category 1,25,6250,11,6225, , , 
851910,10/5/2018 8:30,37.36092,-122.02099,Santa Clara,Root Intrusion, ,No,Category 2,1375,1375,1375,0,8,VCP,60
851509,10/5/2018 11:18,37.93618,-122.02945,Contra Costa,Debris-Rags, ,No,Category 3,98,128,50,0,8,VCP,50
851633,10/5/2018 11:45,38.29126,-122.28545,Napa,Root Intrusion, ,No,Category 3,1,1,1,0,4,ACP,45
852615,10/5/2018 13:20,32.98425,-115.53414,Imperial,Debris-General,obstruction in the main line. Vactor Truck used to remove obstruction.,No,Category 3,150,150,0,0,16,VCP, 
851679,10/6/2018 7:00,38.603144,-121.385886,Sacramento,Root Intrusion, ,No,Category 1,9,945,945,915, , , 
851636,10/6/2018 9:00,38.30183,-122.28847,Napa,Root Intrusion, ,No,Category 3,38,38,37,0,4,VCP,49
851860,10/6/2018 10:00,34.05564114,-117.1862527,San Bernardino,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor damaged main line on private property during excavation.,No,Category 3,784,784,0,0,14,VCP,24
852618,10/6/2018 10:40,37.66982,-122.41757,San Mateo,Debris-Rags, ,No,Category 3,108,108,108,0,6,VCP, 
851529,10/6/2018 11:00,34.35133,-119.07256,Ventura,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,6,Clay, 
851677,10/6/2018 11:52,37.67827,-120.96803,Stanislaus,Grease Deposition (FOG), ,No,Category 2,2160,2160,2160,0,6,VCP, 
852293,10/6/2018 13:12,38.68547,-120.822937,El Dorado,Debris-General, ,No,Category 3,4,4,1,0,4,VCP,23
852535,10/6/2018 13:15,37.529264,-122.354775,San Mateo,Other (specify below),Pump failure.,No,Category 3,208,208,0,0, , , 
853680,10/6/2018 13:40,38.41661111,-121.3485694,Sacramento,Debris-General, ,No,Category 3,6,123,120,0, , , 
851785,10/6/2018 13:45,37.69427,-121.92927,Alameda,Grease Deposition (FOG), ,No,Category 3,50,425,425,0,8,VCP,40
851748,10/7/2018 0:00,37.432495,-122.123499,Santa Clara,Root Intrusion, ,No,Category 3,22,22,18,0, , , 
851709,10/7/2018 4:30,38.56539,-121.52958,Yolo,Debris-General, ,No,Category 3,0,9,9,0,8,clay,40
853683,10/7/2018 9:45,38.66580556,-121.2294833,Sacramento,Root intrusion, ,No,Category 3,0,15,15,0, , , 
851516,10/7/2018 9:50,37.74604,-122.14719,Alameda,Root Intrusion,Tree roots was the cause of the overflow.,No,Category 1,0,660,0,660, , , 
851540,10/7/2018 10:30,37.97451,-121.31863,San Joaquin,Root Intrusion,Root intrusion in the lateral causing debris build up resulting in a blockage.,No,Category 3,34,34,34,0,4,VCP, 
853641,10/7/2018 11:00,38.66438611,-121.2555861,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
851735,10/7/2018 12:35,37.87275,-122.17885,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,185,185,0,0,6,VCP,69
855288,10/7/2018 15:00,38.00186,-122.463148,Marin,Pump Station Failure-Controls, ,No,Category 3,100,100,100,0, , , 
851553,10/7/2018 17:00,37.95789397,-122.5212805,Marin,CS Mainentance Caused Spill/Damage,Our gravity collection system crew was upstream of this location on October 5th with the Hydro flusher cleaning an easement line.  They removed a lot of grit and rock but apparently some got missed.  The grit and rock flowed downstream to where it caused a partial blockage.,No,Category 2,2495,2495,2495,0, , , 
853648,10/7/2018 17:50,38.67277222,-121.2608472,Sacramento,Root intrusion, ,No,Category 3,22,24,24,0, , , 
853056,10/8/2018 10:23,38.50366,-122.46404,Napa,Grease Deposition (FOG), ,No,Category 3,170,170,110,0,4,clay,65
853672,10/8/2018 12:00,38.64999167,-121.3092111,Sacramento,Root intrusion, ,No,Category 3,6,6,5,0, , , 
851736,10/8/2018 12:05,37.87099,-122.16804,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Spill was caused by a paving contractor that was grinding out the old asphalt and hit and removed one of our structures therefore filling our line with debris.,No,Category 3,50,50,0,0,6,VCP,63
853675,10/8/2018 13:00,38.51030556,-121.4377972,Sacramento,Damage by others not related to CS Const/Maint.,utility pole damaged sasd ml,No,Category 3,5,5,0,0, , , 
851643,10/8/2018 14:00,38.745394,-121.163119,Placer,Root Intrusion, ,No,Category 3,28,28,10,0,6,VCP,59
853541,10/8/2018 20:00,38.630372,-121.349894,Sacramento,Root Intrusion, ,No,Category 1,17,90,29,60, , , 
851632,10/9/2018 8:00,37.55127,-122.36087,San Mateo,Pipe Structural Problem/Failure,Pipe Separation at pipe coupler,No,Category 1,0,1000,0,1000,6,none, 
853667,10/9/2018 12:00,38.61946389,-121.4737139,Sacramento,Root intrusion, ,No,Category 3,9,9,7,0, , , 
851686,10/9/2018 12:30,40.586581,-122.414103,Shasta,Other (specify below),"The discharge was almost completely clear water with no discernible solids or other debris, and responding crews found that the pipe was only minimally blocked. This spill was caused by hydraulic overload of the pipe due to an upstream industrial discharger draining a large settling basin into the sewer at an excessive rate.",No,Category 1,14,114,114,100,8,VCP,60
851662,10/9/2018 13:48,37.94932,-121.2714,San Joaquin,Pipe Structural Problem/Failure,Lateral has poor grade and will be repaired soon.,No,Category 3,229,229,229,0,4,VCP, 
853668,10/9/2018 20:00,38.45335556,-121.4394917,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
851750,10/10/2018 0:00,37.433659,-122.11291,Santa Clara,Root Intrusion, ,No,Category 3,18,18,18,0, , , 
851706,10/10/2018 3:40,38.58832,-121.51617,Yolo,Grease Deposition (FOG), ,No,Category 3,0,120,120,0,8,concrete,40
852488,10/10/2018 7:00,37.47132,-122.271975,San Mateo,Other (specify below),Heavy paper towels.,No,Category 3,16,16,9,0, , , 
851665,10/10/2018 7:50,37.97814,-121.33069,San Joaquin,Root Intrusion,Multiple locations of root intrusion in this lateral.,No,Category 3,28,28,28,0,4,VCP, 
853669,10/10/2018 8:00,38.52295,-121.454075,Sacramento,Root intrusion, ,No,Category 3,8,8,8,0, , , 
853638,10/10/2018 8:00,38.62718889,-121.3526278,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
851702,10/10/2018 10:30,38.55692,-121.75928,Yolo,Root Intrusion,Spill occurred when worker opened clean out responding to a sewer stoppage call.,No,Category 3,25,25,25,0,4,VCP, 
851854,10/10/2018 10:30,34.44685,-118.48624,Los Angeles,Other (specify below),Broken mainline,No,Category 1,4000,4500,0,500, , , 
851743,10/10/2018 11:00,37.97784,-122.57515,Marin,Pipe Structural Problem/Failure,Faulty joints going through a concrete vault failed and sewage was dripping from the joints.,No,Category 2,1095,1095,720,0,6,Cast Iron,60
851737,10/10/2018 11:00,37.87044,-122.16716,Contra Costa,Debris from Construction, ,No,Category 3,88,88,0,0,6,VCP,63
853673,10/10/2018 12:00,38.68785278,-121.3106889,Sacramento,Root intrusion, ,No,Category 3,33,98,96,0, , , 
853651,10/10/2018 18:00,38.578275,-121.3809278,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
851660,10/10/2018 21:00,34.218604,-118.603438,Los Angeles,Root Intrusion, ,No,Category 3,0,153,153,0,8,VCP,57
851704,10/11/2018 0:00,36.564667,-121.92425,Monterey,Debris from Lateral,Debris from up stream lateral repair that a private plumber released into district mainline caused blockage in turn in manhole. Plumber admitted to releasing large amounts of debris into line. The district was not notified by plumber until post SSO,No,Category 3,113,113,0,0,6,VCP,80
851696,10/11/2018 0:00,36.92967,-121.78828,Santa Cruz,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Plumber opened up sewer line repair and couldn't fix it,No,Category 1,0,472,250,272,6,Transite, 
851761,10/11/2018 6:15,38.69151,-121.15346,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,0,60,60,0,4,SDR 35,32
852227,10/11/2018 8:00,38.30122,-122.27166,Napa,Root Intrusion, ,No,Category 3,3,3,0,0,4,CIPP,9
851711,10/12/2018 0:00,36.97245,-122.03082,Santa Cruz,Other (specify below),Grease and paper towels,No,Category 3,1,1,1,0, , , 
853676,10/12/2018 8:00,38.54226389,-121.3524361,Sacramento,Root intrusion, ,No,Category 3,26,26,26,0, , , 
851863,10/12/2018 9:03,37.48345,-122.22045,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0,4, , 
851732,10/12/2018 9:14,38.88683,-121.10882,Placer,Pump Station Failure-Controls,Contractor on site downloaded of new program to the plant RAS pump station. Upon instigating the start up of this program the PLC controls failed and turned all power controls off to operate the RAS pumps.,No,Category 1,0,1000,80,920, , , 
853664,10/12/2018 10:00,38.69664444,-121.3269278,Sacramento,Damage by others not related to CS Const/Maint.,has been bored through has conduit in lateral,No,Category 3,5,5,2,0, , , 
851799,10/13/2018 0:00,37.90624,-122.55853,Marin,Other (specify below),"Grease, wipes, female products",No,Category 3,500,500,200,0,6,Plastic, 
851727,10/13/2018 0:00,33.24497,-117.32987,San Diego,Pipe Structural Problem/Failure, ,No,Category 1,0,48950,0,48950,20,DI,13
851728,10/13/2018 9:20,32.76745,-117.24984,San Diego,Grease Deposition (FOG),,No,Category 3,250,250,250,0,12,VC, 
851786,10/13/2018 11:00,38.69704,-120.99569,El Dorado,Debris-General, ,No,Category 1,0,4000,3900,4000,8,ACP,51
851738,10/14/2018 0:00,32.951556,-117.265361,San Diego,Other (specify below),Roots and Non-disposable wipes,No,Category 1,6250,10500,6250,4250,10,VCP,58
851730,10/14/2018 6:00,33.81118,-117.90605,Orange,Grease Deposition (FOG),Confirmed via CCTV that grease deposition caused the obstruction.,No,Category 1,200,1200,200,1000,8,VCP,58
851850,10/14/2018 10:45,33.9777,-118.03354,Los Angeles,Root Intrusion, ,No,Category 1,40,90,0,50, , , 
852715,10/14/2018 16:20,37.67385,-119.80687,Mariposa,Debris-Rags, ,No,Category 3,20,20,20,0,6,clay,52
851882,10/15/2018 8:00,37.88655,-122.03311,Contra Costa,Debris-Rags, ,No,Category 3,10,10,0,0,6,VCP,68
851808,10/15/2018 10:00,37.86315,-122.24883,Alameda,Root Intrusion,Roots entered sanitary sewer piping near Tanglewood road where it caused a stoppage.,No,Category 1,50,100,0,50, , , 
853670,10/15/2018 10:00,38.600675,-121.333775,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
852474,10/15/2018 10:10,38.00125,-121.89399,Contra Costa,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
853646,10/16/2018 5:30,38.64583611,-121.2205361,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
851832,10/16/2018 9:20,33.01865,-117.25556,San Diego,Root Intrusion, ,No,Category 3,950,950,0,0,10,PVC,34
851852,10/16/2018 10:45,37.22777,-121.9475,Santa Clara,Root Intrusion,Roots that floated down from u,No,Category 3,100,156,156,0,6,VCP,60
852036,10/16/2018 11:57,38.73983,-120.80428,El Dorado,Debris-General, ,No,Category 3,20,20,5,0,6,ci,30
852037,10/16/2018 12:00,38.73093,-120.79807,El Dorado,Debris-General, ,No,Category 3,30,30,5,0,6,ci,30
851883,10/16/2018 14:25,37.86655,-122.17155,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Debris enter our line from a paving contractor,No,Category 3,50,50,0,0,6,VCP,64
852538,10/16/2018 16:30,34.15939,-119.04136,Ventura,Pipe Structural Problem/Failure,Cracked sewer line,No,Category 3,40,40,40,0,4,iron,20
851884,10/16/2018 20:30,37.90125,-122.07986,Contra Costa,Vandalism,"Upon further investigation, we discovered a  cat's paw  carpenter's tool stuck in the line that was holding back rags. This is the cause of the spill.",No,Category 3,52,52,0,0,8,ACP,54
851835,10/17/2018 0:00,37.90291,-122.55568,Marin,Root Intrusion, ,No,Category 3,10,10,2,0,6,Clay, 
851840,10/17/2018 0:00,40.43,-120.66477,Lassen,Grease Deposition (FOG), ,No,Category 3,40,40,35,0, , , 
851864,10/17/2018 1:15,34.07801,-117.41829,San Bernardino,Operator Error,Contractor was digging in a trench and hit a sewer mainline. Sewage filled the trench before a small amount spilled out. Staff contained and vacuumed out the trench.,No,Category 3,450,450,450,0,8,VCP,45
851946,10/17/2018 7:30,37.92272,-122.52594,Marin,Root Intrusion,In process of verification of roots debri origin,No,Category 3,500,500,400,0,6,vcp, 
851879,10/17/2018 9:30,38.02819,-122.56955,Marin,Debris from Lateral,Roots pushed from lateral to sewer main.,No,Category 3,110,975,975,0,6,VCP,52
853105,10/17/2018 12:10,38.50366,-122.46404,Napa,Grease Deposition (FOG), ,No,Category 3,230,230,140,0,4,clay,65
851849,10/17/2018 12:30,38.56694,-121.762,Yolo,Root Intrusion,Roots entered through a fractured pipe in the lower lateral (public).,No,Category 3,35,40,40,0,4,VCP, 
851858,10/17/2018 14:00,37.55396,-122.35528,San Mateo,Root Intrusion, ,No,Category 3,825,825,500,0,6,clay, 
853681,10/17/2018 19:02,38.479275,-121.4642694,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
851867,10/17/2018 19:20,37.9547,-121.30941,San Joaquin,Debris from Lateral,Debris build up in lower lateral.,No,Category 3,4,9,9,0,4,VCP, 
851898,10/17/2018 20:30,34.07132,-117.97424,Los Angeles,Other (specify below),Grease-Roots,No,Category 1,0,300,0,300, , , 
851950,10/18/2018 0:00,37.132616,-121.644781,Santa Clara,Debris-General, ,No,Category 2,0,1680,1680,0,8, , 
854367,10/18/2018 8:20,34.06591,-118.44375,Los Angeles,Other (specify below),Stoppage due to unknown,No,Category 3,15,15,15,0, , , 
853654,10/18/2018 8:45,38.48522222,-121.4435861,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
851855,10/18/2018 10:25,41.75327,-124.18898,Del Norte,Other (specify below),Downstream lift station had failed bubbler tube sensor,No,Category 3,40,40,40,0, , , 
851901,10/18/2018 10:30,35.38,-119.019,Kern,Other (specify below),Blockage in City Line,No,Category 3,45,45,45,0,8,Clay, 
853684,10/18/2018 17:30,38.70485,-121.27345,Sacramento,Root intrusion, ,No,Category 3,38,42,38,0, , , 
853391,10/18/2018 19:00,32.66019,-117.089815,San Diego,Root Intrusion, ,No,Category 3,200,200,0,0, , , 
851913,10/18/2018 22:50,34.08676,-118.40163,Los Angeles,Debris-General,"Sand and rocks from the sewer main line caused the blockage. Sand and rocks came from the main break on July 26, 2018.  This main break also caused an SSO, Spill Event ID 849499.",No,Category 3,0,375,375,0,8,VCP,47
851905,10/19/2018 7:33,38.00449,-122.11166,Contra Costa,Debris-General, ,No,Category 1,0,534,68,466,8,VCP, 
851954,10/19/2018 8:00,37.829273,-122.376877,San Francisco,Debris-General,Cleanup crews removed debris &  logs  from mainline when restoring system to operations.,No,Category 3,168,168,168,0,8,unk,79
853639,10/19/2018 8:00,38.46822222,-121.4356806,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
853658,10/19/2018 9:00,38.67660278,-121.3698361,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
852124,10/19/2018 9:10,37.80896,-122.19733,Alameda,Grease Deposition (FOG), ,No,Category 3,70,70,70,0, , , 
851889,10/19/2018 9:36,37.98676,-121.81687,Contra Costa,Root Intrusion, ,No,Category 3,15,17,17,0,4,PVC, 
853635,10/19/2018 11:00,38.67301667,-121.2906028,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
851953,10/19/2018 11:00,33.87725,-117.553667,Riverside,Inappropriate Discharge to CS,Too much water flushed into sewer line.,No,Category 3,20,20,20,0,6,clay, 
853682,10/19/2018 13:00,38.44564722,-121.4311694,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
853677,10/19/2018 14:20,38.68785833,-121.3109417,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
851881,10/20/2018 8:50,39.905556,-122.19777,Tehama,Debris-General, ,No,Category 2,0,1500,1500,0,6,sdr,25
852025,10/20/2018 10:00,33.97662,-117.96885,Los Angeles,Other (specify below),Roots,No,Category 1,0,500,0,500, , , 
854726,10/20/2018 13:26,33.993236,-118.462346,Los Angeles,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,8,VCP,67
853659,10/20/2018 14:30,38.61321944,-121.3182861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
853655,10/21/2018 9:00,38.66566389,-121.2764472,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
851888,10/21/2018 9:45,33.855972,-117.610083,Riverside,Debris-General, ,No,Category 2,1400,1400,1300,0,8,VCP,30
853652,10/21/2018 12:00,38.65299444,-121.3712806,Sacramento,Root intrusion, ,No,Category 3,7,170,165,0, , , 
851903,10/21/2018 15:58,39.619722,-123.643889,Mendocino,Root Intrusion, ,No,Category 3,50,50,40,0,6,clay,40
851969,10/22/2018 6:00,38.559869,-121.422765,Sacramento,Other (specify below),Line break in discharge from lift pump,No,Category 1,10,110,10,100, , , 
851899,10/22/2018 8:15,33.85888,-118.31318,Los Angeles,Root Intrusion, ,No,Category 1,300,400,0,100,8, , 
851902,10/22/2018 8:47,34.084379,-118.375273,Los Angeles,Root Intrusion, ,No,Category 3,55,55,55,0,8,VCP,7
852197,10/22/2018 12:30,33.80779,-118.15254,Los Angeles,Grease Deposition (FOG), ,No,Category 3,50,50,50,0, , , 
851960,10/22/2018 13:08,38.01145,-121.81817,Contra Costa,Grease Deposition (FOG), ,No,Category 3,11,19,19,0,6,VCP, 
851904,10/22/2018 17:28,34.108611,-118.197573,Los Angeles,Debris-General, ,No,Category 3,77,77,77,0,8,VCP,111
852013,10/22/2018 20:55,38.984033,-121.07371,Placer,Pipe Structural Problem/Failure, ,No,Category 1,0,2925,2745,2925,2,VCP,8
852409,10/23/2018 0:00,37.426312,-122.14914,Santa Clara,Debris-Rags, ,No,Category 3,90,90,85,0, , , 
852487,10/23/2018 6:00,37.64901,-122.45002,San Mateo,Root Intrusion, ,No,Category 3,6,6,6,0,4,VCP, 
853647,10/23/2018 6:00,38.63816111,-121.3233889,Sacramento,Root intrusion, ,No,Category 3,34,34,33,0, , , 
852588,10/23/2018 7:00,37.65869,-122.42,San Mateo,Debris-General, ,No,Category 3,33,33,33,0,6,VCP, 
851909,10/23/2018 9:00,37.889865,-122.295053,Alameda,Root Intrusion, ,No,Category 3,20,20,10,0,4,HDPE,2
852530,10/23/2018 9:05,38.274266,-122.037677,Solano,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
853642,10/23/2018 17:00,38.46005556,-121.3710833,Sacramento,Grease deposition (FOG), ,No,Category 3,25,26,17,0, , , 
852424,10/24/2018 0:00,38.25094,-122.01964,Solano,Grease Deposition (FOG),Grease plug in lateral directly inside manhole.,No,Category 3,324,360,360,0,8, , 
852104,10/24/2018 0:00,33.63729,-117.61872,Orange,Pump Station Failure-Mechanical, ,No,Category 1,550,750,550,200, , , 
854026,10/24/2018 7:00,36.75891,-119.81996,Fresno,Root Intrusion, ,No,Category 3,584,584,584,0,6,VCP,77
852531,10/24/2018 9:00,32.82051,-115.78878,Imperial,Debris-Rags, ,No,Category 3,75,75,0,0,4,Cast,25
852090,10/24/2018 9:30,34.13902,-118.23357,Los Angeles,Grease Deposition (FOG), ,No,Category 1,2070,5040,63,2970,10,VCP,92
851965,10/24/2018 9:34,37.85532,-122.27407,Alameda,Debris from Lateral, ,No,Category 3,10,10,9,0, , , 
851996,10/24/2018 11:30,35.384,-118.997,Kern,Grease Deposition (FOG), ,No,Category 2,7500,7500,7500,0,8,CLAY, 
852123,10/24/2018 14:00,37.96092,-121.28903,San Joaquin,Grease Deposition (FOG),Grease build up and poor grade causing flow characteristics that allow a build up of debris causing an obstruction.,No,Category 3,83,85,85,0,4,VCP, 
852048,10/24/2018 16:13,38.15397,-121.30086,San Joaquin,Grease Deposition (FOG), ,No,Category 3,0,12,12,0,6,concrete,60
852005,10/25/2018 0:00,35.11722,-120.59908,San Luis Obispo,Root Intrusion, ,No,Category 3,200,200,0,0,6,Clay,55
853674,10/25/2018 7:30,38.68859444,-121.3722889,Sacramento,Root intrusion, ,No,Category 3,30,30,3,0, , , 
853678,10/25/2018 9:00,38.65522778,-121.3319444,Sacramento,Debris-General, ,No,Category 3,6,17,16,0, , , 
852475,10/25/2018 9:50,38.01275,-121.91999,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,15,15,15,0,4,PVC, 
852225,10/25/2018 10:32,38.79139,-121.33349,Placer,Root Intrusion, ,No,Category 3,19,19,13,0, , , 
853636,10/25/2018 11:00,38.46363056,-121.4154028,Sacramento,Damage by others not related to CS Const/Maint.,Damage caused by other utility,No,Category 3,41,41,28,0, , , 
852716,10/25/2018 11:40,37.74354,-119.59906,Mariposa,Pump Station Failure-Controls, ,No,Category 3,15,15,0,0, , , 
852121,10/25/2018 11:40,34.163438,-118.5899852,Los Angeles,Root Intrusion, ,No,Category 3,62,62,0,0,8,VCP,37
852074,10/25/2018 16:00,37.23931,-121.98355,Santa Clara,Grease Deposition (FOG),It's was determined that the mainline is a siphon and the cleaning frequencies were inadequate.,No,Category 1,40,600,500,60,6, , 
853653,10/25/2018 17:30,38.587725,-121.3913722,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
852722,10/25/2018 17:50,37.479138,-122.187645,San Mateo,Other (specify below),Grease and roots,No,Category 3,26,26,26,0, , , 
853660,10/25/2018 20:50,38.61736667,-121.2901556,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
852195,10/25/2018 21:03,37.71152,-122.21489,Alameda,Pump Station Failure-Power,"Main electrical panel circuit breaker tripped, causing the pumps to stop working",No,Category 1,525,600,0,75, , , 
855291,10/26/2018 5:00,37.859709,-122.443135,Marin,Other (specify below),inflow due to stuck toilet surpassed capacity,No,Category 3,700,700,200,0, , , 
852066,10/26/2018 9:13,34.058147,-118.500145,Los Angeles,Root Intrusion, ,No,Category 3,359,359,359,0,8,VCP,69
852046,10/26/2018 11:00,37.33336,-119.57894,Madera,Debris-Wipes/Non-Dispersables,Blockage from items not supposed to be flushed into the sewer,No,Category 3,100,100,0,0,6,PVC,44
852278,10/26/2018 11:22,38.55822,-121.75669,Yolo,Root Intrusion,Spill was caused by a stoppage due to root intrusion.,No,Category 3,20,20,20,0,4,VCP, 
852199,10/26/2018 12:30,37.98677215,-122.477545,Marin,Debris-Wipes/Non-Dispersables,The spill was caused by Roots and Non- Dispersables wipes,No,Category 3,159,159,159,0, , , 
853886,10/26/2018 12:40,37.27041,-122.06037,Santa Clara,Root Intrusion, ,No,Category 3,15,15,15,0,4, , 
852102,10/26/2018 13:15,33.78636,-117.88139,Orange,Grease Deposition (FOG),,No,Category 1,172,400,172,228,8,VCP,42
852734,10/26/2018 13:25,37.472659,-122.198008,San Mateo,Root Intrusion, ,No,Category 3,40,40,5,0, , , 
852708,10/26/2018 15:30,37.57701,-122.39549,San Mateo,Root Intrusion, ,No,Category 3,20,20,10,0,6, , 
852100,10/27/2018 0:00,40.4022,-120.51435,Lassen,Debris-Rags, ,No,Category 2,2000,2000,1800,0, , , 
853028,10/27/2018 10:05,37.92261,-122.3882,Contra Costa,Root Intrusion,Root intrusion due to structural damage,No,Category 3,0,22,22,0,12, , 
853661,10/27/2018 10:30,38.71185556,-121.4121,Sacramento,Debris-General, ,No,Category 3,15,178,166,0, , , 
852229,10/27/2018 12:27,38.30741,-122.29075,Napa,Debris-Rags, ,No,Category 3,64,64,1,0,4,VCP,71
852279,10/27/2018 22:35,34.0761,-118.40504,Los Angeles,Debris-General,A stick and handle were found that caused an obstruction in the collection system.,No,Category 3,416,555,555,0,8,VCP,80
852300,10/28/2018 8:00,34.07683,-117.82677,Los Angeles,Other (specify below),Mainline break,No,Category 1,0,5000,2000,3000, , , 
852228,10/28/2018 9:00,38.28076,-122.26661,Napa,Debris-General, ,No,Category 3,4,4,0,0,4,CPN,65
852094,10/28/2018 9:00,37.82159,-122.21576,Alameda,Root Intrusion, ,No,Category 3,195,195,0,0,8, , 
853631,10/28/2018 9:00,36.45816,-119.3187,Tulare,Debris-General, ,No,Category 2,1000,1000,1000,0, , , 
852081,10/28/2018 10:23,38.35522,-122.0082,Solano,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,8,vcp, 
852221,10/28/2018 10:45,37.90782,-122.47827,Marin,Root Intrusion,In process of verification of roots debri origin,No,Category 3,42,42,36,0,6,vcp, 
852482,10/28/2018 14:30,38.73153,-120.79361,El Dorado,Debris-General, ,No,Category 3,100,100,0,0,6,clay,60
853662,10/28/2018 15:00,38.66236389,-121.3323472,Sacramento,Debris-General, ,No,Category 3,33,33,33,0, , , 
853665,10/28/2018 15:30,38.62664444,-121.3067806,Sacramento,Root intrusion, ,No,Category 3,8,8,0,0, , , 
853679,10/28/2018 17:00,38.68814444,-121.3736556,Sacramento,Root intrusion, ,No,Category 3,20,20,3,0, , , 
852125,10/28/2018 17:30,37.97132,-121.29503,San Joaquin,Root Intrusion,Root intrusion causing poor flow characteristics and allowing debris to settle out and build up creating blockage.,No,Category 3,47,47,47,0,4,VCP, 
852226,10/28/2018 18:00,37.5716913,-122.3912906,San Mateo,Other (specify below),Roots and rubber test balloon.,No,Category 1,15,2340,0,2325, , , 
852194,10/29/2018 0:00,37.91368,-122.52283,Marin,Grease Deposition (FOG),and roots,No,Category 3,25,25,25,0,6,Clay,30
852349,10/29/2018 0:00,40.559217,-122.348581,Shasta,Other (specify below),"A contractor has been performing bypass pumping as part of a project to replace sewer piping throughout the area. The bypass line discharges into a nearby manhole. This bypass plan has been used without incident throughout the project, and the bypass system is inspected throughout the day. The previous inspection found the bypass to be functioning, but not long after City staff found that the bypass line had been pulled from the manhole and was now discharging onto the adjacent ground. This is a fairly heavily used area for pedestrians, including students and transients, and at this time it appears this spill was the result of vandalism.",No,Category 1,30,900,870,870,12,VCP, 
852190,10/29/2018 0:00,35.2771,-120.65183,San Luis Obispo,Debris-General, ,No,Category 1,850,2200,850,1350, , , 
852469,10/29/2018 0:00,34.96586,-120.4312,Santa Barbara,Pipe Structural Problem/Failure,Video camera inspection of pipe where plug occurred revealed a cracked 10  VCP sewer main and a root ball at the location where the on call operator indicated the plug was encountered.,No,Category 3,400,400,400,0,10,VCP,49
852205,10/29/2018 5:40,34.15473,-118.2489,Los Angeles,Root Intrusion,Roots primary cause with grease and debris contributing,No,Category 1,225,4672,225,4447,8,VCP,92
853645,10/29/2018 8:00,38.45936389,-121.4002194,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
852483,10/29/2018 9:56,38.73153,-120.79361,El Dorado,Debris-General, ,No,Category 3,45,45,0,0,6,clay,60
852546,10/29/2018 12:02,38.625556,-121.304061,Sacramento,Other (specify below),Stoppage in upstream mainline broken by SASD crews resulted in slug of flow to pump station.,No,Category 1,184,200,28,16, , , 
852282,10/29/2018 12:15,37.82208,-122.21585,Alameda,Root Intrusion,Root Intrusion at standpipe of Lamp hole # 54-342-80,No,Category 3,248,248,0,0,8, , 
852191,10/30/2018 0:00,35.38291,-120.8514,San Luis Obispo,Root Intrusion, ,No,Category 3,240,240,0,0,8,vcp, 
852977,10/30/2018 7:00,37.828831,-122.376398,San Francisco,Debris-General, ,No,Category 3,102,103,86,0,8,VC,30
853671,10/30/2018 8:00,38.64120556,-121.3261472,Sacramento,Root intrusion, ,No,Category 3,2,481,481,0, , , 
852619,10/30/2018 12:47,37.48243,-122.23984,San Mateo,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
852988,10/30/2018 12:50,37.61311,-122.38495,San Mateo,Pump Station Failure-Mechanical,Pump belt failure.,No,Category 3,40,40,40,0, , , 
859278,10/30/2018 13:48,38.6242,-122.87362,Sonoma,Pipe Structural Problem/Failure,It was determined that the cause was age deterioration of the cast iron piping. The piping section was repaired with a permanent PVC slip-line approximately 2 weeks after the temporary repair/spill occurred.,No,Category 1,0,42967,0,42967,8,Cast iron, 
852709,10/30/2018 14:00,37.58632,-122.38046,San Mateo,Debris-General, ,No,Category 3,16,16,15,0,4, , 
852277,10/30/2018 19:11,37.84921,-122.0004,Contra Costa,Root Intrusion, ,No,Category 1,0,267,22,245,8,VCP,58
852224,10/30/2018 19:15,38.64441,-121.42868,Sacramento,Other (specify below),Object in main,No,Category 3,16,16,16,0,8,PVC,23
853640,10/31/2018 7:15,38.69416944,-121.2598361,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
853637,10/31/2018 8:00,38.64810278,-121.2476056,Sacramento,Root intrusion, ,No,Category 3,90,90,90,0, , , 
852299,10/31/2018 9:00,37.90357,-122.56134,Marin,Root Intrusion,At 8:15 a.m. on 10/31/18 City staff had responded to an overnight call from neighbor at 80 Cypress complaining of odor and seepage.  Staff found standing water in overflow device on the property but no evidence of spill/overflow.  Staff cleared the main.  Caller/plumber of 44 Cypress asserts that spill in interior remodel location occurred during pipe clearing.,No,Category 3,35,35,0,0,6,Cast Iron,35
853649,10/31/2018 13:45,38.61608333,-121.3840861,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
853666,10/31/2018 16:00,38.53482222,-121.4350194,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
854206,11/1/2018 0:00,37.14485,-122.15669,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 3,7,7,7,0,4,PVC, 
854885,11/1/2018 6:00,38.44796111,-121.4338639,Sacramento,Root intrusion, ,No,Category 3,26,26,26,0, , , 
854853,11/1/2018 6:30,38.60691389,-121.3990444,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
854836,11/1/2018 8:30,38.64359722,-121.3609472,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
852586,11/1/2018 9:15,38.50963,-121.51811,Sacramento,Root Intrusion, ,No,Category 3,0,8,8,0,6,Clay,56
854877,11/1/2018 11:00,38.65990278,-121.3404889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
854362,11/1/2018 11:21,34.06648,-118.44389,Los Angeles,Other (specify below),Unknown stoppage,No,Category 3,15,15,15,0, , , 
852426,11/1/2018 12:25,38.973721,-121.093507,Placer,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor working on property,No,Category 3,8,8,8,0,1,SCH80 PVC,6
852421,11/1/2018 12:30,37.97474,-121.29328,San Joaquin,Root Intrusion,Root intrusion into the lower lateral caused a blockage which led to the spill.,No,Category 3,21,21,21,0,4,VCP, 
852577,11/1/2018 13:39,38.019461,-121.623206,Contra Costa,Pump Station Failure-Controls, ,No,Category 3,181,181,50,0,8,VCP,41
854870,11/1/2018 15:00,38.50023611,-121.4214694,Sacramento,Root intrusion, ,No,Category 3,32,34,31,0, , , 
853380,11/2/2018 0:00,37.444959,-122.159936,Santa Clara,Root Intrusion, ,No,Category 3,20,20,10,0, , , 
854865,11/2/2018 6:00,38.60198889,-121.3415361,Sacramento,Debris-General, ,No,Category 3,9,299,297,0, , , 
854824,11/2/2018 7:00,38.49194444,-121.4031528,Sacramento,Root intrusion, ,No,Category 3,13,314,311,0, , , 
854845,11/2/2018 12:20,38.61266944,-121.41975,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
853214,11/2/2018 12:55,39.81198,-120.46585,Plumas,Debris-General, ,No,Category 3,0,250,250,0,8,PVC,50
854866,11/2/2018 13:57,38.69613611,-121.2573278,Sacramento,Damage by others not related to CS Const/Maint.,LL bored through by Cable Communications,No,Category 3,24,24,19,0, , , 
854891,11/3/2018 8:00,38.71494722,-121.3118639,Sacramento,Root intrusion, ,No,Category 3,28,108,105,0, , , 
852541,11/3/2018 8:00,38.672886,-121.302936,Sacramento,Root Intrusion, ,No,Category 1,8,275,271,267, , , 
852551,11/3/2018 10:00,37.25003,-121.93224,Santa Clara,Debris from Construction, ,No,Category 2,125,9683,9683,0, , , 
853202,11/3/2018 12:00,38.32464,-122.30639,Napa,Root Intrusion, ,No,Category 3,35,35,2,0,4,ACP,60
852726,11/3/2018 14:00,37.983996,-120.380109,Tuolumne,Root Intrusion,root growing into bottom of clean out,No,Category 3,3,3,3,0,5,VCP,50
852549,11/3/2018 16:00,34.14446,-118.74178,Los Angeles,Other (specify below),"Roots, grease, and plumber snake",No,Category 1,150,200,0,50, , , 
854618,11/3/2018 16:15,37.70459,-121.40103,San Joaquin,Pump Station Failure-Controls, ,No,Category 3,30,30,5,0, , , 
852375,11/3/2018 21:42,34.318311,-118.447511,Los Angeles,Root Intrusion, ,No,Category 3,275,275,275,0,8,VCP,34
852407,11/4/2018 1:30,37.534444,-121.152222,Stanislaus,Grease Deposition (FOG), ,No,Category 3,250,250,250,0,8,Plastic,15
854854,11/4/2018 8:00,38.63652222,-121.298325,Sacramento,Root intrusion, ,No,Category 3,5,5,0,0, , , 
852523,11/4/2018 8:00,34.16267,-118.21216,Los Angeles,Root Intrusion, ,No,Category 2,3125,3125,0,0,8,VCP,27
854324,11/4/2018 9:45,36.130287,-118.816309,Tulare,Other (specify below),Combination or root intrusion and debris/grease.,No,Category 3,500,500,0,0,10,PVC,53
853203,11/4/2018 10:07,38.28833,-122.30856,Napa,Root Intrusion, ,No,Category 3,5,5,1,0,4,ACP,63
