SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
853502,11/4/2018 11:57,37.65838,-122.4148,San Mateo,Debris-General, ,No,Category 3,19,19,19,0,6,VCP, 
852370,11/4/2018 13:20,38.95185,-122.62388,Lake,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,6,c-900,30
854871,11/4/2018 13:30,38.63491111,-121.2755194,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
852378,11/4/2018 14:00,40.879824,-124.079227,Humboldt,Root Intrusion, ,No,Category 3,115,115,0,0,6,Sdr,40
852425,11/4/2018 17:40,40.73318,-122.93847,Trinity,Root Intrusion, ,No,Category 1,100,200,0,100,6,Plastic,38
852490,11/5/2018 0:00,37.90239,-122.52344,Marin,Root Intrusion, ,No,Category 3,210,210,0,0,6,Clay, 
852479,11/5/2018 0:00,36.96927,-122.04787,Santa Cruz,Debris-Rags, ,No,Category 3,5,5,5,0, , , 
852552,11/5/2018 0:00,35.473275,-120.667724,San Luis Obispo,Grease Deposition (FOG), ,No,Category 3,175,175,0,0, , , 
853945,11/5/2018 1:30,37.514968,-120.856255,Stanislaus,Other (specify below),debris,No,Category 3,100,100,99,0,6, , 
853710,11/5/2018 7:00,40.64269,-124.22121,Humboldt,Debris-Wipes/Non-Dispersables, ,No,Category 3,100,100,0,0,4,VCP,40
852471,11/5/2018 7:00,40.64269,-124.22121,Humboldt,Debris-Rags, ,No,Category 3,200,200,0,0,4,VCP,60
852489,11/5/2018 7:10,37.435473,-122.24614,San Mateo,Root Intrusion,Piece of PVC pipe (4  X 3 ),No,Category 1,345,2107,5,1762, , , 
852698,11/5/2018 8:00,38.5926,-121.54447,Yolo,Debris-General, ,No,Category 3,1,1,1,0,4,clay,45
852590,11/5/2018 8:00,33.70194,-117.99439,Orange,Grease Deposition (FOG),The Cause appeared to be excessive amounts of grease possibly generated from nearby food establishments.  The plug was 120 feet west of the intersection of Talbert Avenue and Beach Blvd.,No,Category 3,880,880,880,0,8,Grease,60
852821,11/5/2018 8:09,33.76666,-117.78567,Orange,Root Intrusion,Root intrusion at joints.,No,Category 3,305,305,0,0,8,VCP,55
852468,11/5/2018 10:55,40.02864,-124.07426,Humboldt,Debris-Wipes/Non-Dispersables, ,No,Category 3,160,160,5,0, , , 
852463,11/5/2018 13:49,34.060592,-118.274131,Los Angeles,Root Intrusion, ,No,Category 2,0,9794,9794,0,8,VCP,123
852464,11/5/2018 14:30,35.11437,-118.45374,Kern,Other (specify below),Contractor for development failed to remove plug that had been installed during construction of manhole,No,Category 3,200,200,0,0,8, , 
854828,11/5/2018 16:00,38.54648889,-121.3589528,Sacramento,Vandalism, ,No,Category 3,9,9,4,0, , , 
852461,11/5/2018 22:30,33.974669,-118.28703,Los Angeles,Grease Deposition (FOG), ,No,Category 3,597,597,597,0,8,VCP,99
853383,11/6/2018 0:00,37.428562,-122.134459,Santa Clara,Root Intrusion, ,No,Category 3,15,15,12,0, , , 
852681,11/6/2018 0:03,38.2975,-121.328333,Sacramento,Operator Error,Plug was left covering a drain in a containment structure preventing water grit slurry from draining properly.  Maintenance crew was performing PM on the drain line and left the plug at the end of the day.,No,Category 3,668,668,668,0, , , 
854872,11/6/2018 9:00,38.64867778,-121.3025639,Sacramento,Grease deposition (FOG), ,No,Category 3,11,67,66,0, , , 
852706,11/6/2018 9:00,37.95673,-121.30212,San Joaquin,Root Intrusion,Root intrusion into lateral caused an obstruction of solids allowing a blockage to build up interrupting flow and causing the spill.,No,Category 3,70,70,70,0,4,VCP, 
852717,11/6/2018 9:15,37.89974,-121.30191,San Joaquin,Debris-General,"Debris build up in the lateral at the sweep caused an obstruction interrupting flow, causing the spill condition.",No,Category 3,8,8,8,0,4,VCP, 
854417,11/6/2018 10:10,37.496118,-122.278287,San Mateo,Root Intrusion, ,No,Category 3,495,495,0,0, , , 
854855,11/6/2018 10:30,38.65533889,-121.3712167,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
852575,11/6/2018 11:00,37.80929,-122.417127,San Francisco,Pipe Structural Problem/Failure, ,No,Category 1,0,50,0,50,2, , 
852622,11/6/2018 13:00,36.73048,-119.71672,Fresno,Other (specify below),Root snake stemming from a private lateral,No,Category 2,5780,5780,495,0,6,VCP,39
852537,11/6/2018 13:30,37.87604,-122.25879,Alameda,Root Intrusion, ,No,Category 1,7,12,7,5, , , 
854873,11/6/2018 14:00,38.65148333,-121.3216194,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
854886,11/6/2018 16:00,38.64304722,-121.2561639,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
854846,11/6/2018 20:00,38.71792222,-121.4076833,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
853700,11/7/2018 0:00,37.03863,-122.03833,Santa Cruz,Root Intrusion, ,No,Category 1,0,100,0,100,6,Clay,40
852582,11/7/2018 3:48,38.9419,-121.09797,Placer,Grease Deposition (FOG), ,No,Category 1,10,3930,480,3850,8,VCP,56
854850,11/7/2018 6:00,38.61186389,-121.2980889,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
854878,11/7/2018 8:22,38.6041,-121.3695444,Sacramento,Root intrusion, ,No,Category 3,10,10,1,0, , , 
852532,11/7/2018 9:20,41.75572,-124.19317,Del Norte,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,6,Clay,30
852699,11/7/2018 9:30,37.96045,-121.28566,San Joaquin,Debris-General,Debris collecting in a sag in the lateral caused an obstruction and blocked the flow causing the spill.,No,Category 3,15,15,15,0,4,VCP, 
854879,11/7/2018 10:00,38.61179722,-121.3894722,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
853210,11/7/2018 10:48,33.76033,-118.37002,Los Angeles,Other (specify below),Broken Force Main,No,Category 3,100,100,0,0, , , 
852690,11/7/2018 11:13,32.73236,-117.16777,San Diego,Root Intrusion,,No,Category 3,34,34,34,0,8,PVC, 
852834,11/7/2018 11:50,38.58613,-121.53915,Yolo,Grease Deposition (FOG), ,No,Category 3,13,13,13,0,8,clay,40
854856,11/7/2018 12:00,38.688575,-121.4535,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
853989,11/7/2018 12:05,37.62613,-122.39991,San Mateo,Debris-General, ,No,Category 3,10,10,10,0, , , 
853205,11/7/2018 13:15,38.29817,-122.29819,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,VCP,59
857584,11/8/2018 0:00,39.708725,-121.733152,Butte,Other (specify below),Approximately 500 feet of the effluent discharge (syphon outfall) lines from the syphon dosing tanks to the soil filter beds was severely damaged by the Camp Fire because it was in a corrugated pipe sleeve along the face of the bluff and because of its shallow soil placement from the end of the sleeve to the base of the bluff.   This condition of being nearly exposed and of having a shallow soil placement allowed the piping to be severely compromised when the fire passed over it.,No,Category 2,1300,1300,0,0,3,PVC,28
852885,11/8/2018 0:00,34.70689212,-118.1286372,Los Angeles,Debris-Rags, ,No,Category 2,44788,44788,37366,0,8,VCP,50
854837,11/8/2018 6:30,38.61149167,-121.2986833,Sacramento,Debris-General, ,No,Category 3,9,9,4,0, , , 
852585,11/8/2018 6:30,34.09966,-117.75578,Los Angeles,Root Intrusion, ,No,Category 1,0,2600,1300,2600,8,vcp,57
852616,11/8/2018 6:40,39.23782,-121.03713,Nevada,Grease Deposition (FOG), ,No,Category 1,160,175,160,15,6,CLAY,30
854857,11/8/2018 8:00,38.53450556,-121.4235639,Sacramento,Root intrusion, ,No,Category 3,21,22,21,0, , , 
854851,11/8/2018 10:30,38.40810278,-121.3675667,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
854887,11/8/2018 11:00,38.62223056,-121.4918139,Sacramento,Root intrusion, ,No,Category 3,45,45,45,0, , , 
852958,11/8/2018 12:40,37.54056,-121.96022,Alameda,Construction Diversion Failure, ,No,Category 3,67,67,67,0,8,VCP,41
852705,11/8/2018 13:00,38.01597,-121.81683,Contra Costa,Debris-General,No sign of plug in line after CCTV inspection. Sewer line looks new,No,Category 1,5,67,29,38,4,PVC, 
854847,11/8/2018 13:38,38.61258056,-121.413725,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
854829,11/8/2018 14:30,38.62117222,-121.4705472,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
852630,11/8/2018 15:15,35.16133,-119.45911,Kern,Debris-General,Partial blockage - ~60 - 70%,No,Category 3,361,361,18,0,8,VCP,40
852628,11/8/2018 17:00,39.045406,-122.92575,Lake,Root Intrusion,Roots found in public lower lateral. House was unoccupied until recently per new owners.,No,Category 3,13,13,13,0,4,AC,40
854858,11/8/2018 21:09,38.59813056,-121.2996,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
852704,11/8/2018 21:45,32.97992,-117.04132,San Diego,Root Intrusion, ,No,Category 3,32,32,0,0,4,VCP,43
852833,11/9/2018 7:29,32.74643,-117.14373,San Diego,Other (specify below),"CEMENT, ASPHALT AND ROCKS.",No,Category 3,515,515,515,0,8,PVC, 
853263,11/9/2018 8:17,34.02237,-117.79789,Los Angeles,Other (specify below),Calcium Deposits,No,Category 3,75,75,0,0, , , 
852631,11/9/2018 10:30,37.64509,-119.7218,Mariposa,Root Intrusion, ,No,Category 1,0,100,0,100,6,AC,40
854838,11/9/2018 14:00,38.40693889,-121.3566222,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
854888,11/9/2018 16:00,38.66970278,-121.3359389,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
852852,11/9/2018 21:15,33.78729,-118.36033,Los Angeles,Other (specify below),Roots,No,Category 1,0,2600,0,2600, , , 
852710,11/10/2018 0:00,37.57755,-122.39528,San Mateo,Root Intrusion, ,No,Category 1,6296,7296,1200,1000,8,VCP,51
854825,11/10/2018 8:00,38.69820278,-121.2596417,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
852663,11/10/2018 8:00,32.97552,-117.08235,San Diego,Root Intrusion,,No,Category 3,600,600,0,0,8,PVC, 
852713,11/10/2018 10:03,37.421755,-121.866709,Santa Clara,Grease Deposition (FOG), ,No,Category 3,5,55,55,0,6,clay,29
854072,11/10/2018 10:45,37.29948,-121.88145,Santa Clara,Debris from Construction, ,No,Category 3,6,6,6,0, , , 
854820,11/10/2018 11:43,38.61286111,-121.3768472,Sacramento,Root intrusion, ,No,Category 3,15,15,1,0, , , 
852700,11/11/2018 7:30,38.6797,-121.11476,Sacramento,Debris from Lateral, ,No,Category 3,5,5,0,0,4,VCP, 
852719,11/11/2018 9:30,37.99398,-121.81033,Contra Costa,Root Intrusion, ,No,Category 3,7,8,8,0,4,VCP, 
854859,11/11/2018 10:00,38.55467222,-121.3851389,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
854862,11/11/2018 11:00,38.66750833,-121.2566361,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
852849,11/11/2018 11:15,37.97212,-121.29239,San Joaquin,Debris-General,Debris build up in the lateral caused a blockage that allowed the lateral to surcharge. The spill was caused by the Service tech removing the compression cap and allowing the surcharge to flow out of the clean out.,No,Category 3,46,46,46,0,4,VCP, 
852683,11/11/2018 12:00,38.00923,-122.309445,Contra Costa,Root Intrusion, ,No,Category 2,5000,5000,500,0, , , 
852693,11/12/2018 0:00,37.90408,-122.55533,Marin,Debris-Rags,Also roots,No,Category 3,875,875,100,0,6,Clay, 
853279,11/12/2018 0:00,37.445419,-122.158186,Santa Clara,Root Intrusion, ,No,Category 3,30,33,33,0, , , 
852843,11/12/2018 0:00,37.13708,-121.61901,Santa Clara,Grease Deposition (FOG), ,No,Category 3,6,6,6,0,8,Clay,40
852733,11/12/2018 7:00,37.57762,-122.39445,San Mateo,Debris-General,,No,Category 1,700,7056,0,6356,8,Clay,51
854839,11/12/2018 8:00,38.67384167,-121.3746722,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
854451,11/12/2018 8:15,37.28683,-121.75859,Santa Clara,Grease Deposition (FOG), ,No,Category 3,60,60,60,0, , , 
852835,11/12/2018 8:22,32.81994,-117.0895,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,57,57,57,0,8,VC, 
853206,11/12/2018 9:10,38.29276,-122.29891,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP,52
854892,11/12/2018 10:00,38.60153056,-121.2976944,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
854066,11/12/2018 10:15,38.271151,-122.068903,Solano,Root Intrusion, ,No,Category 3,70,70,70,0, , , 
852736,11/12/2018 11:08,32.85939,-117.25388,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,308,308,308,0,8,VC, 
854863,11/12/2018 11:30,38.64919167,-121.2458722,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
852731,11/12/2018 16:30,32.70427,-116.99557,San Diego,Pipe Structural Problem/Failure, ,No,Category 2,2635,2635,1032,0,6,DI,30
854425,11/12/2018 19:15,38.08786,-122.21954,Solano,Root Intrusion, ,No,Category 3,62,62,62,0,8,HDPE,15
854564,11/12/2018 20:00,33.921996,-118.147671,Los Angeles,Debris-Rags,"Combination of grit, rags, and pieces of brick",No,Category 3,300,400,400,0, , , 
852697,11/13/2018 7:25,37.90638,-122.56054,Marin,Root Intrusion,Also a toy ball.,No,Category 1,0,100,80,100,6,Clay, 
852714,11/13/2018 7:40,37.96045,-121.28566,San Joaquin,Debris-General,Debris build up in the lateral causing a flow obstruction resulting in a spill,No,Category 3,28,28,28,0,4,VCP, 
852836,11/13/2018 10:20,33.9776,-118.02423,Los Angeles,Root Intrusion, ,No,Category 3,312,312,0,0, , , 
852837,11/13/2018 10:33,38.59631,-121.54653,Yolo,Debris-General, ,No,Category 3,7,7,7,0,4,clay,45
852840,11/13/2018 12:15,39.1220442,-121.5858369,Yuba,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Pipe connecting ARV to force main was cracked during construction and failed on initial startup.,No,Category 3,150,150,150,0,2,plastic,0
852846,11/13/2018 12:30,37.97548,-121.3226,San Joaquin,Debris-General,Debris build up in the lateral caused an obstruction that resulted in a blockage and a spill.,No,Category 3,16,16,16,0,4,VCP, 
854867,11/13/2018 13:50,38.40997222,-121.3745194,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
852844,11/13/2018 14:25,37.9437,-121.29241,San Joaquin,Debris-General,Debris build up in the lateral caused and obstruction that resulted in a spill.,No,Category 3,0,2,2,0,4,VCP, 
852711,11/13/2018 15:15,38.95184,-122.63538,Lake,Debris-Wipes/Non-Dispersables, ,No,Category 3,600,600,300,0,6,VCP,30
854893,11/13/2018 18:00,38.599875,-121.3463056,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
852842,11/14/2018 0:00,36.606269,-121.921097,Monterey,Debris from Construction, ,No,Category 2,0,1000,1000,0, , , 
852887,11/14/2018 7:30,37.21633,-121.86064,Santa Clara,Other (specify below),Grease and Root,No,Category 2,70,1554,1554,0, , , 
853109,11/14/2018 8:00,33.77552,-118.37441,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,600,0,600, , , 
854852,11/14/2018 9:00,38.61720556,-121.3667111,Sacramento,Root intrusion, ,No,Category 3,8,8,2,0, , , 
854840,11/14/2018 10:00,38.42524444,-121.4239889,Sacramento,Root intrusion, ,No,Category 3,5,23,21,0, , , 
852831,11/14/2018 12:03,38.59455,-121.52754,Yolo,Other (specify below),Roots in pipe.,No,Category 3,2,2,2,0,4,clay,40
852820,11/14/2018 12:03,34.001888,-118.331372,Los Angeles,Grease Deposition (FOG), ,No,Category 3,295,295,295,0,8,CON,90
852886,11/14/2018 14:30,38.03912,-121.35012,San Joaquin,Grease Deposition (FOG),Grease deposition along the lateral and build up in the manhole caused an obstruction to the flow resulting in a spill.,No,Category 3,0,7,7,0,4,VCP, 
852891,11/14/2018 14:45,37.97082,-121.25604,San Joaquin,Root Intrusion,Root intrusion at the connection from the 90 degree sweep to the lower lateral caused an obstruction blocking the flow resulting in a spill.,No,Category 3,14,14,14,0,4,VCP, 
854826,11/14/2018 19:00,38.67448333,-121.3792861,Sacramento,Debris-General, ,No,Category 3,11,11,3,0, , , 
852897,11/14/2018 19:20,33.97939,-118.02815,Los Angeles,Root Intrusion, ,No,Category 1,75,425,75,350, , , 
853201,11/15/2018 0:00,35.12876,-120.60872,San Luis Obispo,Debris from Lateral, ,No,Category 2,7840,7840,0,0,8,VCP,53
853200,11/15/2018 6:35,38.56996,-121.53158,Yolo,Debris-General, ,No,Category 3,2,2,2,0,4,clay,40
854170,11/15/2018 7:00,37.785556,-121.519722,San Joaquin,Other (specify below),Power outage shorted the card that feeds the lift station telemetry. Had to run extension cord to repower telemetry,No,Category 3,850,850,0,0,6,unknown,12
852894,11/15/2018 9:00,37.99874,-121.28193,San Joaquin,Root Intrusion,Root intrusion in to the lateral collected debris and  created a blockage which interrupted the flow causing the spill.,No,Category 3,15,15,15,0,4,VCP, 
852904,11/15/2018 9:03,33.76199,-118.14104,Los Angeles,Grease Deposition (FOG), ,No,Category 2,1750,1750,1750,0, , , 
852892,11/15/2018 9:15,35.379,-118.992,Kern,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,CLAY, 
854363,11/15/2018 9:30,34.0696,-118.44288,Los Angeles,Vandalism, ,No,Category 3,100,100,100,0, , , 
854868,11/15/2018 10:30,38.49441667,-121.4314139,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
854465,11/15/2018 13:45,38.680452,-121.778092,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,30,30,30,0, , , 
853503,11/15/2018 13:55,37.65626,-122.37873,San Mateo,Root Intrusion, ,No,Category 3,185,185,185,0,8,VCP, 
852906,11/15/2018 14:20,38.0086,-121.83409,Contra Costa,Grease Deposition (FOG), ,No,Category 3,157,160,160,0,6,VCP, 
852974,11/15/2018 16:09,34.136,-117.26799,San Bernardino,Pipe Structural Problem/Failure,The complete collapse of the 10  sewer line.,No,Category 1,0,1841,153,1688,10,vcp, 
854833,11/15/2018 19:00,38.47936389,-121.3806444,Sacramento,Grease deposition (FOG), ,No,Category 3,16,114,114,0, , , 
854172,11/15/2018 19:00,32.674548,-117.100846,San Diego,Grease Deposition (FOG), ,No,Category 3,400,400,200,0, , , 
854869,11/15/2018 20:00,38.44907222,-121.4276472,Sacramento,Root intrusion, ,No,Category 3,8,10,6,0, , , 
854841,11/15/2018 21:30,38.63994444,-121.3196472,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
853050,11/15/2018 23:00,38.08559,-122.22766,Solano,Root Intrusion,Root intrusion into manhole 601305 was determined to be the blockage cause.,No,Category 1,7400,23400,2000,16000,10,vcp, 
853030,11/16/2018 0:00,38.88818,-120.0307,El Dorado,Debris-Rags, ,No,Category 3,20,20,20,0, , , 
852899,11/16/2018 8:00,37.86526,-122.26215,Alameda,Root Intrusion, ,No,Category 3,20,20,10,0, , , 
854864,11/16/2018 8:00,38.46114722,-121.3218778,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
852907,11/16/2018 11:54,34.05228,-118.505184,Los Angeles,Root Intrusion, ,No,Category 3,599,599,599,0,8,VCP,90
854880,11/16/2018 12:00,38.41019722,-121.3878111,Sacramento,Grease deposition (FOG), ,No,Category 3,110,462,448,0, , , 
854830,11/16/2018 12:30,38.13183056,-121.3947222,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,3,0, , , 
852952,11/16/2018 12:45,37.50756,-122.26277,San Mateo,Debris-Wipes/Non-Dispersables,Baby wipes in mainline,No,Category 1,0,400,350,50,6, , 
852969,11/16/2018 13:39,37.94777,-121.27281,San Joaquin,Pipe Structural Problem/Failure,Attached grease and debris were found to cause an obstruction that created a blockage. Broken pipe was discovered on the second CCTV inspection.,No,Category 3,89,89,89,0,4,VCP, 
852975,11/16/2018 14:45,37.95667,-121.32094,San Joaquin,Debris-General,Multiple offests and a break in the pipe caused the spill,No,Category 3,74,74,74,0,4,VCP, 
852978,11/16/2018 15:00,37.93878,-121.2952,San Joaquin,Debris from Lateral,Debris in the lateral due to roots and offset at 0 ft allowing build up of debris which caused an obstruction creating a blockage the resulted in a spill.,No,Category 3,42,42,42,0,4,VCP, 
852971,11/16/2018 18:05,38.02794,-121.28241,San Joaquin,Grease Deposition (FOG),Grease attached to lateral created an obstruction which allowed debris to build up causing a blockage the resulted in a spill.,No,Category 3,0,24,24,0,4,VCP, 
854555,11/17/2018 4:05,38.684871,-121.782746,Yolo,Root Intrusion, ,No,Category 3,47,47,47,0, , , 
853026,11/17/2018 8:40,37.995863,-120.259791,Tuolumne,Root Intrusion,We videoed line to find exact cause of overflow.  We found the root and completely removed it using a high velocity cleaning vehicle.  We have also created a work order to repair the issue so this will not cause future overflows.,No,Category 3,50,400,400,0,8,PVC,50
853959,11/17/2018 9:22,33.87921,-117.42124,Riverside,Other (specify below),Spill was caused by a mechanical sewer plug being left in collection system by contractor. This section of sewer is a new construction not accepted by the district.,No,Category 3,10,10,10,0,8,PVC,1
853110,11/17/2018 10:52,33.80183,-118.37007,Los Angeles,Other (specify below),Roots - Rags,No,Category 1,400,600,400,200, , , 
852956,11/17/2018 11:17,38.35517,-120.77631,Amador,Root Intrusion, ,No,Category 3,12,12,0,0,4,clay, 
854423,11/17/2018 12:40,38.11091,-122.23031,Solano,Root Intrusion, ,No,Category 3,70,70,70,0,6,VCP,82
854834,11/17/2018 15:30,38.59388889,-121.3049833,Sacramento,Root intrusion, ,No,Category 3,13,13,6,0, , , 
853355,11/18/2018 0:00,36.61412,-121.83125,Monterey,Grease Deposition (FOG), ,No,Category 3,0,60,60,0,6, , 
854874,11/18/2018 8:00,38.52426944,-121.450575,Sacramento,Debris-General, ,No,Category 3,3,3,3,0, , , 
852968,11/18/2018 9:30,38.233452,-122.642109,Sonoma,Grease Deposition (FOG),Grease and FOG from local restaurants and stores,No,Category 3,10,10,0,0,10,vcp,85
854842,11/18/2018 13:00,38.60895278,-121.3980917,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
853052,11/18/2018 22:13,38.8647,-121.10036,Placer,Pipe Structural Problem/Failure, ,No,Category 3,500,500,0,0, , , 
854265,11/19/2018 0:00,34.25941,-117.21289,San Bernardino,Root Intrusion, ,No,Category 3,75,75,45,0,6,ACP,50
854831,11/19/2018 3:00,38.60456389,-121.3430194,Sacramento,Damage by others not related to CS Const/Maint.,Mainline bored through,No,Category 3,16,233,228,0, , , 
852959,11/19/2018 5:00,32.8232,-115.78446,Imperial,Debris from Lateral, ,No,Category 3,200,200,0,0,4,Cast,25
854848,11/19/2018 7:00,38.50126111,-121.4169611,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
853481,11/19/2018 7:22,37.3588,-122.09233,Santa Clara,Root Intrusion,Blockage looks to be caused by roots in the lateral for the City's park restroom.,No,Category 3,5,5,0,0,4,VCP,60
854068,11/19/2018 8:02,38.256257,-122.028644,Solano,Root Intrusion, ,No,Category 3,8,8,8,0, , , 
853268,11/19/2018 8:20,37.97306,-121.27971,San Joaquin,Debris-General,This event was caused by a build up of debris in the lateral. Possibly due to grease deposits attached.,No,Category 3,43,44,44,0,4, , 
853183,11/19/2018 8:42,38.56737,-121.75968,Yolo,Root Intrusion,The backup was caused by roots in the lower lateral (public).,No,Category 3,20,20,20,0,4,VCP, 
853686,11/19/2018 8:45,40.79957,-124.15857,Humboldt,Debris-General, ,No,Category 3,875,875,875,0,6,VCP,60
853049,11/19/2018 8:52,32.73514,-117.21734,San Diego,Root Intrusion,ROOT BLOCKAGE IN MAIN.,No,Category 3,68,68,68,0,12,VC, 
854821,11/19/2018 9:00,38.70441667,-121.2784083,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
854544,11/19/2018 9:06,37.87831,-122.45555,Marin,Debris-General,Roots and Grease,No,Category 3,15,15,10,0,6,clay,40
854173,11/19/2018 10:00,37.31591,-122.03904,Santa Clara,Root Intrusion, ,No,Category 3,222,222,222,0,4, , 
854894,11/19/2018 10:00,38.56553611,-121.3987611,Sacramento,Root intrusion, ,No,Category 3,11,11,6,0, , , 
852976,11/19/2018 11:48,33.3038,-117.3404,San Diego,Debris from Construction, ,No,Category 3,50,50,0,0,4,PVC, 
853103,11/19/2018 14:08,38.36211,-122.00367,Solano,Root Intrusion, ,No,Category 3,13,13,13,0,4,vcp, 
853271,11/19/2018 14:30,37.95795,-121.32619,San Joaquin,Root Intrusion,Root intrusion in the lateral at an offset joint caused debris to build up and create the blockage.,No,Category 3,49,49,49,0,4,VCP, 
854875,11/19/2018 21:00,38.42475833,-121.4232722,Sacramento,Root intrusion, ,No,Category 3,9,9,6,0, , , 
854895,11/20/2018 6:30,38.628325,-121.4720861,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
854896,11/20/2018 7:15,38.71227222,-121.2542306,Sacramento,Root intrusion, ,No,Category 3,15,15,9,0, , , 
854620,11/20/2018 8:00,36.78374,-119.77233,Fresno,Root Intrusion, ,No,Category 3,241,241,241,0,8,VCP,51
854023,11/20/2018 8:33,37.20948,-121.86696,Santa Clara,Root Intrusion, ,No,Category 3,34,34,34,0, , , 
853037,11/20/2018 9:03,39.12288,-122.84117,Lake,Debris-General, ,No,Category 3,37,37,37,0, , , 
853197,11/20/2018 12:30,32.82181,-115.79282,Imperial,Debris-Rags, ,No,Category 3,150,150,0,0,4,Cast,25
853482,11/20/2018 13:00,37.33742,-122.07234,Santa Clara,Root Intrusion,Roots intrusion in the line between manholes M6S-508 and M6S-616.,No,Category 3,10,10,5,0,6,VCP,60
854025,11/20/2018 14:25,37.34533,-121.79186,Santa Clara,Grease Deposition (FOG), ,No,Category 3,30,71,71,0, , , 
853186,11/20/2018 20:30,38.53329,-121.50816,Sacramento,Root Intrusion,Upon arrival stoppage had cleared on its own.  Ran main and saw some roots in the downstream manhole,No,Category 3,6,6,6,0,6,VCP,71
854835,11/20/2018 21:00,38.45047222,-121.4329972,Sacramento,Root intrusion, ,No,Category 3,7,83,80,0, , , 
853182,11/21/2018 0:00,36.97368,-122.02505,Santa Cruz,Other (specify below),Clothing from the bathroom into the city main.,No,Category 3,5,5,5,0, , , 
854884,11/21/2018 10:00,38.40967222,-121.3620528,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
853211,11/21/2018 12:00,34.01758,-118.47958,Los Angeles,Pipe Structural Problem/Failure,"The blockage cause is still being investigated. As of December 14, 2018, CCTV of the line indicated that the Rib-Lok liner was breaking apart in the line and caused the blockage in the City line.",No,Category 3,100,250,250,0, , , 
853195,11/21/2018 16:30,33.80576,-118.00852,Orange,Debris-General, ,No,Category 3,100,100,100,0,8,VCP,5
853265,11/21/2018 16:32,32.84541,-117.26964,San Diego,Root Intrusion,BLOCKAGE IN 6 INCH PIPE,No,Category 3,24,24,24,0,6,CP, 
854469,11/22/2018 0:00,36.96914,-121.89559,Santa Cruz,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
853273,11/22/2018 10:00,34.166086,-118.244933,Los Angeles,Root Intrusion, ,No,Category 2,1190,1190,0,0,8,VCP,87
853184,11/22/2018 12:25,34.063726,-118.282817,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,230,230,0,8,VCP,112
854832,11/22/2018 13:00,38.48890278,-121.3564694,Sacramento,Debris from Construction, ,No,Category 3,11,108,107,0, , , 
854881,11/22/2018 14:00,38.49067778,-121.3549639,Sacramento,Debris-General, ,No,Category 3,7,451,450,0, , , 
853266,11/22/2018 15:00,38.35083,-121.97334,Solano,Grease Deposition (FOG), ,No,Category 3,361,457,457,0,8,vcp, 
853193,11/22/2018 15:14,33.6854,-116.24286,Riverside,Other (specify below),Weld failed on the 2  nipple of a service saddle.,No,Category 3,395,395,300,0,2,Stainless Steel,20
853199,11/22/2018 15:14,33.6854,-116.24286,Riverside,Other (specify below),Weld on 2  service saddle nipple failed.,No,Category 3,395,395,300,0,2,Stainless Steel,20
853196,11/22/2018 20:40,33.62756,-116.24295,Riverside,Other (specify below),Steel coupling failure.,No,Category 2,1830,1830,1500,0,18,Steel,33
854270,11/23/2018 0:00,34.25773,-117.17278,San Bernardino,Debris from Construction, ,No,Category 3,30,30,30,0,4,Concrete,60
854843,11/23/2018 7:00,38.57571944,-121.3800083,Sacramento,Root intrusion, ,No,Category 3,22,22,4,0, , , 
854897,11/23/2018 14:30,38.68519722,-121.3708444,Sacramento,Root intrusion, ,No,Category 3,20,20,20,0, , , 
853252,11/23/2018 14:30,35.398,-118.965,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,6,CLAY, 
854844,11/23/2018 19:00,38.62490278,-121.4037611,Sacramento,Grease deposition (FOG), ,No,Category 3,121,353,353,0, , , 
854823,11/24/2018 8:00,38.63621111,-121.4762306,Sacramento,Root intrusion, ,No,Category 3,181,181,176,0, , , 
853689,11/24/2018 10:10,40.78898,-124.17724,Humboldt,Grease Deposition (FOG), ,No,Category 3,700,700,700,0,8,VCP,40
853991,11/24/2018 12:30,38.02798,-121.88468,Contra Costa,Grease Deposition (FOG), ,No,Category 3,32,32,32,0,6,VCP, 
854463,11/24/2018 12:45,38.673972,-121.769054,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,4,4,4,0, , , 
853204,11/24/2018 14:30,34.13565,-117.28061,San Bernardino,Grease Deposition (FOG),"Holt received a call from Ellison at 14:30 regarding an SSO at 255 E Highland. Holt dispatched Morris/Contreras at 14:35. Holt arrived at the address at 15:10 and found clean out at 255 E Highland overflowing. Holt inspected Manhole 0570014 found partially surcharged, but not overflowing. Discharge from clean out was flowing East on Highland, South on Waterman, South on Belle, East on 19th and South on Highland. Holt set up sandbag berm at Gilbert/Waterman near the storm drain. During the inspection, Holt noticed nussiance water and sprinkler runoff southbound Highland in curbline. Discharge volume was calculated by curb line method: 20 ft/5 sec, 3-inch base, 0.5-inch height equating to 14.03 gpm 100% Recovery.",No,Category 3,954,954,954,0,8,vcp, 
853251,11/24/2018 15:45,37.88494,-122.52423,Marin,Debris-Wipes/Non-Dispersables, ,No,Category 3,45,45,0,0,6,clay, 
853262,11/25/2018 0:00,38.55803,-121.73195,Yolo,Root Intrusion, ,No,Category 3,10,10,10,0, , , 
853213,11/25/2018 12:00,38.32264,-122.49348,Sonoma,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),A contractor bored a hole through our pipe to install communications,No,Category 1,10,1364,210,1154,6,ACP,40
854883,11/25/2018 12:00,38.64215,-121.3209222,Sacramento,Grease deposition (FOG), ,No,Category 3,169,234,234,0, , , 
853253,11/25/2018 13:20,35.323,-119.07,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,8,Clay, 
853274,11/25/2018 14:43,32.7025,-117.0821,San Diego,Grease Deposition (FOG),GREASE AND DEBRIS BLOCKAGE.,No,Category 2,2312,2312,2000,0,8,VC, 
853192,11/25/2018 15:50,32.82804,-117.25243,San Diego,Root Intrusion,HEAVY ROOTS,No,Category 2,1600,1600,0,0,8,VC, 
854416,11/25/2018 16:48,35.1625,-118.661944,Kern,Root Intrusion, ,No,Category 3,15,15,14,0, , , 
853413,11/26/2018 0:00,36.56823333,-121.949575,Monterey,Grease Deposition (FOG), ,No,Category 1,91,110,0,19, , , 
853508,11/26/2018 9:58,33.74089,-118.3919,Los Angeles,Root Intrusion, ,No,Category 1,0,2000,1950,50, , , 
853382,11/26/2018 12:30,36.729173,-119.767572,Fresno,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Damaged by utility contractor while excavating for the purpose of installing a manhole for communication infrastructure for a different utility agency.,No,Category 2,3130,3130,0,0,6,VCP,98
853627,11/26/2018 21:08,38.158843,-122.238223,Napa,Debris-Wipes/Non-Dispersables,"found class 2 rock, grease and rags bottled up at outlet of downstream manhole from overflow point.",No,Category 3,0,900,900,0,8,SDR35,15
853289,11/27/2018 9:55,34.114763,-118.374185,Los Angeles,Debris-General, ,No,Category 3,129,129,129,0,8,VCP,91
853267,11/27/2018 10:00,33.92882,-117.8481,Orange,Debris from Construction,Broadrock Renewables and OC Waste & Recycling site debris,No,Category 1,0,2430,500,1930,8, , 
853485,11/27/2018 11:27,33.63087,-117.8752,Orange,Other (specify below),Paper towels and wipes,No,Category 3,50,50,0,0, , , 
853384,11/27/2018 11:45,38.28293,-122.2686,Napa,Root Intrusion, ,No,Category 3,5,5,0,0,4,VCP,70
856397,11/27/2018 14:17,38.21094,-122.11669,Solano,Operator Error,Unsure if this was an operator maintenance error or ARV leaking. ARV was not leaking when found on 11/27/2018,No,Category 3,26,26,0,0,4,Steel,5
853363,11/27/2018 22:20,34.19487,-118.30489,Los Angeles,Other (specify below),Roots and debris/rags.,No,Category 3,308,308,308,0, , , 
853411,11/28/2018 1:15,37.468333,-121.154722,Stanislaus,Grease Deposition (FOG), ,No,Category 3,60,60,60,0, ,plastic,15
853484,11/28/2018 8:50,33.79514,-117.79063,Orange,Root Intrusion,Roots and non-dispersible wipes.,No,Category 1,413,693,413,280,8,VCP,23
854876,11/28/2018 9:00,38.62220556,-121.3129306,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
854889,11/28/2018 11:00,38.58925556,-121.3985028,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
854890,11/28/2018 12:00,38.65081667,-121.2959222,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
853632,11/28/2018 15:10,37.96032,-121.25396,San Joaquin,Grease Deposition (FOG),Grease collecting in the mainline caused this event.,No,Category 3,7,8,8,0,6,VCP, 
853697,11/29/2018 1:05,37.87016,-122.26745,Alameda,Grease Deposition (FOG), ,No,Category 3,60,60,60,0, , , 
853712,11/29/2018 9:00,38.31179,-122.49126,Sonoma,Grease Deposition (FOG), ,No,Category 2,23952,23952,200,0,6,VCP,59
855139,11/29/2018 22:00,32.66909,-117.0777,San Diego,Grease Deposition (FOG), ,No,Category 3,300,300,300,0, , , 
853976,11/30/2018 8:29,37.851247,-122.485756,Marin,Debris-General, ,No,Category 3,5,5,55,0,6,VCP,80
853870,11/30/2018 8:30,37.55879,-122.29836,San Mateo,Grease Deposition (FOG), ,No,Category 3,135,135,135,0,6,VCP,64
854999,11/30/2018 12:00,38.611069,-121.476281,Sacramento,Grease Deposition (FOG), ,No,Category 1,49,10873,895,9973, , , 
853711,11/30/2018 14:30,37.53966,-122.34924,San Mateo,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,6,Cast Iron, 
854321,11/30/2018 18:00,38.719836,-121.394831,Sacramento,Root Intrusion, ,No,Category 1,7,1428,489,936, , , 
854005,11/30/2018 19:00,38.49594,-121.50783,Sacramento,Debris from Construction, ,No,Category 1,0,6300,300,6000,6,VCP,0
853855,12/1/2018 0:00,36.69682,-121.79448,Monterey,Grease Deposition (FOG), ,No,Category 3,600,600,400,0,6,clay,40
854223,12/1/2018 8:00,38.30613,-122.29926,Napa,Root Intrusion, ,No,Category 3,35,35,35,0,4,CI,76
854993,12/1/2018 13:00,37.366931,-118.395364,Inyo,Grease Deposition (FOG), ,No,Category 1,50,200,0,150,6,VCP,50
853867,12/1/2018 14:30,38.0065,-121.79796,Contra Costa,Root Intrusion, ,No,Category 3,6,8,8,0,4,VCP, 
855212,12/2/2018 0:00,36.83421,-121.37333,San Benito,Grease Deposition (FOG), ,No,Category 3,779,779,779,0,8, , 
853850,12/2/2018 7:00,37.89177,-122.302544,Alameda,Root Intrusion, ,No,Category 3,250,250,0,0,6,VCP,100
854039,12/2/2018 9:51,37.85508,-122.02582,Contra Costa,Root Intrusion, ,No,Category 3,44,44,15,0,8,ACP,54
853932,12/2/2018 10:00,37.85318,-122.26692,Alameda,Grease Deposition (FOG), ,No,Category 3,450,450,435,0, , , 
855745,12/2/2018 10:00,38.65013611,-121.2755444,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
855702,12/2/2018 12:00,38.5392,-121.4444778,Sacramento,Operator error, ,No,Category 3,106,106,106,0, , , 
853851,12/2/2018 12:45,35.328,-119.037,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,25,0,8,Clay, 
853983,12/2/2018 19:00,37.92014,-121.2606,San Joaquin,Debris-General,Broke pipe with offsets in lateral.,No,Category 3,0,25,25,0,4,VCP, 
853957,12/2/2018 19:10,37.92495,-121.31241,San Joaquin,Debris-General,There is a minor sag in the lateral and possibly a hole in the lateral or severe offset with roots. Unable to determine exact spill cause.,No,Category 3,9,9,9,0,4,VCP, 
853995,12/3/2018 10:00,39.0569786,-122.918967,Lake,Root Intrusion, ,No,Category 3,203,203,203,0,6,AC,60
853950,12/3/2018 11:20,34.05194,-118.549079,Los Angeles,Grease Deposition (FOG), ,No,Category 3,75,75,75,0,8,VCP,62
855518,12/3/2018 12:00,37.81823,-122.21325,Alameda,Debris-Rags,This was a burp out of the manhole pick hole.,No,Category 3,7,7,0,0, , , 
853930,12/3/2018 13:05,34.042833,-118.241369,Los Angeles,Debris-General, ,No,Category 2,2525,2525,2525,0,8,VCP,122
853961,12/3/2018 18:40,37.94866,-121.27156,San Joaquin,Root Intrusion,Root intrusion at multiple joints from medium to heavy. Also a sag in the lateral from 13 to 36 feet.,No,Category 3,32,32,32,0,4,VCP, 
854590,12/4/2018 0:00,37.419909,-122.120742,Santa Clara,Root Intrusion, ,No,Category 3,18,18,16,0, , , 
854109,12/4/2018 0:00,34.463772,-117.243272,San Bernardino,Other (specify below),The rolled rubber from the bell and spicket collapsed and was collecting debris. This caused the blockage and the sewer to back up into eight townhomes.,No,Category 2,3414,3414,0,0,6,PVC,34
853944,12/4/2018 6:15,35.59556,-119.40568,Kern,Debris-Rags, ,No,Category 3,100,100,0,0, , , 
855711,12/4/2018 7:00,38.65625278,-121.3415333,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
853992,12/4/2018 7:00,38.65774,-121.10203,Sacramento,Debris-Rags,Also found was a small amount of cobble rock.,No,Category 3,20,20,0,0,6,HDPE, 
855790,12/4/2018 8:00,38.681801,-121.800733,Yolo,Root Intrusion, ,No,Category 3,15,15,15,0, , , 
853952,12/4/2018 8:46,33.960229,-118.428444,Los Angeles,Root Intrusion, ,No,Category 3,196,196,196,0,8,VCP,77
854084,12/4/2018 10:00,37.80774,-122.42712,San Francisco,Debris-Rags, ,No,Category 3,20,20,0,0, , , 
854227,12/4/2018 10:49,38.29675,-122.29024,Napa,Root Intrusion, ,No,Category 3,12,12,2,0,4,CPN,59
853964,12/4/2018 13:27,33.07583,-117.29493,San Diego,Other (specify below),"Downstream Inc., a contractor for a private developer, was connecting the development?s trunk line to the District?s collection system.  The Developer?s system has not been accepted by the District.  Downstream installed an air plug in the District's 8  PVC sewer line on Piraeus Street in order to complete their in to the manhole. The plug was installed in the upstream inlet of the manhole.  Due to a delay in the construction, a spill resulted in the upstream manhole.  When the inspector noticed the upstream manhole overflowing the plug was immediately deflated and removed and overflow subsided",No,Category 3,0,50,50,0,8,PVC,15
854019,12/4/2018 15:23,33.739314,-118.271693,Los Angeles,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,16,16,8,0,24,DIP,18
855740,12/4/2018 18:00,38.59415278,-121.3036472,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
855055,12/5/2018 7:30,37.530017,-120.834216,Stanislaus,Debris from Construction, ,No,Category 3,264,264,264,0,8, , 
855712,12/5/2018 14:00,38.64551111,-121.2802083,Sacramento,Damage by others not related to CS Const/Maint.,tele comm bored through sasd lower lateral,No,Category 3,6,6,5,0, , , 
854080,12/5/2018 15:00,38.02741,-121.29842,San Joaquin,Root Intrusion,Root intrusion in the lower lateral holding debris caused an obstruction which created the spill condition.,No,Category 3,17,17,17,0,4,VCP, 
854350,12/5/2018 17:00,37.47344,-122.22548,San Mateo,Root Intrusion, ,No,Category 3,2,2,2,0,4, , 
854293,12/5/2018 19:00,34.05123,-118.09295,Los Angeles,Vandalism, ,No,Category 1,0,5000,0,5000, , , 
854122,12/5/2018 19:45,37.91036,-122.68511,Marin,Other (specify below),Two of four bolts on top of 1/4-turn ball valve (installed in 2016) had corroded and allowed top of valve to lift; wastewater flowed out of valve into vault and then out of vault onto street.,No,Category 1,320,470,340,130,6,ductile iron,2
854230,12/5/2018 19:45,38.28454,-122.29009,Napa,Root Intrusion, ,No,Category 3,22,22,21,0,4,VCP,40
854062,12/6/2018 6:48,40.191111,-122.236111,Tehama,Grease Deposition (FOG), ,No,Category 2,1680,1680,1600,0, , , 
854273,12/6/2018 7:03,37.94453,-122.32461,Contra Costa,Root Intrusion,Possible broken pipe,No,Category 3,20,40,40,0, ,VCP, 
854254,12/6/2018 9:00,38.18717,-120.67411,Calaveras,Root Intrusion, ,No,Category 3,20,20,10,0,6, , 
855756,12/6/2018 9:20,38.59407222,-121.3018972,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
854175,12/6/2018 10:00,37.92317,-122.51689,Marin,Root Intrusion,ROOT BALL AT MANHOLE AND BENDED PIPE,No,Category 1,75,663,88,573,6,PVC, 
855707,12/6/2018 15:00,38.48343611,-121.4434194,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
855680,12/6/2018 18:00,38.669099,-121.759842,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,10,10,10,0, , , 
854591,12/7/2018 0:00,37.434632,-122.132203,Santa Clara,Root Intrusion,AND DEBRIS RAGS,No,Category 3,15,15,12,0, , , 
854132,12/7/2018 0:00,36.975348,-122.031654,Santa Cruz,Root Intrusion, ,No,Category 3,7,62,62,0,6,VCP,50
854396,12/7/2018 0:00,36.62209,-121.82633,Monterey,Root Intrusion, ,No,Category 3,900,900,700,0,8,clay,50
855701,12/7/2018 9:00,38.63576389,-121.3613778,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
854226,12/7/2018 12:30,37.211,-121.85473,Santa Clara,Root Intrusion, ,No,Category 1,43,80,43,37, , , 
855412,12/7/2018 13:55,38.247941,-122.041988,Solano,Debris-Rags, ,No,Category 3,45,45,45,0, , , 
854584,12/8/2018 0:00,37.416372,-122.1203,Santa Clara,Root Intrusion, ,No,Category 3,16,16,12,0, , , 
859245,12/8/2018 11:54,36.571914,-121.520129,Monterey,Debris-Rags, ,No,Category 3,300,300,300,0,6, , 
854264,12/8/2018 12:57,41.731639,-122.632061,Siskiyou,Debris-Rags, ,No,Category 3,199,405,355,0,6,clay,50
854218,12/8/2018 13:12,37.87614,-122.0591,Contra Costa,Root Intrusion, ,No,Category 3,10,10,2,0,6,VCP,63
854905,12/8/2018 13:45,38.3244,-122.31864,Napa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,25,25,25,0,4,CIPP,1
855692,12/8/2018 14:00,38.65244722,-121.3725056,Sacramento,Root intrusion, ,No,Category 3,20,20,5,0, , , 
854589,12/9/2018 0:00,37.415657,-122.104179,Santa Clara,Root Intrusion, ,No,Category 3,57,57,53,0, , , 
855697,12/9/2018 10:00,38.578125,-121.4031444,Sacramento,Root intrusion, ,No,Category 3,22,22,22,0, , , 
854203,12/9/2018 10:20,37.91103,-122.54357,Marin,Debris-Wipes/Non-Dispersables,Also Roots,No,Category 3,30,30,5,0,6,Clay, 
854913,12/9/2018 12:30,37.4698,-122.21985,San Mateo,Root Intrusion, ,No,Category 3,67,67,67,0,4, , 
854164,12/9/2018 12:30,33.51243,-117.64068,Orange,Debris-General, ,No,Category 3,100,700,700,0,8,PVC,54
855741,12/9/2018 18:00,38.56154444,-121.3675306,Sacramento,Root intrusion, ,No,Category 3,9,69,64,0, , , 
854360,12/9/2018 22:00,38.702403,-121.446347,Sacramento,Debris-General, ,No,Category 1,5,144,144,139, , , 
854585,12/10/2018 0:00,37.43743,-122.114327,Santa Clara,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
854199,12/10/2018 7:00,38.34975,-120.77052,Amador,Debris-Rags, ,No,Category 3,122,132,132,0,4,clay, 
854234,12/10/2018 8:00,37.88948,-122.52731,Marin,Debris-General, ,No,Category 3,875,875,800,0,6,clay, 
854163,12/10/2018 8:30,38.48932,-121.08029,Sacramento,Debris-General,asphalt bits,No,Category 1,0,120,25,95,6, , 
854232,12/10/2018 10:15,38.28466,-122.2674,Napa,Root Intrusion, ,No,Category 3,3,3,0,0,4,ACP,63
855735,12/10/2018 12:00,38.61307778,-121.3259889,Sacramento,Debris-General, ,No,Category 3,5,5,4,0, , , 
854503,12/10/2018 12:30,38.0677,-120.54065,Calaveras,Other (specify below),"Soft plug, possibly from a nearby house fire.",No,Category 1,0,15,0,15,4,Concrete, 
855720,12/10/2018 12:45,38.59531944,-121.3031528,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
854268,12/10/2018 14:00,38.250333,-122.7925,Sonoma,Root Intrusion,"It was determined that the cause was a blockage in the sewer line which serves the building.  Maintenance staff used a snake through approximately 275 feet of sewer line.  At approximately 1630, the clog was discovered and removed; it was primarily roots and wipes.  Flow was restored, and there was not longer any overflow.  Re-occurrence of blockage was reported on 12/12/18 at 1315.  The blockage was removed around 1500 the same day, and flow was restored and overflow was stopped.  On 12/13/18, a contractor was called to the site to perform preventative maintenance on all of the lines serving the building; roots and grease were primarily removed.",No,Category 1,0,1600,0,1600,8,PVC,20
854292,12/10/2018 20:00,37.71053,-122.21629,Alameda,Pump Station Failure-Mechanical,4  discharge cast iron pipe slip joint failed causing sewage spill in ejector pit,No,Category 3,250,250,0,0,4,Cast iron, 
855715,12/10/2018 20:00,38.60043611,-121.4058778,Sacramento,Root intrusion, ,No,Category 3,48,835,833,0, , , 
855708,12/10/2018 20:30,38.69765556,-121.3728611,Sacramento,Debris-General, ,No,Category 3,5,17,16,0, , , 
855689,12/10/2018 21:00,38.67626111,-121.3556972,Sacramento,Damage by others not related to CS Const/Maint.,Utility Comm company had bored thru SASD lower lateral,No,Category 3,5,5,1,0, , , 
855333,12/10/2018 23:00,37.61796,-122.39208,San Mateo,Debris-General, ,No,Category 3,1,1,1,0, , , 
854593,12/11/2018 0:00,37.441941,-122.125233,Santa Clara,Root Intrusion, ,No,Category 3,10,10,8,0, , , 
854202,12/11/2018 0:00,36.97314,-122.03182,Santa Cruz,Debris-Wipes/Non-Dispersables, ,No,Category 3,35,50,50,0,6,clay,50
854317,12/11/2018 4:05,38.32359,-122.70839,Sonoma,Debris-Wipes/Non-Dispersables,Partially sewer lateral due to paper projects and non-dispersible.,No,Category 3,4,4,4,0,4,CLAY,70
855010,12/11/2018 8:54,37.37515,-120.718309,Merced,Grease Deposition (FOG), ,No,Category 3,218,218,218,0,10,Clay,50
854281,12/11/2018 9:11,38.35765,-122.01514,Solano,Root Intrusion, ,No,Category 3,52,616,616,0,6,vcp, 
855725,12/11/2018 12:00,38.61979444,-121.3734306,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
855724,12/11/2018 12:15,38.60109167,-121.3903306,Sacramento,Root intrusion, ,No,Category 3,6,8,4,0, , , 
854455,12/11/2018 12:41,33.77622,-118.40155,Los Angeles,Other (specify below),Roots,No,Category 3,100,100,100,0, , , 
854311,12/11/2018 14:30,38.02795,-121.28175,San Joaquin,Grease Deposition (FOG),Lower lateral constricted with a sag causng build up of debris and grease.,No,Category 3,93,93,93,0,4,VCP, 
854322,12/11/2018 14:40,38.55789,-121.73595,Yolo,Root Intrusion,The stoppage was caused by roots in the lower lateral (public).  The clean out lid had been removed by the homeowner causing the overflow.,No,Category 3,25,30,30,0,4,VCP, 
854280,12/11/2018 15:15,33.2139,-117.3916,San Diego,Debris-General, ,No,Category 1,240,360,0,120, , , 
854307,12/11/2018 16:00,37.99867,-121.2956,San Joaquin,Debris-General,Lower lateral holds debris causing an obstruction resulting in a spill.,No,Category 3,13,13,13,0,4,VCP, 
854906,12/11/2018 17:00,38.31807,-122.28579,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,VCP,70
855757,12/11/2018 19:00,38.62092778,-121.3214111,Sacramento,Root intrusion, ,No,Category 3,16,16,3,0, , , 
855752,12/11/2018 20:00,38.61513611,-121.4159417,Sacramento,Root intrusion, ,No,Category 3,19,19,19,0, , , 
854588,12/12/2018 0:00,37.456049,-122.147112,Santa Clara,Debris-Rags, ,No,Category 3,15,15,13,0, , , 
854992,12/12/2018 0:00,38.68445,-120.98958,El Dorado,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0,4,ABS, 
854502,12/12/2018 1:02,33.860073,-118.372704,Los Angeles,Construction Diversion Failure, ,No,Category 3,0,336,336,0, , , 
854354,12/12/2018 2:36,34.12234,-117.30391,San Bernardino,Other (specify below),Still investigating and cleaning the pipeline. VDO will be done 12/18/2018 After CCTV we found the line to have a dip/sag but where unable to determine the exact cause of the blockage. there was no Grease Buildup and debris was minimal. The best we can determine was after crews jetted the line and broke through the blockage whatever the obstruction was bypassed the cleaning crew and continued downstream. Crews cleaned and checked the downstream runs for any material buildup.,No,Category 1,0,274750,20000,274750,14,vcp, 
854542,12/12/2018 5:43,34.36989,-118.51212,Los Angeles,Other (specify below),Grease and Rags,No,Category 1,0,14100,0,14100, , , 
855693,12/12/2018 7:15,38.65704444,-121.3105778,Sacramento,Grease deposition (FOG), ,No,Category 3,14,222,220,0, , , 
854325,12/12/2018 7:45,33.95508,-117.99965,Los Angeles,Root Intrusion, ,No,Category 1,0,450,0,450, , , 
854971,12/12/2018 8:00,38.59058,-121.53531,Yolo,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,8,concrete,30
855736,12/12/2018 8:00,38.57430556,-121.2981028,Sacramento,Debris-General, ,No,Category 3,24,24,0,0, , , 
855148,12/12/2018 9:30,32.67645,-117.09799,San Diego,Grease Deposition (FOG), ,No,Category 3,750,750,550,0, , , 
855378,12/12/2018 12:00,40.696544,-124.195294,Humboldt,Debris from Lateral, ,No,Category 3,500,500,0,0,4,ACP,43
854315,12/12/2018 13:38,37.42026,-122.07847,Santa Clara,Grease Deposition (FOG),,No,Category 3,16,16,16,0,10,PVC,7
855737,12/12/2018 16:00,38.66294722,-121.2703611,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
855747,12/12/2018 17:00,38.45687778,-121.4028806,Sacramento,Root intrusion, ,No,Category 3,14,329,319,0, , , 
855418,12/12/2018 18:00,37.36371,-121.813,Santa Clara,Root Intrusion, ,No,Category 3,36,36,36,0, , , 
855785,12/12/2018 21:20,38.671402,-121.797123,Yolo,Root Intrusion, ,No,Category 3,65,211,211,0, , , 
854341,12/13/2018 0:00,35.29222,-120.64866,San Luis Obispo,Root Intrusion,Root intrusion at the private sewer lateral connection,No,Category 3,0,27,27,0,6,clay,75
855482,12/13/2018 7:40,38.662081,-121.770376,Yolo,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
855698,12/13/2018 9:00,38.62253056,-121.3599889,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
