SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
855623,12/13/2018 10:00,37.59632,-122.38341,San Mateo,Debris-Rags, ,No,Category 3,100,100,100,0, , , 
855690,12/13/2018 10:00,38.67551667,-121.3750556,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
854711,12/13/2018 10:30,34.03635,-118.69729,Los Angeles,Other (specify below),The plumber proceeded to push their roots and rag debris into mainline sewer.,No,Category 3,25,25,0,0, , , 
854962,12/13/2018 11:00,33.6767856,-117.8881446,Orange,Other (specify below),Spill caused by advertising banner placed in sewer main.,No,Category 2,2750,2750,2750,0,8,VCP,58
854326,12/13/2018 11:15,34.135228,-118.501872,Los Angeles,Root Intrusion, ,No,Category 3,75,75,75,0,8,VCP,53
855694,12/13/2018 12:00,38.46876944,-121.4473361,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
855742,12/13/2018 12:00,38.69178333,-121.2201361,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
855746,12/13/2018 13:00,38.60691389,-121.3433556,Sacramento,Debris-General, ,No,Category 3,8,117,113,0, , , 
854330,12/13/2018 14:19,37.613889,-120.961667,Stanislaus,Grease Deposition (FOG), ,No,Category 3,55,55,55,0,10,vcp,35
854422,12/13/2018 20:40,37.048474,-120.84564,Merced,Debris from Construction, ,No,Category 3,0,40,40,0,6,PVC,30
855721,12/14/2018 6:30,38.45647222,-121.4330056,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
855709,12/14/2018 7:00,38.68426667,-121.2783972,Sacramento,Root intrusion, ,No,Category 3,14,14,9,0, , , 
854754,12/14/2018 7:10,39.26721,-121.0227,Nevada,Root Intrusion, ,No,Category 3,131,131,129,0, , , 
854549,12/14/2018 12:05,38.55172,-121.76427,Yolo,Root Intrusion,Root intrusion caused the stoppage.,No,Category 3,15,15,15,0,4,VCP, 
854403,12/14/2018 21:15,33.12808,-117.32543,San Diego,Debris from Construction, ,No,Category 3,390,390,350,0,8,PVC,10
854587,12/15/2018 0:00,37.425112,-122.127301,Santa Clara,Root Intrusion, ,No,Category 3,8,8,7,0, , , 
855213,12/15/2018 0:00,36.88332,-121.41054,San Benito,Grease Deposition (FOG),GREASE AND DEBRIS BUILD UP IN GRAVITY LINE,No,Category 3,37,37,37,0, , , 
855695,12/15/2018 9:00,38.65121389,-121.3158028,Sacramento,Debris-General, ,No,Category 3,9,9,8,0, , , 
854409,12/15/2018 9:41,34.20135,-118.33746,Los Angeles,Other (specify below),Grease and rags restricted the flow in the City sewer main.,No,Category 3,155,155,155,0, , , 
855199,12/15/2018 10:00,38.7447,-121.3134,Placer,Root Intrusion,Partially plugged,No,Category 3,33,33,0,0, , , 
855730,12/15/2018 10:00,38.66792778,-121.3069639,Sacramento,Root intrusion, ,No,Category 3,12,21,16,0, , , 
855415,12/15/2018 10:30,37.30531,-121.89324,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,5,5,5,0, , , 
854908,12/15/2018 12:30,38.32276,-122.31208,Napa,Debris-General, ,No,Category 3,88,88,87,0,4,ACP,17
854909,12/15/2018 13:40,38.33282,-122.31407,Napa,Root Intrusion, ,No,Category 3,20,20,19,0,4,ACP,61
854597,12/15/2018 16:00,37.57548,-122.33956,San Mateo,Grease Deposition (FOG), ,No,Category 3,7,7,7,0, ,VCP,87
855717,12/15/2018 16:00,38.66369444,-121.2598778,Sacramento,Root intrusion, ,No,Category 3,199,199,198,0, , , 
855716,12/15/2018 20:00,38.63453889,-121.3614278,Sacramento,Root intrusion, ,No,Category 3,9,9,2,0, , , 
854405,12/16/2018 8:30,33.10004,-117.30333,San Diego,Root Intrusion,root intrusion,No,Category 3,135,135,0,0,8,PVC,20
854760,12/16/2018 20:00,34.19661,-118.14461,Los Angeles,Other (specify below),Roots,No,Category 3,120,120,0,0, , , 
854446,12/17/2018 0:00,36.97595,-122.01915,Santa Cruz,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,5,5,0, , , 
855703,12/17/2018 6:00,38.66406667,-121.3349611,Sacramento,Root intrusion, ,No,Category 3,11,11,11,0, , , 
854519,12/17/2018 7:00,33.666669,-116.666739,Riverside,Root Intrusion, ,No,Category 3,5,5,0,0,8,VCP, 
855731,12/17/2018 8:00,38.594025,-121.4057972,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
854561,12/17/2018 8:00,34.16055,-118.241387,Los Angeles,Other (specify below),Grease and roots,No,Category 1,3995,11730,1925,7735,12,VCP,91
854538,12/17/2018 8:30,33.66861,-117.77331,Orange,Flow Exceeded Capacity (Separate CS Only),Exceedance was attributed to an upstream potable flushing activity completed by a contractor.,No,Category 2,6000,6000,6000,0,8,PVC,12
854443,12/17/2018 9:00,38.00996,-122.29213,Contra Costa,Root Intrusion, ,No,Category 2,2100,2100,200,0, , , 
854475,12/17/2018 9:00,37.688914,-122.151236,Alameda,Debris from Lateral, ,No,Category 3,248,258,258,0, , , 
854461,12/17/2018 9:15,37.91741,-121.24419,San Joaquin,Grease Deposition (FOG),Sag in the lateral causing grease deposition created a condition that resulted in a spill.,No,Category 3,8,8,8,0,4,VCP, 
854704,12/17/2018 11:30,33.86287,-117.2569,Riverside,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Spill was caused as a result of a contractor  damaging a air vac 1  in a dirt construction zone,No,Category 3,910,910,910,0, , , 
855718,12/17/2018 14:00,38.61022778,-121.3257111,Sacramento,Root intrusion, ,No,Category 3,14,14,6,0, , , 
854520,12/17/2018 14:09,33.78643,-118.22057,Los Angeles,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
855383,12/18/2018 0:00,38.91233,-119.96405,El Dorado,Root Intrusion, ,No,Category 3,150,150,150,0, , , 
855732,12/18/2018 5:00,38.62919722,-121.3151972,Sacramento,Root intrusion, ,No,Category 3,19,19,19,0, , , 
854476,12/18/2018 8:05,32.82741,-117.27475,San Diego,Root Intrusion,ROOT BLOCKAGE IN MAIN.,No,Category 3,35,35,35,0,6,ABS, 
854473,12/18/2018 11:15,39.81211,-120.46614,Plumas,Debris-Wipes/Non-Dispersables,Massive wad of baby wipes blocked outlet of Manhole.,No,Category 3,150,150,0,0,6,PVC,25
855627,12/18/2018 13:40,38.24996,-122.01533,Solano,CS Mainentance Caused Spill/Damage,Clearing a blockage from ARV #8,No,Category 3,470,470,118,0,6,Steel,7
854508,12/18/2018 13:55,38.00679,-121.78414,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
855738,12/18/2018 15:00,38.69256111,-121.4543083,Sacramento,Root intrusion, ,No,Category 3,12,12,10,0, , , 
854563,12/18/2018 15:15,34.09562,-117.92973,Los Angeles,Other (specify below),Asphalt (contractor negligence),No,Category 1,130,155,80,25, , , 
854494,12/18/2018 15:35,34.14186,-118.474287,Los Angeles,Root Intrusion, ,No,Category 3,60,60,60,0,8,VCP,64
854586,12/19/2018 9:00,37.991436,-121.641406,Contra Costa,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,1000,45000,6865,44000,2,Galvanized,14
854615,12/19/2018 9:00,32.95517,-117.04841,San Diego,Grease Deposition (FOG), ,No,Category 3,294,294,294,0,8,VCP,41
854526,12/19/2018 10:15,38.32804,-122.31011,Napa,Debris from Construction, ,No,Category 1,0,1750,0,1750,8,PES,63
854981,12/19/2018 13:00,37.67708,-121.89577,Alameda,Grease Deposition (FOG), ,No,Category 3,10,70,70,0,8,VCP,32
854560,12/19/2018 13:00,38.0351,-121.34681,San Joaquin,Grease Deposition (FOG),Grease deposits attached holding debris caused a spill condition.,No,Category 3,4,4,4,0,4,VCP, 
854748,12/20/2018 2:30,32.84317,-116.95634,San Diego,Debris-Wipes/Non-Dispersables, ,No,Category 3,0,167,167,0,6,VCP, 
854611,12/20/2018 9:31,32.73096,-117.07824,San Diego,Other (specify below),ROOTS AND CONCRETE BLOCKAGE.,No,Category 3,320,320,240,0,8,VC, 
855009,12/20/2018 10:00,34.14621,-117.86443,Los Angeles,Other (specify below),Roots,No,Category 3,100,100,50,0, , , 
855754,12/20/2018 11:05,38.62632222,-121.2593472,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
855496,12/20/2018 12:30,34.14181,-118.63033,Los Angeles,Grease Deposition (FOG), ,No,Category 1,250,500,0,250, , , 
855743,12/20/2018 13:00,38.67324444,-121.2890111,Sacramento,Root intrusion, ,No,Category 3,9,9,3,0, , , 
854619,12/20/2018 13:03,37.94195,-122.35196,Contra Costa,Grease Deposition (FOG), ,No,Category 3,30,30,0,0, , , 
854673,12/21/2018 0:00,37.432175,-122.127217,Santa Clara,Root Intrusion, ,No,Category 3,121,121,116,0, , , 
854690,12/21/2018 3:45,37.99017,-122.04261,Contra Costa,Debris-Rags, ,No,Category 3,856,856,856,0,6,vcp, 
855063,12/21/2018 9:15,34.14896856,-118.7867734,Los Angeles,Other (specify below),Heavy Mineral and Grease Depositions,No,Category 2,1200,1200,1000,0, , , 
855733,12/21/2018 13:00,38.70086944,-121.2458361,Sacramento,Root intrusion, ,No,Category 3,4,9,7,0, , , 
854639,12/21/2018 13:55,34.146819,-118.498041,Los Angeles,Root Intrusion, ,No,Category 3,0,244,244,0,8,VCP,65
854696,12/21/2018 14:30,37.84294,-122.27299,Alameda,Grease Deposition (FOG), ,No,Category 3,120,120,120,0,8,VCP, 
855704,12/21/2018 16:00,38.51625833,-121.4545694,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
855744,12/21/2018 16:15,38.601475,-121.3543639,Sacramento,Root intrusion, ,No,Category 3,10,10,7,0, , , 
855119,12/21/2018 16:20,34.13842,-118.81267,Los Angeles,Other (specify below),Roots-Rags,No,Category 3,200,200,0,0, , , 
855082,12/22/2018 0:00,38.177957,-122.258119,Napa,Root Intrusion,roots got in between connection to old clay to pvp pipe at the sweep.,No,Category 3,0,10,10,0,4,pvc,20
855696,12/22/2018 8:00,38.51957778,-121.4772694,Sacramento,Root intrusion, ,No,Category 3,6,23,21,0, , , 
854814,12/22/2018 8:47,37.39567,-121.8799,Santa Clara,Grease Deposition (FOG), ,No,Category 1,400,2310,1300,1010, , , 
854643,12/22/2018 10:00,34.040553,-118.539128,Los Angeles,Root Intrusion, ,No,Category 3,0,142,142,0,8,VCP,71
854640,12/22/2018 11:20,34.112613,-118.287539,Los Angeles,Root Intrusion, ,No,Category 3,0,201,201,0,8,VCP,101
854638,12/22/2018 11:20,32.57952,-117.09682,San Diego,Grease Deposition (FOG),HEAVY GREASE BUILD UP,No,Category 3,425,425,0,0,8,VC, 
855211,12/22/2018 12:31,37.93135,-122.29485,Contra Costa,Root Intrusion, ,No,Category 3,120,120,0,0, , , 
854656,12/22/2018 13:00,33.930994,-118.282791,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,704,704,0,8,VCP,90
855413,12/22/2018 13:39,38.254272,-122.034767,Solano,Debris-Rags, ,No,Category 3,105,105,105,0, , , 
854644,12/22/2018 14:50,34.186096,-118.428305,Los Angeles,Grease Deposition (FOG), ,No,Category 3,64,64,64,0,8,VCP,64
854911,12/22/2018 15:45,38.31558,-122.31073,Napa,Debris-General, ,No,Category 3,72,72,72,0,4,PES,43
854682,12/22/2018 17:00,35.318,-119.009,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,8,Clay, 
854736,12/22/2018 17:30,38.54902,-121.76439,Yolo,Other (specify below),Unknown at this time.  Mainline CCTV is scheduled.,No,Category 3,100,405,405,0,6,VCP, 
854977,12/22/2018 18:40,37.86911,-122.46686,Marin,Root Intrusion, ,No,Category 3,5,5,0,0,3,clay,40
854973,12/22/2018 20:34,37.25673,-121.97058,Santa Clara,Root Intrusion, ,No,Category 3,172,172,100,0,6,VCP,75
854641,12/23/2018 8:09,33.19505,-117.30281,San Diego,Grease Deposition (FOG), ,No,Category 3,990,990,890,0,8,VCP,30
855626,12/23/2018 9:15,37.57904,-122.35093,San Mateo,Grease Deposition (FOG), ,No,Category 3,561,561,561,0, , , 
854774,12/23/2018 9:30,34.1852,-118.13653,Los Angeles,Other (specify below),Roots,No,Category 1,200,825,200,625,8,clay, 
854695,12/23/2018 11:00,34.16778,-118.23217,Los Angeles,Root Intrusion, ,No,Category 3,5,5,0,0,8,VCP, 
854688,12/23/2018 11:30,35.39196,-118.99628,Kern,Debris-General, ,No,Category 3,80,80,20,0,8,vcp,50
854965,12/23/2018 12:00,37.92834,-121.25778,San Joaquin,Root Intrusion,Root intrusion and an offset joint in this lateral creating points to hold debris which causes an obstruction and results in a spill condition.,No,Category 3,11,11,11,0,4,VCP, 
854653,12/23/2018 12:10,34.094317,-118.210834,Los Angeles,Root Intrusion, ,No,Category 3,0,73,73,0,8,VCP,106
855750,12/23/2018 12:15,38.67396389,-121.3431389,Sacramento,Root intrusion, ,No,Category 3,16,16,16,0, , , 
855472,12/23/2018 12:15,38.75868,-121.28913,Placer,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
854646,12/23/2018 13:25,32.75608,-117.17365,San Diego,Root Intrusion,ROOT STOPPAGE,No,Category 3,175,175,0,0,6,CP, 
855497,12/23/2018 14:40,38.40566,-122.84209,Sonoma,Root Intrusion, ,No,Category 3,58,62,4,0,6,PVC,41
854671,12/23/2018 17:00,37.795155,-122.393796,San Francisco,Grease Deposition (FOG), ,No,Category 2,6500,6500,6500,0,8,Cast Iron, 
855719,12/23/2018 20:42,38.58091111,-121.3617778,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
854915,12/24/2018 8:40,38.30583,-122.26727,Napa,Root Intrusion, ,No,Category 3,5,5,5,0,4,ACP,53
855710,12/24/2018 9:30,38.70232222,-121.3011083,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
855739,12/24/2018 10:00,38.59744444,-121.3476,Sacramento,Debris-General, ,No,Category 3,6,9,7,0, , , 
855021,12/24/2018 10:00,37.99953,-120.38896,Tuolumne,Root Intrusion,Root growing in from customers service lateral.,No,Category 3,240,240,225,0,6,ACP,50
855751,12/24/2018 10:45,38.67036667,-121.2872056,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
854681,12/24/2018 11:55,34.878462,-120.410039,Santa Barbara,Root Intrusion, ,No,Category 2,3250,3250,3250,0, , , 
855099,12/24/2018 12:00,34.46365,-118.48053,Los Angeles,Other (specify below),"A combination of heavy grease, rags, and debris.",No,Category 3,400,400,0,0, , , 
855800,12/24/2018 12:05,37.6764,-121.77064,Alameda,Pipe Structural Problem/Failure,"Pipe failure in mainline at manhole,causing blockage",No,Category 3,20,20,18,0, , , 
854692,12/24/2018 12:30,36.82926,-119.70135,Fresno,Debris-Rags, ,No,Category 3,45,45,0,0,6,PVC,40
854683,12/24/2018 13:30,34.883161,-120.418588,Santa Barbara,Root Intrusion,root ball from upstream blockage caused this blockage.,No,Category 2,1000,1000,700,0, , , 
855106,12/24/2018 15:29,33.78071746,-118.4098944,Los Angeles,Other (specify below),Roots,No,Category 3,130,130,40,0, , , 
854743,12/25/2018 9:30,38.73757,-121.15802,Placer,Root Intrusion,,No,Category 1,1480,3480,2000,2000,6,VCP,59
855421,12/25/2018 10:30,37.31917,-121.82165,Santa Clara,Grease Deposition (FOG), ,No,Category 3,58,675,675,0, , , 
854687,12/25/2018 15:15,37.80785,-122.25575,Alameda,Grease Deposition (FOG), ,No,Category 1,0,565,10,555,8, , 
855755,12/25/2018 16:30,38.66474444,-121.29215,Sacramento,Root intrusion, ,No,Category 3,8,589,588,0, , , 
855498,12/26/2018 8:00,34.14329,-118.62991,Los Angeles,Grease Deposition (FOG), ,No,Category 1,250,500,0,250, , , 
854745,12/26/2018 8:52,38.52627,-121.50682,Sacramento,Grease Deposition (FOG), ,No,Category 3,0,7,7,0,6,Clay,65
855758,12/26/2018 9:00,38.66572222,-121.2773944,Sacramento,Debris-General, ,No,Category 3,5,5,1,0, , , 
854987,12/26/2018 10:30,33.73109,-116.98562,Riverside,Vandalism, ,No,Category 3,800,800,700,0,8,clay,40
854763,12/26/2018 13:00,37.795138,-122.393663,San Francisco,Grease Deposition (FOG), ,No,Category 2,5900,5900,5900,0,8,Cast Iron, 
855699,12/26/2018 13:00,38.68223611,-121.3679833,Sacramento,Debris-General, ,No,Category 3,6,30,26,0, , , 
855066,12/26/2018 14:35,37.66124,-122.07156,Alameda,Other (specify below),Blanket in manhole that was stuck in downstream pipe inlet,No,Category 3,915,915,600,0,8,vcp,60
854765,12/27/2018 1:13,33.54815,-117.77641,Orange,Debris-Rags,non disposable wipes,No,Category 3,650,650,0,0,8,vcp, 
855015,12/27/2018 4:30,37.99028,-121.76741,Contra Costa,Debris-Rags, ,No,Category 3,10,30,30,0,4,VCP, 
855330,12/27/2018 8:30,37.496118,-122.278287,San Mateo,Root Intrusion, ,No,Category 3,316,316,20,0, , , 
855037,12/27/2018 9:15,35.328,-119.036,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,6,Plastic, 
854744,12/27/2018 10:05,34.157666,-118.361789,Los Angeles,Debris-General, ,No,Category 3,52,52,52,0,10,VCP,57
854786,12/27/2018 10:35,34.097622,-118.249166,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,25,25,0,0,8,VCP,89
854813,12/27/2018 10:53,37.77824,-122.19525,Alameda,Grease Deposition (FOG), ,No,Category 3,0,560,560,0,8, , 
854964,12/27/2018 13:40,37.476437,-122.198521,San Mateo,Debris from Lateral,Paper towels,No,Category 1,15,295,0,280, , , 
855541,12/27/2018 14:30,36.78066,-119.76621,Fresno,Root Intrusion, ,No,Category 3,80,80,80,0,6,VCP,53
854816,12/27/2018 15:07,34.055742,-118.500997,Los Angeles,Root Intrusion, ,No,Category 3,26,26,26,0,8,VCP,69
855524,12/27/2018 15:45,37.95399,-120.41362,Tuolumne,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Company was clearing debris and re-grading empty lot. They did not call in a USA dig. Broke JSD's main line,No,Category 3,75,75,75,0,6,PVC SDR-35,23
854997,12/28/2018 0:00,36.61962,-121.839025,Monterey,Root Intrusion,Root intrusion and build up of debris,No,Category 3,100,100,5,0,6,VCP, 
854970,12/28/2018 0:00,37.64686,-118.99732,Mono,Other (specify below),Please see spill detail attachment.,No,Category 3,200,200,200,0,4,AC,35
855125,12/28/2018 0:00,34.2572,-117.17468,San Bernardino,Root Intrusion, ,No,Category 3,30,30,30,0,6,Concrete,65
854954,12/28/2018 16:27,37.82509,-122.2696,Alameda,Inappropriate Discharge to CS, ,No,Category 1,0,300,50,250,8,Plastic, 
855657,12/29/2018 0:00,34.60615,-118.1383,Los Angeles,Inappropriate Discharge to CS,Cementitious material illegally deposited in manhole (possibly by pool construction company).,No,Category 3,35,35,12,0,8,VCP,47
855002,12/29/2018 4:55,38.59077,-121.5327,Yolo,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,4,clay,40
855713,12/29/2018 8:00,38.68514722,-121.343925,Sacramento,Debris-General, ,No,Category 3,6,104,103,0, , , 
854975,12/29/2018 8:00,37.087052,-119.316071,Fresno,Root Intrusion, ,No,Category 1,1400,1500,0,100, , , 
855728,12/29/2018 9:30,38.62410278,-121.5011472,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
855714,12/29/2018 10:00,38.46394722,-121.4301444,Sacramento,Root intrusion, ,No,Category 3,10,63,62,0, , , 
855706,12/29/2018 10:00,38.53756389,-121.3636139,Sacramento,Debris-General, ,No,Category 3,3,6,5,0, , , 
854984,12/29/2018 10:00,37.97183,-121.32249,San Joaquin,Debris from Lateral,The transition joint has dropped and may have held back debris.,No,Category 3,13,13,13,0,4,VCP, 
855505,12/29/2018 10:25,37.75657,-122.22561,Alameda,Debris-General, ,No,Category 3,10,10,9,0,4, , 
855629,12/29/2018 14:59,37.64684,-122.4287,San Mateo,Grease Deposition (FOG), ,No,Category 3,8,8,8,0,4,VCP, 
854947,12/29/2018 15:32,32.7682,-117.08148,San Diego,Other (specify below),ROOTS,No,Category 3,294,294,294,0,8,VC, 
855005,12/29/2018 17:05,37.63035,-122.39616,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,24455,24455,24455,0, , , 
854956,12/30/2018 0:00,34.43594,-119.72984,Santa Barbara,Root Intrusion,Root intrusion at private lateral,No,Category 1,113,117,117,2,6,VCP,92
855118,12/30/2018 0:00,35.60701,-117.68814,Kern,Grease Deposition (FOG), ,No,Category 3,325,325,300,0,8,VCP,30
855003,12/30/2018 7:30,38.356,-122.00058,Solano,Root Intrusion, ,No,Category 3,2,2,2,0,4,vcp, 
854994,12/30/2018 9:30,35.27218,-119.0414,Kern,Construction Diversion Failure,Contractors temporary Sewer Diversion/bypass clogged with rags,No,Category 2,54000,54000,0,0, , , 
855729,12/30/2018 9:45,38.70085278,-121.2499139,Sacramento,Root intrusion, ,No,Category 3,3,5,5,0, , , 
855058,12/30/2018 10:30,34.27198,-118.79292,Ventura,Pipe Structural Problem/Failure, ,No,Category 2,500,1000,1000,0,4,ACP,35
854988,12/30/2018 12:00,38.53052,-121.46796,Sacramento,Root Intrusion, ,No,Category 2,0,2206,2206,0,6,VCP,94
855086,12/30/2018 12:30,38.90399,-121.0752,Placer,Root Intrusion, ,No,Category 3,500,500,0,0, , , 
855437,12/31/2018 3:57,37.63767,-122.43914,San Mateo,Grease Deposition (FOG), ,No,Category 3,10,10,10,0,6,VCP, 
855734,12/31/2018 8:00,38.67020278,-121.3027944,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
855688,12/31/2018 9:00,38.524525,-121.4119028,Sacramento,Debris-General, ,No,Category 3,18,18,5,0, , , 
855087,12/31/2018 10:38,33.76364714,-118.4048512,Los Angeles,Other (specify below),Heavy Roots and Rags,No,Category 1,2000,4000,2000,2000, , , 
855016,12/31/2018 10:38,34.12934,-117.27177,San Bernardino,Root Intrusion,Root Intrusion and Fog.,No,Category 3,684,684,684,0,8,vcp, 
855068,12/31/2018 10:40,38.03252,-121.35367,San Joaquin,Root Intrusion,At five feet out from the clean out there is a break with heavy roots and pipe missing.,No,Category 3,4,4,4,0,4,VCP, 
855020,12/31/2018 15:00,38.039167,-120.226111,Tuolumne,Debris-General, ,No,Category 1,1623,2324,0,701, , , 
855700,12/31/2018 16:30,38.68881111,-121.2720278,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
855479,12/31/2018 18:30,38.7305,-120.80321,El Dorado,Debris-General, ,No,Category 3,15,15,0,0,4,clay,60
855635,1/1/2019 0:00,37.445119,-122.124198,Santa Clara,Root Intrusion, ,No,Category 3,25,25,20,0, , , 
855029,1/1/2019 7:00,35.367,-119.027,Kern,Grease Deposition (FOG), ,No,Category 3,20,20,4,0,6, , 
856541,1/1/2019 7:30,38.61408611,-121.2884056,Sacramento,Grease deposition (FOG), ,No,Category 3,5,5,2,0, , , 
856542,1/1/2019 12:00,38.46498333,-121.4255722,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,4,4,2,0, , , 
855141,1/1/2019 12:12,33.83809,-118.18159,Los Angeles,Other (specify below),Rags,No,Category 3,75,75,75,0, , , 
856543,1/1/2019 13:00,38.55519444,-121.3624167,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
858726,1/1/2019 17:00,37.664031,-121.002333,Stanislaus,Root Intrusion, ,No,Category 3,0,16,16,0,6,VCP, 
855632,1/2/2019 0:00,37.412783,-122.106767,Santa Clara,Root Intrusion, ,No,Category 3,29,29,20,0, , , 
854990,1/2/2019 0:00,36.95857,-122.04156,Santa Cruz,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,15,15,0, , , 
855017,1/2/2019 0:00,36.6291,-121.84028,Monterey,Pipe Structural Problem/Failure, ,No,Category 2,1500,1500,0,0,10,PVC,20
855008,1/2/2019 0:00,37.64519,-118.96422,Mono,Debris from Construction, ,No,Category 2,3000,3000,2000,0,8,AC,35
854980,1/2/2019 0:00,32.63281,-117.08194,San Diego,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,500,450,50, , , 
855207,1/2/2019 7:00,34.15037,-118.21435,Los Angeles,Root Intrusion, ,No,Category 3,330,330,11,0,8,VCP,92
855013,1/2/2019 7:45,37.8716,-122.50505,Marin,Root Intrusion, ,No,Category 1,0,125,0,125,6,Terra Cotta,80
856449,1/2/2019 7:58,37.64176,-122.44016,San Mateo,Root Intrusion, ,No,Category 3,10,10,10,0,4,VCP, 
856544,1/2/2019 8:00,38.63584722,-121.3199111,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
855062,1/2/2019 8:30,38.01684,-121.35581,San Joaquin,Debris from Lateral,This lateral sags is certain spots causing debris resulting in a spill.,No,Category 3,0,50,50,0,4,ABS/VCP, 
855326,1/2/2019 9:00,37.522534,-122.308166,San Mateo,Root Intrusion,Plumber noticed a drip at 9am. He then plugged the lateral in the new construction at 11:15am before reporting the spill. There was not spill into structure pass 11:15am. This explains why the spill stopped before our agency was notified.,No,Category 3,135,135,135,0,6,vcp,59
855468,1/2/2019 9:00,37.38606,-122.01739,Santa Clara,Construction Diversion Failure,BREAK IN MAIN 6' VCP,No,Category 3,25,25,25,0,6,VCP,50
856545,1/2/2019 13:17,38.59764444,-121.3555028,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
855380,1/2/2019 13:30,37.75806,-122.25923,Alameda,Grease Deposition (FOG), ,No,Category 3,64,64,64,0,4,VCP, 
855022,1/2/2019 14:20,38.066867,-122.12952,Solano,Pipe Structural Problem/Failure,An abandoned valve asset failed to be seated when adjacent private force main was re-instated. This caused flow into an abandoned open ended force main that discharged to adjacent creek.,No,Category 1,0,836,0,836,6,AC,25
856546,1/2/2019 14:30,38.61908889,-121.4724667,Sacramento,Root intrusion, ,No,Category 3,10,47,44,0, , , 
855011,1/2/2019 16:30,38.36325,-121.97607,Solano,Root Intrusion, ,No,Category 3,29,29,29,0,4,vcp, 
855004,1/2/2019 19:27,37.26636,-121.97526,Santa Clara,Grease Deposition (FOG), ,No,Category 3,203,203,203,0,8,VCP,60
855006,1/2/2019 19:40,37.8243,-122.24975,Alameda,Root Intrusion, ,No,Category 1,0,280,140,140,8,VCP, 
855219,1/3/2019 0:00,36.619055,-121.909896,Monterey,Root Intrusion, ,No,Category 3,275,275,275,0, , , 
855094,1/3/2019 0:00,37.0046,-121.57655,Santa Clara,Debris-Rags, ,No,Category 1,0,10,0,10,6,vcp,50
856550,1/3/2019 9:00,38.67102222,-121.2907139,Sacramento,Debris-General, ,No,Category 3,5,51,50,0, , , 
855354,1/3/2019 10:50,37.7101063,-122.1705621,Alameda,Root Intrusion, ,No,Category 3,20,40,40,0,8,VCP,40
855240,1/3/2019 14:00,38.449922,-121.409886,Sacramento,Debris-General, ,No,Category 1,8,2695,325,2366, , , 
855028,1/3/2019 14:00,33.971206,-118.37508,Los Angeles,Other (specify below),Object in Line,No,Category 3,935,935,0,0,10,VCP,72
855083,1/3/2019 15:00,38.35941,-122.0157,Solano,Root Intrusion, ,No,Category 3,38,38,0,0,8,vcp, 
855151,1/3/2019 15:00,38.669556,-121.284514,Sacramento,Root Intrusion, ,No,Category 1,6,513,3,507, , , 
856549,1/3/2019 21:00,38.59643056,-121.2971111,Sacramento,Root intrusion, ,No,Category 3,10,10,5,0, , , 
855045,1/4/2019 0:00,37.91618,-122.53858,Marin,Grease Deposition (FOG), ,No,Category 1,0,25,13,20,6,Clay, 
855634,1/4/2019 0:00,37.444468,-122.159508,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
855631,1/4/2019 0:00,37.424465,-122.098614,Santa Clara,Debris-General, ,No,Category 3,5,5,5,0, , , 
855044,1/4/2019 0:00,40.41996,-120.66019,Lassen,Debris-Rags, ,No,Category 3,15,15,0,0, , , 
855092,1/4/2019 0:00,33.62349,-117.69656,Orange,Grease Deposition (FOG), ,No,Category 1,0,310,100,210, , , 
855206,1/4/2019 0:00,32.7816,-117.08049,San Diego,Pipe Structural Problem/Failure,CRACK IN PIPE / MAIN BREAK,No,Category 1,0,2316,2020,296,8,VC, 
855059,1/4/2019 3:30,38.35453,-120.93214,Amador,Root Intrusion, ,No,Category 3,3,3,3,0,6,Clay,63
855053,1/4/2019 6:50,32.70384,-116.99547,San Diego,Pipe Structural Problem/Failure, ,No,Category 2,2681,2681,2300,0,6,DI,30
856553,1/4/2019 7:00,38.70226944,-121.2885111,Sacramento,Root intrusion, ,No,Category 3,44,44,39,0, , , 
856548,1/4/2019 8:00,38.60061389,-121.411025,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
856547,1/4/2019 8:30,38.52055556,-121.4444528,Sacramento,Root intrusion, ,No,Category 3,8,10,8,0, , , 
855061,1/4/2019 9:08,33.59761,-117.87025,Orange,Other (specify below),"Roots, Grease, & Wipes",No,Category 1,0,425,50,375,8,VCP,50
855052,1/4/2019 9:37,33.99243,-118.475593,Los Angeles,Debris-General, ,No,Category 3,40,40,40,0,6,VCP,91
855165,1/4/2019 12:05,33.997176,-117.372498,Riverside,Pipe Structural Problem/Failure, ,No,Category 1,0,1,0,1,8,VCP,24
856551,1/4/2019 13:40,38.59246944,-121.3679722,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
855347,1/4/2019 13:50,38.09461,-122.23847,Solano,Root Intrusion, ,No,Category 3,168,168,148,0,4,vcp,80
855085,1/4/2019 13:55,38.04475,-122.16222,Solano,Grease Deposition (FOG), ,No,Category 2,1388,1388,1388,0,8,SDR 35,31
856552,1/4/2019 15:00,38.61006111,-121.3003389,Sacramento,Root intrusion, ,No,Category 3,6,6,4,0, , , 
855192,1/4/2019 16:06,33.94259,-118.07266,Los Angeles,Grease Deposition (FOG), ,No,Category 1,300,700,300,400, , , 
855144,1/5/2019 0:00,37.00176,-121.97559,Santa Cruz,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"At an unknown time and date, PG&E guide wire auger pole had been secured to the ground above the sewer main and damaged the main line. There was evidence of roots and rags build up at the point of damage in the main line.",No,Category 1,0,18850,100,18850,6,Clay, 
856220,1/5/2019 9:56,38.8071,-121.29547,Placer,Debris from Lateral, ,No,Category 3,2,2,0,0,4,VCP,13
855180,1/5/2019 10:10,38.59664,-121.52825,Yolo,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,4,clay,40
855050,1/6/2019 10:50,32.76073,-117.08165,San Diego,Other (specify below),ROOTS,No,Category 3,780,780,0,0,12,VC, 
856554,1/6/2019 11:00,38.50786944,-121.4457806,Sacramento,Root intrusion, ,No,Category 3,67,67,67,0, , , 
855054,1/6/2019 11:24,34.119236,-118.360734,Los Angeles,Root Intrusion, ,No,Category 1,0,224,0,224,8,VCP,70
855051,1/6/2019 11:30,32.76147,-117.07874,San Diego,Other (specify below),ROOTS,No,Category 3,525,525,0,0,6,VC, 
855805,1/6/2019 15:15,33.934938,-118.122417,Los Angeles,Grease Deposition (FOG),,No,Category 2,4500,5250,5250,0, , , 
855663,1/6/2019 19:00,38.638169,-121.264372,Sacramento,Grease Deposition (FOG), ,No,Category 1,20,626,10,606, , , 
855067,1/6/2019 19:48,32.85662,-117.25487,San Diego,Other (specify below),HEAVY ROOTS,No,Category 3,360,360,360,0,6,VC, 
855115,1/6/2019 20:00,33.770095,-117.955107,Orange,Grease Deposition (FOG), ,No,Category 3,25,25,25,0,6,VCP,94
855633,1/7/2019 0:00,37.450849,-122.155548,Santa Clara,Root Intrusion, ,No,Category 3,9,9,1,0, , , 
855215,1/7/2019 1:30,38.587989,-121.403419,Sacramento,Root Intrusion, ,No,Category 1,195,4590,180,4395, , , 
856557,1/7/2019 9:00,38.64603889,-121.2803111,Sacramento,Damage by others not related to CS Const/Maint.,contractor GM Construction bored through SASD lower lateral,No,Category 3,1,1,1,0, , , 
856555,1/7/2019 11:21,38.60955833,-121.4191139,Sacramento,Debris-General,debris hung up on offset,No,Category 3,6,6,5,0, , , 
855140,1/7/2019 15:19,37.99043,-121.83413,Contra Costa,Root Intrusion, ,No,Category 3,6,6,6,0,4,VCP, 
855146,1/7/2019 17:00,37.94062,-121.27778,San Joaquin,Grease Deposition (FOG),Spill was caused by grease in mainline.,No,Category 3,103,103,103,0,6,VCP, 
855991,1/8/2019 0:00,36.84145,-121.57678,San Benito,Operator Error, ,No,Category 3,200,200,0,0, , , 
856560,1/8/2019 7:00,38.49043611,-121.4620111,Sacramento,Debris-General, ,No,Category 3,24,333,325,0, , , 
855267,1/8/2019 7:36,37.37596,-121.84076,Santa Clara,Grease Deposition (FOG), ,No,Category 1,1958,2026,72,68, , , 
856559,1/8/2019 8:00,38.52586111,-121.4617278,Sacramento,Root intrusion, ,No,Category 3,11,11,9,0, , , 
855352,1/8/2019 9:30,35.34761,-118.99206,Kern,Debris-Rags, ,No,Category 3,517,517,517,0,6,VCP,56
856561,1/8/2019 13:00,38.60203056,-121.3336222,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
855681,1/8/2019 16:40,38.02298,-121.87541,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,2,2,2,0,4,VCP, 
855253,1/8/2019 20:37,32.7348,-117.12736,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 2,16150,16150,12950,0,8,CP, 
855164,1/9/2019 0:00,33.52438,-117.76475,Orange,Debris-General,Roots in Mainline,No,Category 1,300,600,300,300, , , 
856562,1/9/2019 6:00,38.69325833,-121.2952306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
855250,1/9/2019 7:00,38.456639,-121.350928,Sacramento,Debris-General, ,No,Category 1,10,84,42,38, , , 
856564,1/9/2019 9:40,38.57891944,-121.3962306,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
855193,1/9/2019 10:30,34.100884,-117.296665,San Bernardino,Pipe Structural Problem/Failure,"The cause of the SSO was a partial structural failure of the lower half of the bell joint on a 24-inch vitrified clay pipe. This caused the remaining pipe material to function as a  butt  joint (spigot to  spigot), which permitted uncontrolled flow of a small portion of the fast-moving flow of untreated wastewater from the bottom of the 24-inch pipe.",No,Category 1,0,66145,65407,738,24,vcp, 
856565,1/9/2019 11:24,38.67515278,-121.3771139,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
855531,1/10/2019 9:00,33.89258,-118.41307,Los Angeles,Debris-General, ,No,Category 3,100,100,0,0, , , 
855272,1/10/2019 10:28,38.02927,-121.31214,San Joaquin,Root Intrusion,The lateral has grade defects causing grease deposition along the first 19 feet of pipe with heavy root intrusion.,No,Category 3,8,8,8,0,4,VCP, 
855197,1/10/2019 11:15,38.23679,-122.64377,Sonoma,Grease Deposition (FOG),grease build up,No,Category 3,33,33,13,0,6,vcp, 
855220,1/10/2019 12:00,33.88062,-118.07196,Los Angeles,Pipe Structural Problem/Failure,Failed saddle connection of an air release line,No,Category 3,10,10,10,0,18,Cast Iron,48
856508,1/10/2019 13:38,38.1352,-121.302,San Joaquin,Debris-Rags, ,No,Category 3,33,36,36,0,8, , 
856540,1/10/2019 16:14,38.13243,-121.30177,San Joaquin,Grease Deposition (FOG), ,No,Category 3,50,56,56,0, , , 
855274,1/10/2019 20:00,38.04238,-121.34083,San Joaquin,Debris-General,This lateral has grade issues causing debris and grease to settle out.,No,Category 3,0,18,18,0,4,VCP, 
855245,1/11/2019 0:00,40.41965,-120.67029,Lassen,Root Intrusion, ,No,Category 3,20,20,15,0, , , 
856567,1/11/2019 7:00,38.50572222,-121.4192833,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
855636,1/11/2019 9:48,37.419745,-122.120419,Santa Clara,Root Intrusion, ,No,Category 3,22,22,8,0, , , 
856566,1/11/2019 12:30,38.66820556,-121.3048583,Sacramento,Root intrusion, ,No,Category 3,16,17,11,0, , , 
856568,1/11/2019 15:00,38.66477778,-121.3047667,Sacramento,Root intrusion, ,No,Category 3,4,4,1,0, , , 
856570,1/11/2019 16:00,38.68190833,-121.2340889,Sacramento,Root intrusion, ,No,Category 3,8,105,101,0, , , 
856619,1/11/2019 17:30,37.66209,-122.38965,San Mateo,Debris-General, ,No,Category 3,1,1,1,0,4,VCP, 
856571,1/12/2019 10:00,38.61390278,-121.4102056,Sacramento,Root intrusion, ,No,Category 3,5,5,4,0, , , 
856572,1/12/2019 12:00,38.49043333,-121.4620056,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
855930,1/12/2019 12:00,38.74992,-121.29571,Placer,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
856573,1/12/2019 14:30,38.48955833,-121.4029611,Sacramento,Vandalism,"stick found at tap , call (SR 233249) from previous day a wooden chair leg was found in private C/O",No,Category 3,4,4,1,0, , , 
855298,1/12/2019 16:22,38.02562,-121.32487,San Joaquin,Root Intrusion,Root intrusion at 13 feet.,No,Category 3,7,7,7,0,4,VCP, 
855762,1/12/2019 17:20,37.467503,-122.269281,San Mateo,Other (specify below),Roots and toilet paper,No,Category 3,246,246,0,0, , , 
855262,1/13/2019 9:50,33.92471,-117.9328,Orange,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,8,VCP,60
855258,1/13/2019 12:20,34.077415,-118.270259,Los Angeles,Grease Deposition (FOG), ,No,Category 3,25,25,0,0,8,VCP,107
855313,1/13/2019 13:00,37.97450531,-122.5463205,Marin,Root Intrusion, ,No,Category 1,0,2433,0,2433,6,VCP, 
856574,1/13/2019 15:00,38.44891389,-121.4422222,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
855683,1/13/2019 16:40,40.589556,-122.334764,Shasta,Debris-Rags, ,No,Category 3,20,200,200,0,10,SDR,30
855286,1/13/2019 19:30,38.03311,-121.3587,San Joaquin,Grease Deposition (FOG),There are grade issues causing grease deposition and debris settling out.,No,Category 3,21,21,21,0,4,VCP, 
855630,1/14/2019 0:00,37.424465,-122.098614,Santa Clara,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
856575,1/14/2019 7:00,38.62315556,-121.3198194,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
855292,1/14/2019 7:20,38.9576,-122.6365,Lake,Grease Deposition (FOG), ,No,Category 2,9500,9500,9500,0, , , 
855606,1/14/2019 8:00,32.670598,-117.101534,San Diego,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
855283,1/14/2019 9:30,37.54237,-122.36068,San Mateo,Root Intrusion, ,No,Category 3,643,643,643,0,8,clay, 
856716,1/14/2019 10:15,36.8697,-120.46158,Fresno,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,pvc,10
856331,1/14/2019 11:05,34.24071,-117.21714,San Bernardino,Root Intrusion, ,No,Category 3,20,20,20,0,8,Clay,53
856576,1/14/2019 12:00,38.49726389,-121.4807806,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
856577,1/14/2019 12:00,38.53131111,-121.4228972,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
855350,1/14/2019 14:20,38.13239,-122.2415,Solano,Root Intrusion, ,No,Category 1,0,3150,200,2950, , , 
856747,1/14/2019 15:10,38.058056,-120.542222,Calaveras,Other (specify below),Assuming heavy equipment,No,Category 1,0,67750,0,67750, , , 
855345,1/14/2019 17:05,37.6581,-121.87453,Alameda,Root Intrusion, ,No,Category 1,40,340,50,290,10,VCP,52
855675,1/15/2019 6:45,38.75699,-121.30591,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,29,29,25,0, , , 
855342,1/15/2019 8:19,34.10747,-118.296296,Los Angeles,Debris-General, ,No,Category 3,65,65,65,0,8,CON,98
855671,1/15/2019 9:15,34.0739,-117.31365,San Bernardino,Pump Station Failure-Mechanical, ,No,Category 3,100,100,50,0,8,vcp,35
855470,1/15/2019 21:00,36.74674,-119.82435,Fresno,Vandalism, ,No,Category 2,2121,2121,2121,0,8,VCP,47
855654,1/16/2019 0:00,37.86048,-120.22132,Tuolumne,Pipe Structural Problem/Failure,Failed Bell Fitting on 4 PVC Force Main(6  Crack),No,Category 1,31750,48000,34750,16250,4,PVC,30
856579,1/16/2019 9:30,38.62019722,-121.4923306,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
856589,1/16/2019 12:50,38.63194444,-121.3114639,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
855591,1/16/2019 13:00,38.486278,-121.406486,Sacramento,Vandalism, ,No,Category 1,55,1146,644,500, , , 
855466,1/16/2019 13:40,33.79215,-118.17199,Los Angeles,Grease Deposition (FOG), ,No,Category 3,450,450,450,0, , , 
855450,1/16/2019 14:45,40.5031014,-124.0937268,Humboldt,"Rainfall Exceeded Design, I and I (Separate CS Only)",,Yes,Category 1,0,4600,750,4600,12,Plastic,50
855641,1/16/2019 22:30,38.732,-121.17406,Placer,Root Intrusion, ,No,Category 3,265,265,0,0,12,VCP,42
856581,1/17/2019 8:00,38.69323889,-121.2907444,Sacramento,Root intrusion, ,No,Category 3,23,23,20,0, , , 
855919,1/17/2019 10:45,37.538821,-122.300869,San Mateo,Grease Deposition (FOG), ,No,Category 3,837,837,837,0,8,vcp,79
855519,1/17/2019 16:15,38.186767,-122.260057,Napa,Debris-Rags,lots of cloth type rags and a 6 inch unknown object that caught all the debris and collected at outlet of manhole.,No,Category 3,0,150,150,0,6,asbestos,40
855520,1/17/2019 17:00,38.01811,-121.35591,San Joaquin,Grease Deposition (FOG),A sag in the lateral causing grease and debris build up.,No,Category 3,17,142,125,0,4,VCP, 
855642,1/18/2019 0:00,37.151552,-121.602408,Santa Clara,Root Intrusion, ,No,Category 3,1,1,1,0,6,VCP,45
856583,1/18/2019 15:00,38.69323056,-121.2953722,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
855512,1/18/2019 18:00,35.359,-119.019,Kern,Grease Deposition (FOG), ,No,Category 3,50,50,10,0,10,Clay, 
856037,1/19/2019 0:00,37.14598,-121.58458,Santa Clara,Root Intrusion, ,No,Category 3,253,253,0,0,6,VCP,40
856391,1/19/2019 0:00,35.02586,-120.495,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,1,1,0,0, , , 
856424,1/19/2019 0:00,35.02586,-120.495,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,1,1,0,0, , , 
855842,1/19/2019 4:00,39.155393,-122.148588,Colusa,Grease Deposition (FOG), ,No,Category 3,50,50,0,0, , , 
856584,1/19/2019 8:45,38.58845,-121.3419972,Sacramento,Debris-General, ,No,Category 3,8,9,2,0, , , 
855525,1/19/2019 12:38,37.553571,-122.291183,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Elbow in ARV failed,No,Category 1,43623,47123,43623,3500,2,copper,9
856586,1/20/2019 9:00,38.69703889,-121.4524028,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
855552,1/20/2019 12:30,38.476606,-121.377053,Sacramento,Root Intrusion, ,No,Category 1,1,65,1,64, , , 
855574,1/20/2019 20:00,38.670394,-121.287269,Sacramento,Debris-General, ,No,Category 1,15,114,72,40, , , 
855647,1/21/2019 0:00,39.16634,-120.14708,Placer,Debris-Wipes/Non-Dispersables,Spill appears to have been caused by excessive use of non-dispersables.  Customer notified district after hours and indicated that bathrooms were locked and no further use would occur until district arrived the following morning.,No,Category 3,10,10,10,0,4,cast iron,53
856377,1/21/2019 5:24,37.28724,-120.4969,Merced,Debris-Rags,Baby Wipes,No,Category 3,417,417,417,0,8, , 
855513,1/21/2019 10:10,33.96566,-118.01369,Los Angeles,Root Intrusion, ,No,Category 1,0,400,0,400, , , 
856032,1/21/2019 10:25,38.23792,-122.03682,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Ball valve at the top of the ARV body had a slight air leak causing sewage to move past float mechanism,No,Category 3,1,1,0,0,6,Stainless Steel,5
855486,1/21/2019 10:40,34.048977,-118.413424,Los Angeles,Root Intrusion, ,No,Category 3,60,60,60,0,8,CON,92
855485,1/21/2019 11:15,34.114185,-118.297447,Los Angeles,Root Intrusion, ,No,Category 3,101,101,101,0,6,CON,97
855483,1/21/2019 11:20,37.65306,-122.47019,San Mateo,Root Intrusion, ,No,Category 3,0,80,80,0, , , 
856595,1/21/2019 16:00,38.43714444,-121.4426083,Sacramento,Operator error, ,No,Category 3,10,10,2,0, , , 
855522,1/21/2019 17:30,38.0221,-121.28786,San Joaquin,Root Intrusion,Root intrusion at approximately two feet out from the clean out.,No,Category 3,72,72,72,0,4,VCP, 
855480,1/21/2019 18:00,35.321,-119.071,Kern,Grease Deposition (FOG), ,No,Category 3,25,25,0,0,8,Clay, 
855544,1/21/2019 18:30,37.449831,-122.216227,San Mateo,Other (specify below),Roots and paper rags.,No,Category 1,14,321,13,307, , , 
856587,1/21/2019 20:00,38.61735278,-121.2901611,Sacramento,Debris-General, ,No,Category 3,11,11,1,0, , , 
855526,1/21/2019 20:00,34.058769,-117.718067,San Bernardino,Debris from Construction, ,No,Category 1,30000,110700,30000,80700,18,VCP,30
855503,1/21/2019 22:15,33.73765,-117.0786,Riverside,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
855621,1/22/2019 0:00,37.421256,-122.152825,Santa Clara,Root Intrusion, ,No,Category 3,68,68,62,0, , , 
855649,1/22/2019 0:00,36.60018,-121.89991,Monterey,Debris-General, ,No,Category 3,100,100,5,0, , , 
855534,1/22/2019 2:40,33.88044,-117.55402,Riverside,Grease Deposition (FOG), ,No,Category 1,25,2275,25,2250,27,VCP,30
855515,1/22/2019 9:30,37.85937,-122.23262,Alameda,Debris-General,One hundred and fifty gallons overflowed from a manhole on an eight inch vitrified clay pipe. One hundred and fifty gallons soaked into the hillside at this location. General debris obstructed the pipe causing the overflow.,No,Category 3,150,150,0,0, , , 
856588,1/22/2019 11:30,38.66472222,-121.2259028,Sacramento,Debris-General, ,No,Category 3,10,10,2,0, , , 
856590,1/22/2019 14:00,38.59146111,-121.3204611,Sacramento,Root intrusion, ,No,Category 3,31,31,31,0, , , 
855841,1/22/2019 16:00,33.77648,-118.36694,Los Angeles,Other (specify below),Roots,No,Category 3,600,600,0,0, , , 
855509,1/22/2019 18:00,34.047435,-118.194704,Los Angeles,Grease Deposition (FOG), ,No,Category 3,9,9,9,0,6,VCP,106
855843,1/22/2019 23:00,33.97937,-118.37559,Los Angeles,Other (specify below),Roots,No,Category 3,20,20,0,0, , , 
855619,1/23/2019 0:00,37.405979,-122.130145,Santa Clara,Root Intrusion, ,No,Category 3,14,14,13,0, , , 
855682,1/23/2019 10:00,38.01218,-121.89862,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,2,2,2,0,4,VCP, 
856592,1/23/2019 13:00,38.528825,-121.4564194,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
856591,1/23/2019 13:24,38.59915,-121.3864778,Sacramento,Root intrusion, ,No,Category 3,5,7,5,0, , , 
855536,1/23/2019 16:30,33.60239,-117.71974,Orange,Root Intrusion, ,No,Category 3,5,5,3,0, , , 
855535,1/23/2019 18:00,38.02177,-121.28417,San Joaquin,Debris-General,The lateral has grade issues causing a debris and grease build up.,No,Category 3,8,8,8,0,4,VCP, 
855529,1/23/2019 18:15,33.82228,-118.36132,Los Angeles,Root Intrusion, ,No,Category 3,25,25,25,0,8, , 
855998,1/24/2019 0:00,39.23619,-120.01638,Placer,Root Intrusion, ,No,Category 3,10,10,10,0,4,AC,50
855570,1/24/2019 0:30,38.566,-121.76609,Yolo,Root Intrusion, ,No,Category 2,1000,1000,1000,0, , , 
855909,1/24/2019 7:50,38.34305,-122.31852,Napa,Debris-General, ,No,Category 3,4,4,0,0,4,ACP,50
855564,1/24/2019 8:50,38.01489,-121.81488,Contra Costa,Grease Deposition (FOG), ,No,Category 3,32,36,36,0,4,VCP, 
855589,1/24/2019 9:30,37.97551493,-122.5441761,Marin,Grease Deposition (FOG),Grease blockage in the District mainline,No,Category 1,0,313,0,313,6,VCP, 
856140,1/24/2019 11:15,38.26562,-122.030104,Solano,Root Intrusion, ,No,Category 3,24,24,24,0, , , 
856593,1/24/2019 11:45,38.66591667,-121.2891667,Sacramento,Root intrusion, ,No,Category 3,19,19,14,0, , , 
856600,1/24/2019 12:00,38.50097778,-121.4590861,Sacramento,Root intrusion, ,No,Category 3,73,73,69,0, , , 
855599,1/24/2019 12:15,37.97897,-121.2986,San Joaquin,Root Intrusion,Root intrusion at multiple joints.,No,Category 3,0,2,2,0,4,VCP, 
855806,1/24/2019 12:46,37.64251,-120.76498,Stanislaus,Grease Deposition (FOG), ,No,Category 3,5,5,5,0,6,clay,20
856594,1/24/2019 13:00,38.58675556,-121.2586056,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
856334,1/24/2019 14:00,34.25579,-117.17686,San Bernardino,Root Intrusion, ,No,Category 3,30,30,30,0,6,Concrete,70
856425,1/24/2019 14:01,36.776313,-119.800911,Fresno,Debris-Wipes/Non-Dispersables, ,No,Category 3,2,2,2,0,6,VCP,65
856596,1/24/2019 14:10,38.69155556,-121.3689972,Sacramento,Vandalism, ,No,Category 3,4,6,3,0, , , 
855568,1/24/2019 15:30,33.779062,-118.019603,Orange,Other (specify below),Calcium buildup.,No,Category 3,45,45,45,0,8,VCP,59
856597,1/24/2019 16:00,38.67325278,-121.1997583,Sacramento,Root intrusion, ,No,Category 3,7,7,0,0, , , 
855644,1/24/2019 19:23,33.87031,-117.56878,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,100,100,100,0,4,Clay, 
855668,1/25/2019 0:00,36.6428,-121.8031,Monterey,Root Intrusion, ,No,Category 3,200,200,100,0,6,clay,50
855645,1/25/2019 0:00,39.12217,-120.16187,Placer,Debris from Lateral,This spill was caused by material building up where the 4  lateral meets the 6  main at a Tee connection. There was not any flow upstream in the main to carry the large amounts of debris down the main.,No,Category 3,50,250,250,0,6,ACP,50
855575,1/25/2019 0:00,32.75858,-117.17509,San Diego,Other (specify below),PLUMBER'S SNAKE -  INSIDE SEWER MAIN,No,Category 1,0,3600,1800,1800,8,CP, 
856598,1/25/2019 7:00,38.52968889,-121.4354944,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
856599,1/25/2019 7:30,38.48487222,-121.4593444,Sacramento,Vandalism, ,No,Category 3,11,18,16,0, , , 
855612,1/25/2019 10:45,38.32243,-122.71189,Sonoma,Debris-Rags, ,No,Category 3,25,25,25,0,6,AC,50
855573,1/25/2019 10:45,37.76585,-122.20034,Alameda,Other (specify below),Contractor drilled through sanitary sewer conduit.,No,Category 1,0,900,500,400,14,VCP, 
855605,1/25/2019 10:55,37.904157,-122.55392,Marin,Debris-Wipes/Non-Dispersables,Feminine products and root intrusion,No,Category 1,160,470,0,310,6,cast iron, 
855614,1/25/2019 11:45,37.97081596,-122.5209443,Marin,Other (specify below),Contractor is working down stream to relocate a sewer pipe going under the 101 Highway at the Central San Rafael North bound off ramp. They had a by pass system that was tested and working for several days until 1-25-19 when the by pass system wasn't keeping up the the flow and the sewer system started rising. The District assisted the contractor by setting up a pump at a different location to help keep the level down. Due to the high water levels in the sewer system and the water usage at the Shell Gas station it spilled out of the clean out,No,Category 1,0,29,0,29, , , 
855594,1/25/2019 13:00,37.30969,-119.55191,Madera,Root Intrusion, ,No,Category 1,0,360,0,360, , , 
856601,1/25/2019 14:30,38.64346389,-121.3605139,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
855766,1/25/2019 14:40,34.04261,-118.17293,Los Angeles,Other (specify below),Grease and Baby Wipes,No,Category 3,30,30,0,0, , , 
855826,1/25/2019 15:00,37.57047,-122.38093,San Mateo,Debris-Rags, ,No,Category 1,0,7560,200,7560,6,clay, 
856144,1/25/2019 18:30,32.738333,-117.019444,San Diego,Root Intrusion,,No,Category 3,722,722,0,0,8,VCP,70
855810,1/25/2019 21:20,33.77301,-118.18073,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0, , , 
855994,1/25/2019 22:15,37.61321,-122.38887,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Overhead pipe damaged by truck.,No,Category 3,5,5,5,0, , , 
856251,1/26/2019 11:00,37.2352,-121.8025,Santa Clara,Root Intrusion, ,No,Category 3,82,82,82,0, , , 
856609,1/26/2019 12:00,38.67369444,-121.2159694,Sacramento,Root intrusion, ,No,Category 3,10,10,7,0, , , 
856602,1/26/2019 12:45,38.67090556,-121.3722,Sacramento,Root intrusion, ,No,Category 3,12,12,3,0, , , 
855835,1/26/2019 14:00,38.92128,-121.08526,Placer,Root Intrusion, ,No,Category 3,87,87,50,0,6,VCP,40
