SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
855617,1/26/2019 15:30,38.022,-121.30487,San Joaquin,Grease Deposition (FOG),CCTV indicates grease in the lateral.,No,Category 3,11,11,11,0,4,VCP, 
856605,1/26/2019 16:00,38.44332778,-121.4339222,Sacramento,Debris-General, ,No,Category 3,37,665,662,0, , , 
855620,1/26/2019 21:00,38.02562,-121.32487,San Joaquin,Root Intrusion,Root intrusion at 13 feet out from the clean out.,No,Category 3,13,13,13,0,4,VCP, 
856603,1/26/2019 22:00,38.53673056,-121.4210722,Sacramento,Root intrusion, ,No,Category 3,6,6,2,0, , , 
855625,1/26/2019 22:00,38.02748,-121.30497,San Joaquin,Debris-General,The lateral has poor grade.,No,Category 3,9,9,9,0,4,VCP, 
855618,1/27/2019 0:00,37.441638,-122.147228,Santa Clara,Root Intrusion, ,No,Category 3,30,30,26,0, , , 
855616,1/27/2019 0:00,37.441638,-122.147228,Santa Clara,Root Intrusion, ,No,Category 3,30,30,26,0, , , 
855866,1/27/2019 6:00,33.86496,-118.12189,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,0,0, , , 
855615,1/27/2019 9:25,33.969772,-117.737311,San Bernardino,Root Intrusion, ,No,Category 2,3000,3000,0,0, , , 
856197,1/27/2019 10:30,37.44402,-122.226718,San Mateo,Other (specify below),Roots,No,Category 2,1072,1072,315,0, , , 
855827,1/27/2019 11:00,37.61335,-122.38503,San Mateo,Pump Station Failure-Mechanical, ,No,Category 3,104,104,104,0, , , 
855655,1/27/2019 14:30,38.56002,-121.76563,Yolo,Vandalism, ,No,Category 3,15,15,15,0, , , 
856604,1/27/2019 15:00,38.55966944,-121.3964778,Sacramento,Damage by others not related to CS Const/Maint.,unknown utilities damaged District lower lateral by boring through VCP pipe,No,Category 3,8,16,14,0, , , 
855899,1/27/2019 17:30,37.8861,-122.4586,Marin,Root Intrusion,"root blockage between manhole 189 and 188. Standing water in manhole while staff was on site, no flow out of",No,Category 3,5,5,0,0,6,clay,58
855588,1/27/2019 17:42,34.27443,-119.18047,Ventura,Debris-Rags,Rags in mainline,No,Category 3,50,50,50,0,8,Clay,50
856610,1/27/2019 22:30,38.47796389,-121.3861639,Sacramento,Debris-General, ,No,Category 3,8,63,60,0, , , 
855652,1/28/2019 0:00,37.417199,-122.116275,Santa Clara,Root Intrusion, ,No,Category 3,21,21,20,0, , , 
856606,1/28/2019 7:00,38.63833611,-121.2645667,Sacramento,Debris-General,swale in the mainline,No,Category 3,6,6,2,0, , , 
855910,1/28/2019 7:30,38.30515,-122.30041,Napa,Debris-General, ,No,Category 3,138,138,100,0,4,CI,77
855648,1/28/2019 9:30,38.15815,-121.69302,Solano,Debris-Wipes/Non-Dispersables,"Wipes, rags and debris",No,Category 1,50,100,90,10,6,clay,50
856242,1/28/2019 9:46,38.80257,-121.23368,Placer,Debris from Lateral, ,No,Category 3,5,5,0,0,4,VCP,40
856607,1/28/2019 10:00,38.52386111,-121.4453972,Sacramento,Debris-General, ,No,Category 3,12,12,3,0, , , 
856608,1/28/2019 10:43,38.60962778,-121.3664361,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
855643,1/28/2019 10:58,34.070649,-118.456162,Los Angeles,Root Intrusion, ,No,Category 3,5,5,5,0,8,VCP,91
855664,1/28/2019 11:16,32.80571,-117.26115,San Diego,Debris-General,"DEBRIS BLOCKAGE IN MAIN, LEADING INTO PUMP STA. 13.",No,Category 3,92,92,92,0,8,VC, 
855676,1/28/2019 15:00,38.03292,-121.36298,San Joaquin,Debris-General,The lateral has poor grade allowing debris and grease to build up causing a blockage.,No,Category 3,0,44,44,0,4,VCP, 
856355,1/28/2019 15:15,38.76145,-121.32699,Placer,Root Intrusion, ,No,Category 3,10,15,14,0, , , 
855760,1/28/2019 18:30,37.95576,-122.54039,Marin,Pipe Structural Problem/Failure, ,No,Category 1,606,705,6,99,6,VCP, 
855669,1/29/2019 0:00,36.60839,-121.90408,Monterey,Root Intrusion, ,No,Category 1,200,1500,300,1300,12,pvc,30
855798,1/29/2019 0:00,36.805397,-118.192831,Inyo,Other (specify below),Blockage of main influent line between the two manholes.,No,Category 2,2000,2000,0,0,8,PVC, 
855845,1/29/2019 8:00,40.176944,-122.233611,Tehama,Grease Deposition (FOG), ,No,Category 1,5450,5498,4100,48, , , 
855759,1/29/2019 8:45,38.55561,-121.74989,Yolo,Root Intrusion,Spill was caused by root intrusion in the lower lateral (public).  Homeowner had driven over the clean out box (in landscaped area) causing the clean out cap to come off.,No,Category 3,16,16,16,0,4,VCP, 
855797,1/29/2019 9:00,37.794582,-122.305549,Alameda,Pipe Structural Problem/Failure,"Sanitary sewer pipe's structural integrity was compromised, the broken pipe has caused backup of sludge in pipeline.",No,Category 3,40,40,0,0,8,PVC,16
855791,1/29/2019 11:05,37.96084627,-122.5038092,Marin,Debris-Rags,Rags and lite grease,No,Category 3,0,176,176,0, , , 
855887,1/29/2019 12:00,37.5335,-122.32226,San Mateo,Other (specify below),Solids,No,Category 3,425,425,200,0,6,VCP,61
855665,1/29/2019 13:10,32.70388,-117.10618,San Diego,Grease Deposition (FOG),GREASE BLOCKAGE IN MAIN.,No,Category 3,53,53,53,0,8,VC, 
856611,1/29/2019 13:48,38.68344444,-121.3204194,Sacramento,Debris-General, ,No,Category 3,8,8,3,0, , , 
855793,1/29/2019 15:30,37.62349,-122.411,San Mateo,Debris-Rags, ,No,Category 3,342,342,342,0,6,Clay,70
855809,1/29/2019 15:30,39.74521,-122.17926,Glenn,Operator Error, ,No,Category 3,75,75,72,0,4,ABS,10
855820,1/30/2019 7:30,37.79285,-122.26887,Alameda,Grease Deposition (FOG), ,No,Category 3,0,238,238,0,8,VCP, 
855794,1/30/2019 8:30,37.63732,-122.45714,San Mateo,Root Intrusion, ,No,Category 3,35,50,50,0,6,Clay,60
856612,1/30/2019 12:30,38.43178333,-121.4430694,Sacramento,Root intrusion, ,No,Category 3,5,101,99,0, , , 
855963,1/30/2019 16:00,38.10924,-122.24157,Solano,Root Intrusion, ,No,Category 3,200,200,190,0,6,VCP,85
856613,1/30/2019 17:00,38.63813056,-121.2643833,Sacramento,Debris-General,swell in mainline,No,Category 3,3,3,2,0, , , 
855881,1/30/2019 18:00,37.98171365,-122.5417554,Marin,Root Intrusion,Roots in the line or roots that came loose up stream,No,Category 3,0,2,2,0, , , 
856522,1/30/2019 19:10,37.99997,-121.34454,San Joaquin,Debris-General, ,No,Category 3,360,360,360,0,6, , 
856614,1/30/2019 23:30,38.50038611,-121.4523472,Sacramento,Root intrusion, ,No,Category 3,11,12,5,0, , , 
856213,1/31/2019 8:00,37.94236,-121.28725,San Joaquin,Debris-General,This lateral has broken pipe that keep debris from proper flow.,No,Category 3,20,20,20,0,4,VCP, 
856507,1/31/2019 8:33,37.523365,-122.31137,San Mateo,Debris-Wipes/Non-Dispersables, ,No,Category 3,377,377,377,0,6,VCP, 
856035,1/31/2019 10:34,38.22442,-122.11276,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Dripping from ARV,No,Category 3,5,5,0,0,4,Steel,15
856040,1/31/2019 10:34,38.22334,-122.11236,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,leaking from sealing area of ARV,No,Category 3,5,5,0,0,4,steel,5
855896,1/31/2019 11:00,37.88487,-122.46083,Marin,Root Intrusion,"Roots, grease",No,Category 3,190,190,0,0,6,clay,45
856615,1/31/2019 12:00,38.63728333,-121.3678194,Sacramento,Root intrusion, ,No,Category 3,21,278,275,0, , , 
856065,1/31/2019 12:55,34.28932,-118.42929,Los Angeles,Other (specify below),Property owner had 6-inch lining installed in their lateral at 750 N. Brand. The lining was protruding into the Sewer Main and created a 90 degree angle in the lateral lining.  This intrusion into the Main was blocking approximately 90 percent of the flow.  This 6-inch pipe inside the 8-inch Sewer Main left approximately one inch on each side of the pipe for the flow causing the Sewer Main to backup.,No,Category 3,200,200,200,0, , , 
858745,1/31/2019 18:00,37.61307,-121.02224,Stanislaus,Grease Deposition (FOG), ,No,Category 2,2400,2400,2400,0,6,VCP, 
855807,1/31/2019 19:45,38.48721,-121.0802,Sacramento,Debris-Wipes/Non-Dispersables, ,No,Category 3,120,120,0,0,6, , 
856249,1/31/2019 21:15,37.27192,-121.86033,Santa Clara,Grease Deposition (FOG), ,No,Category 3,64,117,117,0, , , 
855817,2/1/2019 0:00,37.35214,-118.422778,Inyo,Debris-General, ,No,Category 2,3000,3000,1000,0,8,vcp,42
857273,2/1/2019 10:00,38.59558056,-121.3083694,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
855897,2/1/2019 10:54,34.118056,-117.639125,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,6720,0,6720,6,VCP,80
855882,2/2/2019 2:30,37.95894,-121.32541,San Joaquin,Root Intrusion,The lateral has root intrusion in 3 locations causing improper flow characteristics and holding debris.,No,Category 3,1,1,1,0,4,VCP, 
855924,2/2/2019 9:04,38.63687,-121.30744,Sacramento,Grease Deposition (FOG), ,No,Category 1,10,45,9,35, , , 
856028,2/2/2019 11:00,38.549811,-121.224992,Sacramento,Debris from Construction, ,No,Category 1,7,483,7,476, , , 
855974,2/2/2019 15:00,38.60294,-121.33357,Sacramento,Root Intrusion, ,No,Category 1,24,8878,8,8854, , , 
855906,2/2/2019 16:00,38.67052,-121.10694,Sacramento,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,20,15,0,6,VCP, 
855980,2/2/2019 17:32,38.65951,-121.35231,Sacramento,Grease Deposition (FOG), ,No,Category 1,9,252,37,215, , , 
855929,2/2/2019 19:00,38.47021,-121.43542,Sacramento,Debris-General, ,No,Category 1,20,515,20,493, , , 
855851,2/3/2019 15:00,37.94494,-122.50688,Marin,Pump Station Failure-Power,UPC failed and did the station did not communicate out an alarm till it was reset.,No,Category 1,25,750,20,725, , , 
855876,2/4/2019 13:50,37.93718,-122.32722,Contra Costa,Root Intrusion,Roots and FOG,No,Category 1,0,185,0,185, , , 
856617,2/4/2019 17:33,38.74557,-121.27701,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,15,15,14,0, , , 
857262,2/5/2019 7:35,38.62001389,-121.3307389,Sacramento,Root intrusion, ,No,Category 3,14,16,16,0, , , 
856855,2/5/2019 8:36,38.278523,-122.015195,Solano,Debris-Rags, ,No,Category 3,19,19,19,0, , , 
857279,2/5/2019 14:45,38.61586944,-121.3430417,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
855901,2/5/2019 19:35,37.38979,-122.07473,Santa Clara,Debris-Wipes/Non-Dispersables, ,No,Category 3,35,35,35,0,6,VCP,90
855898,2/5/2019 21:20,34.294412,-118.451671,Los Angeles,Grease Deposition (FOG), ,No,Category 3,236,236,236,0,8,VCP,51
855981,2/6/2019 8:00,38.03514,-121.30579,San Joaquin,Grease Deposition (FOG),There is heavy grease deposition in this lateral resulting in a spill.,No,Category 3,41,41,41,0,4,VCP, 
855907,2/6/2019 8:50,37.417183,-122.199961,San Mateo,Debris-Wipes/Non-Dispersables, ,No,Category 1,5,10,5,5, , , 
855959,2/6/2019 10:15,33.728667,-116.303939,Riverside,Other (specify below),2  90? elbow failed.,No,Category 2,6500,6500,6000,0,2,galvanized,32
857254,2/6/2019 13:00,38.41317778,-121.3427222,Sacramento,Grease deposition (FOG), ,No,Category 3,10,107,102,0, , , 
856027,2/6/2019 14:00,37.66374,-122.38575,San Mateo,Pipe Structural Problem/Failure, ,No,Category 1,0,8825,2325,6500,8,acp,37
855933,2/6/2019 14:45,41.426162,-122.387838,Siskiyou,Root Intrusion, ,No,Category 3,63,63,54,0, , , 
857291,2/6/2019 15:00,38.61698333,-121.4719861,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
855957,2/6/2019 19:00,39.02507,-122.67361,Lake,Debris from Construction, ,No,Category 1,150,300,150,150,8,AC,54
856644,2/7/2019 0:00,37.449877,-122.148957,Santa Clara,Root Intrusion, ,No,Category 3,6,6,6,0, , , 
856284,2/7/2019 8:00,34.39506,-118.5942,Los Angeles,Other (specify below),Calcium Deposits/Grease,No,Category 3,600,600,400,0, , , 
856281,2/7/2019 9:52,38.60362,-121.45638,Sacramento,Root Intrusion, ,No,Category 3,13,13,13,0,6,VCP Lined,13
856054,2/7/2019 12:08,37.825446,-122.376217,San Francisco,Pump Station Failure-Power, ,No,Category 2,1329,1329,1329,0,10,VC,10
857270,2/7/2019 15:00,38.665875,-121.30605,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
856026,2/7/2019 16:20,38.896887,-120.999296,El Dorado,Operator Error, ,No,Category 1,0,27200,0,27200, , , 
856860,2/8/2019 7:00,37.97222,-122.57025,Marin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Homeowner pounded concrete stakes through our pipe.,No,Category 3,165,165,5,0, , , 
857286,2/8/2019 8:00,38.51256944,-121.4558056,Sacramento,Root intrusion, ,No,Category 3,13,13,4,0, , , 
857274,2/8/2019 8:00,38.63108889,-121.3493472,Sacramento,Root intrusion, ,No,Category 3,24,26,21,0, , , 
856031,2/8/2019 10:00,38.688322,-121.301414,Sacramento,Root Intrusion, ,No,Category 1,6,420,6,414, , , 
856085,2/8/2019 10:00,33.78578,-118.18075,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0, , , 
855997,2/8/2019 11:59,32.74362,-117.14416,San Diego,Root Intrusion,ROOT BLOCKAGE IN MAIN.,No,Category 3,61,61,61,0,8,PVC, 
856404,2/9/2019 0:00,37.1042,-121.65565,Santa Clara,Grease Deposition (FOG), ,No,Category 3,11,11,0,0,8,VCP,30
856778,2/9/2019 8:30,38.73312,-120.79356,El Dorado,Debris-General, ,No,Category 3,10,10,5,0,4,ci,60
856038,2/9/2019 11:30,38.512331,-121.434472,Sacramento,Grease Deposition (FOG), ,No,Category 1,13,1008,368,630, , , 
856052,2/9/2019 12:30,38.57226,-121.42431,Sacramento,Other (specify below),"Debris, rags.  Also, broken 4  rodder screw retrieved out of main",No,Category 2,0,1350,1350,0,6,VCP,72
856041,2/9/2019 13:00,38.586525,-121.316331,Sacramento,Other (specify below),SASD did not reconnect second upper lateral of duplex during cleanout installation.,No,Category 1,0,10,0,10, , , 
856214,2/9/2019 13:15,37.97161,-121.25338,San Joaquin,Debris-General,The lateral has a sag for the first five feet which is holding debris.,No,Category 3,85,85,85,0,4,VCP, 
856001,2/9/2019 14:48,34.055383,-118.338998,Los Angeles,Root Intrusion, ,No,Category 3,0,43,43,0,8,VCP,97
857129,2/9/2019 15:15,34.26919,-117.20821,San Bernardino,Root Intrusion, ,No,Category 3,45,45,45,0,8,ACP,55
856083,2/10/2019 17:00,37.42406,-121.97479,Santa Clara,Debris-General, ,No,Category 1,2500,6100,2500,3600, , , 
856042,2/11/2019 7:00,37.9751797,-122.4797812,Marin,Pipe Structural Problem/Failure,There was a hole on the top of the pipe,No,Category 1,0,900,0,900,4, , 
857266,2/11/2019 8:00,38.57169444,-121.3971556,Sacramento,Root intrusion, ,No,Category 3,3,3,3,0, , , 
856045,2/11/2019 8:13,33.960357,-118.291888,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,239,239,0,8,CON,96
856078,2/11/2019 9:30,37.99355,-122.59438,Marin,Debris from Construction,A six inch pig was wedged in the line which was left by an unknown contractor.,No,Category 1,300,1550,300,1250, , , 
856060,2/11/2019 12:23,34.11596,-118.14159,Los Angeles,Other (specify below),Link-Pipe Repair Sleeve Failure,No,Category 1,0,6000,6000,6000,15,NRCP,69
857287,2/11/2019 14:00,38.56103889,-121.3955806,Sacramento,Root intrusion, ,No,Category 3,26,26,24,0, , , 
857108,2/11/2019 15:00,38.21094,-122.11669,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Small wrapper found on the sealing surface or the ARV,No,Category 3,1,1,0,0,3,Steal,5
857252,2/11/2019 15:00,38.60598889,-121.3795306,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
856400,2/11/2019 16:50,37.828669,-122.376123,San Francisco,Root Intrusion, ,No,Category 3,16,18,18,0,8,VC, 
856788,2/12/2019 7:00,34.01941,-118.38549,Los Angeles,Pipe Structural Problem/Failure,Cracked Force Main,No,Category 3,37,37,37,0,4,DIP,47
856154,2/12/2019 7:00,34.14933,-117.87305,Los Angeles,Other (specify below),Roots,No,Category 1,180,200,0,20, , , 
856830,2/12/2019 15:02,38.667714,-121.765436,Yolo,Debris-General, ,No,Category 3,3,3,3,0, , , 
856100,2/12/2019 16:20,38.562214,-121.334844,Sacramento,Grease Deposition (FOG), ,No,Category 1,10,950,949,940, , , 
856175,2/12/2019 22:05,33.6886,-117.86226,Orange,Pipe Structural Problem/Failure, ,No,Category 1,100,4274,100,4174,42,DIP,28
856075,2/13/2019 0:00,32.59691,-117.04996,San Diego,Root Intrusion, ,No,Category 1,0,250,200,50, , , 
856857,2/13/2019 8:23,38.248972,-122.054249,Solano,Debris-Wipes/Non-Dispersables,Paper towels plugged Lower Lateral. Customer had top of private cleanout open to drain rain water from parking lot.,Yes,Category 3,895,895,895,0, , , 
856132,2/13/2019 10:30,38.621997,-121.308286,Sacramento,Root Intrusion, ,No,Category 1,0,220,0,220, , , 
856146,2/13/2019 12:00,37.83212,-122.53694,Marin,Flow Exceeded Capacity (Separate CS Only),Intense rainfall led to flash flooding at Fort Cronkhite. Sewer was mixed with storm runoff and flowed into stormdrain.,Yes,Category 1,0,250,0,250, , , 
856250,2/14/2019 14:00,35.59169,-119.40771,Kern,Debris-Rags, ,No,Category 3,300,300,0,0, , , 
857280,2/14/2019 16:00,38.69759167,-121.2891944,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
856270,2/15/2019 9:00,37.99428,-121.81304,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
857269,2/15/2019 12:00,38.68561111,-121.4587028,Sacramento,Root intrusion, ,No,Category 3,13,13,13,0, , , 
856420,2/15/2019 12:00,38.689917,-121.341931,Sacramento,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),telecomm bored through sasd lower lateral,No,Category 1,16,1012,191,996, , , 
857288,2/15/2019 12:00,38.66168333,-121.3387389,Sacramento,Root intrusion, ,No,Category 3,75,75,72,0, , , 
856241,2/15/2019 14:30,37.866869,-122.256362,Alameda,Other (specify below),"Debris - General (mainly, vegetables and plastics);  Grease Deposition (FOG)",No,Category 1,0,1710,0,1710,4,PE,2
857281,2/15/2019 15:30,38.62261389,-121.3265,Sacramento,Root intrusion, ,No,Category 3,13,13,7,0, , , 
856285,2/16/2019 8:00,38.491569,-121.432428,Sacramento,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Damaged by construction for Cablecom,No,Category 1,13,240,86,150, , , 
856336,2/16/2019 11:00,37.64974,-122.44949,San Mateo,Root Intrusion, ,No,Category 1,21,61,21,40,6,VCP, 
857265,2/16/2019 12:00,38.62222778,-121.4705889,Sacramento,Root intrusion, ,No,Category 3,25,25,25,0, , , 
856623,2/16/2019 15:41,33.93778,-117.37214,Riverside,Debris from Construction, ,No,Category 3,85,85,68,0, , , 
856219,2/17/2019 0:00,38.55827,-121.72683,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,20,20,20,0, , , 
856737,2/17/2019 3:35,37.82767,-122.36955,San Francisco,Pipe Structural Problem/Failure, ,No,Category 3,809,809,809,0,3,PVC,30
856216,2/18/2019 0:00,33.67954,-117.26098,Riverside,Pump Station Failure-Mechanical,Ragged pumps,No,Category 2,0,1620,1620,0, , , 
856271,2/18/2019 8:00,37.96618,-121.29422,San Joaquin,Root Intrusion,Root intrusion at multipule joints.,No,Category 3,14,14,14,0,4,VCP, 
856218,2/18/2019 12:50,34.060577,-118.274141,Los Angeles,Other (specify below),Mechanical Failure,No,Category 3,0,40,40,0,8,VCP,124
856975,2/18/2019 13:00,33.86278,-118.2569,Los Angeles,Debris-General, ,No,Category 3,350,350,350,0, , , 
857257,2/18/2019 15:30,38.64302222,-121.2922611,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
857283,2/18/2019 16:00,38.70573611,-121.3770056,Sacramento,Vandalism, ,No,Category 3,9,201,200,0, , , 
856831,2/18/2019 19:55,38.666428,-121.789214,Yolo,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
856290,2/19/2019 6:00,37.97518068,-122.4797622,Marin,Pipe Structural Problem/Failure,We repaired the force main pipe last week and thought we repaired it  back to solid pipe. It seems like there is more corrode pipe further back toward the station. We are replacing all the pipe going back to the pump station,No,Category 3,34,34,34,0,4, , 
856832,2/19/2019 7:15,38.687322,-121.779113,Yolo,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
856820,2/19/2019 7:30,38.74887,-121.29609,Placer,Pipe Structural Problem/Failure - Installation, ,No,Category 3,3,3,1,0, , , 
856333,2/19/2019 7:30,33.77371,-118.37853,Los Angeles,Other (specify below),Roots,No,Category 1,100,150,100,50, , , 
856384,2/19/2019 9:03,37.9279,-122.32362,Contra Costa,Debris from Construction,Rocks and gravel,No,Category 3,70,70,70,0, , , 
856283,2/19/2019 9:45,37.97810198,-122.5465931,Marin,Root Intrusion,The blockage was cause by roots,No,Category 3,187,187,23,0,4, , 
856883,2/19/2019 10:00,37.30366,-121.9124,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,67,67,67,0, , , 
856278,2/19/2019 11:31,34.070396,-118.442571,Los Angeles,Other (specify below),Unknown blockage in the restroom,No,Category 3,125,125,125,0, , , 
857284,2/19/2019 12:00,38.59441389,-121.4058139,Sacramento,Root intrusion, ,No,Category 3,24,24,24,0, , , 
857292,2/19/2019 13:00,38.61191389,-121.419,Sacramento,Grease deposition (FOG), ,No,Category 3,340,410,217,0, , , 
857352,2/19/2019 13:29,36.729574,-119.716662,Fresno,Grease Deposition (FOG), ,No,Category 3,582,582,582,0,8,VCP,40
856826,2/19/2019 18:00,38.607522,-121.284086,Sacramento,Vandalism, ,No,Category 1,23,2895,24,2870, , , 
856332,2/20/2019 0:00,37.141794,-122.088915,Santa Cruz,Root Intrusion,Operator discovered a root had infiltrated the 4  orangeburg pipeline and caused the pipe to break.  Operator then replaced the broken section of the pipe and cut the root away.,No,Category 3,50,50,0,0,4,Orangeburg,40
856329,2/20/2019 0:00,39.18478,-120.09755,Placer,Other (specify below),"During a sewage bypass operation, a plug was purposely relieved to allow liquid and solids to be removed from a surcharged section of line. A submersible pump as well as suction from a Vactor were simultaneously  running to be prepared for the anticipated slug of flow.  The inflatable plug was relieved slowly allowing a significant amount of liquid to be pumped and sucked.  When a slug of soilds came through, a significant amount of liquid rushed from behinds it and overwhelmed both pumping systems casing the manhole to fill and overtop for a few seconds.",No,Category 1,0,1,0,1, , ,50
857471,2/20/2019 3:00,37.731456,-122.097978,Alameda,Flow Exceeded Capacity (Separate CS Only), ,No,Category 3,900,900,0,0,4,PVC,40
857020,2/20/2019 6:00,38.30799,-122.30945,Napa,Root Intrusion, ,No,Category 3,43,43,5,0,4,ACP,46
856318,2/20/2019 8:20,33.71728,-117.96931,Orange,Grease Deposition (FOG), ,No,Category 1,960,1460,1460,500,8,VCP,45
857259,2/20/2019 8:31,38.66969167,-121.3037611,Sacramento,Root intrusion, ,No,Category 3,9,9,8,0, , , 
857021,2/20/2019 9:40,38.31209,-122.31877,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP,44
856326,2/20/2019 10:45,33.68544,-116.2518,Riverside,Other (specify below),2  Service lateral for sanitation air relief valve failure due to corroded closed nipple.,No,Category 3,25,25,24,0,2,2  galvanized closed nipple,2
856385,2/20/2019 11:35,37.9238,-122.38117,Contra Costa,Root Intrusion, ,No,Category 3,30,30,30,0, , , 
856388,2/20/2019 13:30,37.43061,-122.09606,Santa Clara,Debris-Wipes/Non-Dispersables,Grease contributed to the soft plug cause by wipes.,No,Category 3,30,30,30,0,8,VCP,50
857179,2/20/2019 21:10,37.340316,-121.877094,Santa Clara,Debris-General, ,No,Category 3,11,11,11,0, , , 
856647,2/21/2019 0:00,37.445248,-122.13701,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
856330,2/21/2019 7:00,40.68424,-122.38272,Shasta,Debris-General, ,No,Category 3,10,10,2,0,6,clay,43
857289,2/21/2019 7:30,38.49733056,-121.4439861,Sacramento,Root intrusion, ,No,Category 3,15,113,112,0, , , 
857152,2/21/2019 9:00,37.82522,-122.37476,San Francisco,Debris from Construction,"Dirt & construction debris in manhole, caused the overflow.  When crew arrived to cleanup, it was noted, only the main line, serving 4 apartment units, were required clearing of the blockage. Then flushing & returning to service.",No,Category 3,53,53,53,0,8,unk, 
856880,2/21/2019 9:39,37.31244,-121.75977,Santa Clara,Root Intrusion, ,No,Category 3,2,274,274,0, , , 
856646,2/21/2019 10:00,37.453495,-122.143029,Santa Clara,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
857250,2/21/2019 10:10,38.64664722,-121.5375889,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
856345,2/21/2019 10:18,37.89667,-122.05074,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,195,14,195,6,CIP,31
857271,2/21/2019 11:45,38.60530556,-121.3604,Sacramento,Root intrusion, ,No,Category 3,9,9,6,0, , , 
856414,2/21/2019 12:11,40.183889,-122.244167,Tehama,Pump Station Failure-Controls, ,No,Category 3,429,429,50,0, , , 
857081,2/21/2019 13:25,38.11203,-122.22446,Solano,Debris-General,Improper cleanout at the property line is broken and making accessing the line difficult. This lateral has since been replaced to address this issue. SLR WO# 595682,No,Category 3,0,8,8,0,4,VCP,60
856417,2/21/2019 15:00,38.96582,-121.08777,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,945,3096,2996,2151,2,PVC,28
857293,2/21/2019 17:20,38.58523611,-121.3965833,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
856389,2/21/2019 20:00,37.95973,-121.29907,San Joaquin,Pipe Structural Problem/Failure,The lateral is holding debris due to a broken and offset section in the lateral.,No,Category 3,0,331,331,0,4,Cast Iron, 
856697,2/22/2019 0:00,37.45311,-122.120788,Santa Clara,Root Intrusion, ,No,Category 3,72,72,62,0, , , 
856369,2/22/2019 0:00,33.99832,-117.06148,Riverside,Debris-General, ,No,Category 3,100,100,100,0,8,VCP,37
856378,2/22/2019 2:57,37.68725,-122.099806,Alameda,Debris from Construction, ,No,Category 1,571,1725,1249,476, , , 
856374,2/22/2019 6:00,37.33073,-119.66129,Madera,Pump Station Failure-Controls, ,No,Category 3,350,350,0,0, , , 
856475,2/22/2019 8:12,32.7207,-117.2354,San Diego,Other (specify below),PIECE OF LINER.,No,Category 2,1260,1260,1260,0,8,PVC, 
856390,2/22/2019 8:29,34.126848,-118.445933,Los Angeles,Root Intrusion, ,No,Category 3,137,137,137,0,8,VCP,44
856790,2/22/2019 8:40,34.00573,-118.40622,Los Angeles,Root Intrusion,Roots and Rags,No,Category 3,8,8,8,0,8,VCP,90
856354,2/22/2019 8:45,37.57924,-122.33481,San Mateo,Debris-General, ,No,Category 3,14,14,14,0,6,VCP,99
856435,2/22/2019 12:00,37.96437597,-122.5054919,Marin,Grease Deposition (FOG),The spill cause was grease in the sewer line about 100 feet down stream from mh2209,No,Category 3,31,33,33,0, , , 
856452,2/22/2019 13:30,38.64194,-121.28497,Sacramento,Root Intrusion, ,No,Category 1,78,813,813,560, , , 
857294,2/22/2019 14:00,38.65926389,-121.2663944,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
856416,2/22/2019 15:15,37.86681,-122.07452,Contra Costa,Root Intrusion, ,No,Category 3,10,10,0,0,6,VCP,56
856392,2/22/2019 19:00,37.77985,-122.22259,Alameda,Grease Deposition (FOG),Two thousand six hundred and ninety three gallons overflowed from an six inch vitrified clay pipe into basement garage at this location. Sewage was captured in the basement garage until the blockage was cleared. Grease obstructed the pipe causing the overflow.,No,Category 2,2693,2693,2693,0, , , 
856859,2/23/2019 9:55,38.249948,-122.067656,Solano,Debris-Rags, ,No,Category 3,2,2,2,0, , , 
856382,2/23/2019 10:05,34.27016,-118.319665,Los Angeles,Debris-General, ,No,Category 1,11980,12391,11980,411,18,vcp,64
856401,2/23/2019 11:00,37.94928,-121.27173,San Joaquin,Pipe Structural Problem/Failure,A repair point failure allowed roots to enter the pipe at a causing the spill.,No,Category 3,5,5,5,0,4,ABS/VCP, 
857072,2/23/2019 12:00,37.31841,-122.02423,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,87,87,87,0,4,VCP, 
856689,2/23/2019 13:00,38.43746,-121.38422,Sacramento,Debris-General, ,No,Category 1,5,304,10,292, , , 
856396,2/24/2019 8:00,37.79231,-122.15054,Alameda,Root Intrusion, ,No,Category 2,1200,1200,0,0,8,VCP, 
856399,2/24/2019 8:00,38.02087,-121.34805,San Joaquin,Debris from Lateral,CCTV inspection shows the lateral has offset joints which can hold debris.,No,Category 3,9,9,9,0,4,VCP, 
857260,2/24/2019 9:14,38.51223889,-121.465175,Sacramento,Debris-General, ,No,Category 3,12,64,61,0, , , 
856861,2/24/2019 9:50,38.0047,-121.89897,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
856798,2/24/2019 10:20,38.73988,-121.28175,Placer,Root Intrusion, ,No,Category 3,9,9,7,0, , , 
856881,2/24/2019 11:15,37.3042,-121.93738,Santa Clara,Grease Deposition (FOG), ,No,Category 3,6,11,11,0, , , 
856537,2/24/2019 12:00,37.74924,-119.59074,Mariposa,Root Intrusion, ,No,Category 3,10,10,0,0,4,plastic and clay,50
856407,2/24/2019 12:10,33.76432,-117.85914,Orange,Root Intrusion, ,No,Category 3,168,168,168,0,6,VCP,68
857255,2/24/2019 14:00,38.69486667,-121.3780139,Sacramento,Root intrusion, ,No,Category 3,13,13,11,0, , , 
857248,2/24/2019 15:00,38.60935278,-121.4893861,Sacramento,Root intrusion, ,No,Category 3,10,33,28,0, , , 
856511,2/24/2019 16:00,33.82854,-118.07183,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,500,0,500, , , 
856386,2/24/2019 17:35,37.94377,-122.3291,Contra Costa,Grease Deposition (FOG), ,No,Category 3,5,5,5,0, , , 
857251,2/24/2019 23:00,38.70238056,-121.4463278,Sacramento,Debris-General, ,No,Category 3,3,22,22,0, , , 
856459,2/25/2019 0:00,40.40899,-120.65425,Lassen,Debris from Lateral,"Roots cleaned from a lateral on 2/23/19 lodged in gravity mainline, collected grease for 2 days and plugged up.",No,Category 3,30,30,0,0,8,PVC, 
856427,2/25/2019 0:00,33.98053,-117.333248,Riverside,Debris-General, ,No,Category 3,100,100,0,0,3,ABS,30
856684,2/25/2019 8:00,38.543142,-121.354653,Sacramento,Grease Deposition (FOG), ,No,Category 1,8,1145,328,817, , , 
857275,2/25/2019 11:14,38.68151944,-121.3737028,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
856628,2/25/2019 13:00,38.64505,-121.3442,Sacramento,Root Intrusion, ,No,Category 1,3,6,2,3, , , 
856763,2/25/2019 14:38,33.86524,-117.62503,Riverside,Construction Diversion Failure, ,No,Category 3,40,40,20,0,8,VCP,25
857276,2/26/2019 11:00,38.56554444,-121.3760056,Sacramento,Root intrusion, ,No,Category 3,15,15,15,0, , , 
856688,2/26/2019 11:05,37.9322,-122.3386,Contra Costa,Grease Deposition (FOG),Rags,No,Category 2,4220,4220,2530,0, , , 
856496,2/26/2019 21:00,38.463838,-122.654885,Sonoma,Flow Exceeded Capacity (Separate CS Only),During an atmospheric river event and the highest rainfall in Santa Rosa history(6 ) the trunk that this CS drains into was surcharged and in turn surcharged the collector main and private laterals.,Yes,Category 1,0,8250,0,8250,15,RCP,61
856633,2/26/2019 22:00,38.46072,-122.649722,Sonoma,Other (specify below),During an atmospheric river event which resulted in the highest single rain event in Santa Rosa history (6 ).  The sewer trunk that this part of the collection system drains into was surcharged and in turn surcharged the collector main.,Yes,Category 3,9,11,11,0,15,RCP,59
856733,2/27/2019 0:00,34.49245,-117.32699,San Bernardino,Vandalism, ,No,Category 2,2875,2875,100,0,8,VCP,32
856841,2/27/2019 1:09,37.509061,-120.839788,Stanislaus,Grease Deposition (FOG), ,No,Category 3,406,406,406,0, , , 
856669,2/27/2019 10:25,34.31101,-119.35745,Ventura,Pipe Structural Problem/Failure, ,No,Category 2,1000,1000,0,0,6,Steel,40
856823,2/27/2019 10:30,37.434,-122.20376,San Mateo,Debris from Construction,drain rock material,No,Category 3,88,88,88,0,6,vcp, 
857267,2/27/2019 10:45,38.67282222,-121.2887861,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
856505,2/27/2019 11:15,34.07947,-118.05385,Los Angeles,Debris-Rags, ,No,Category 3,0,50,50,0,8,VCP,40
856902,2/27/2019 20:00,33.8785,-117.53155,Riverside,Grease Deposition (FOG), ,No,Category 3,300,300,300,0,10,Clay,2
857258,2/28/2019 9:00,38.68910556,-121.1986778,Sacramento,Pipe Structural Problem/Failure,severe OJ,No,Category 3,4,4,1,0, , , 
856789,2/28/2019 10:14,33.76062,-118.38007,Los Angeles,Other (specify below),Roots,No,Category 1,0,3000,0,3000, , , 
856635,2/28/2019 11:40,34.02584,-118.15624,Los Angeles,Vandalism,"Debris including shoes, clothes, luggage, blankets, and other assortment of trash",No,Category 1,200,483,200,283,7.6,"NRCP, CIPP-Lined",2
857253,2/28/2019 12:00,38.46191111,-121.3818944,Sacramento,Debris-General, ,No,Category 3,12,279,279,0, , , 
856748,2/28/2019 15:00,37.95221,-121.25519,San Joaquin,Root Intrusion,This lateral has multiple joints with root intrusion.,No,Category 3,13,13,13,0,4,VCP, 
857277,2/28/2019 16:45,38.58773889,-121.391375,Sacramento,Debris-General, ,No,Category 3,5,5,4,0, , , 
856698,3/1/2019 0:00,36.33134,-121.24719,Monterey,Grease Deposition (FOG), ,No,Category 2,4500,4500,0,0,8,PVC,34
856659,3/1/2019 0:00,40.41706,-120.66141,Lassen,Root Intrusion, ,No,Category 3,30,30,30,0, , , 
856724,3/1/2019 8:00,37.96390151,-122.5288452,Marin,Debris-Wipes/Non-Dispersables,Non dispersables wipes lots of them,No,Category 3,32,32,0,0,4, , 
856691,3/1/2019 10:00,35.365,-119.039,Kern,Other (specify below),Sewer line blockage,No,Category 3,100,100,100,0,6,Clay, 
857971,3/1/2019 13:00,38.64783611,-121.2856778,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
856818,3/1/2019 14:30,37.9926,-121.81602,Contra Costa,Root Intrusion, ,No,Category 3,19,19,19,0,4,VCP, 
856783,3/1/2019 15:15,37.80758,-122.221,Alameda,Root Intrusion,Eighty gallons overflowed from an eight inch vitrified clay pipe into a storm drain at this location. Sewage overflowed due to a pipe defect. Forty gallons was captured and returned to collection system.,Yes,Category 1,40,120,40,80, , , 
856762,3/2/2019 8:30,37.573518,-122.390038,San Mateo,Root Intrusion, ,No,Category 3,827,827,5,0, , , 
856731,3/2/2019 9:00,33.68503,-117.2248,Riverside,Other (specify below),Flange gasket failure,No,Category 1,0,43200,15000,43200, , , 
858338,3/3/2019 14:15,39.5175,-121.531944,Butte,Root Intrusion,Root growth was determined to be cause through post-spill CCTV process.  Line was root cut and place on recurring maintenance schedule until repairs can be facilitated to mitigate root growth,No,Category 3,0,7,7,0,6,VCP,50
856752,3/4/2019 0:00,34.566486,-120.142583,Santa Barbara,Grease Deposition (FOG),A Bockage was cleared from a private sewer system causing the City Sewer to be over loaded down stream.,No,Category 1,0,500,0,500,8,clay,57
856734,3/4/2019 0:00,33.471944,-117.65512,Orange,Root Intrusion, ,No,Category 1,250,300,250,50,8,PVC,37
856785,3/4/2019 12:00,35.33,-119.023,Kern,Grease Deposition (FOG), ,No,Category 3,10,10,0,0,12,Clay, 
857963,3/4/2019 16:00,38.492425,-121.4528028,Sacramento,Debris-General, ,No,Category 3,3,3,1,0, , , 
857172,3/4/2019 16:20,38.02025,-121.8963,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
857444,3/5/2019 1:00,37.491107,-120.83189,Stanislaus,Grease Deposition (FOG),grease,No,Category 3,264,264,214,0, , , 
857991,3/5/2019 8:00,38.72523056,-121.3602639,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,1,0, , , 
860425,3/5/2019 10:00,34.073114,-118.101588,Los Angeles,Debris from Construction, ,No,Category 1,0,500,0,500, , , 
857964,3/5/2019 10:25,38.59713056,-121.3379583,Sacramento,Root intrusion, ,No,Category 3,6,34,34,0, , , 
856984,3/6/2019 0:00,37.449712,-122.155661,Santa Clara,Root Intrusion, ,No,Category 3,4,4,2,0, , , 
857954,3/6/2019 18:30,38.60263333,-121.2966278,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
856939,3/7/2019 8:00,40.38161,-122.28324,Shasta,Grease Deposition (FOG), ,No,Category 1,800,1000,0,200,10,pvc,30
856821,3/7/2019 13:17,37.74805,-121.33056,San Joaquin,Operator Error, ,No,Category 3,90,90,45,0, , , 
856836,3/7/2019 15:01,34.152357,-118.488881,Los Angeles,Root Intrusion, ,No,Category 3,199,199,0,0,8,VCP,62
856982,3/8/2019 0:00,37.450627,-122.150978,Santa Clara,Root Intrusion,HEAVY DEBRIS AND LIGHT GREASE,No,Category 3,10,10,6,0, , , 
856976,3/8/2019 0:00,37.02508,-121.58601,Santa Clara,Other (specify below),After running video inspection on the segment crew found a bag of debris and rags meshed together,No,Category 1,0,1350,0,1350,8,vcp,25
857965,3/8/2019 3:15,38.65643056,-121.2650556,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
856899,3/8/2019 7:30,37.48897,-121.92227,Alameda,Grease Deposition (FOG), ,No,Category 2,0,1680,1680,0,8,VCP,43
857977,3/8/2019 11:05,38.68876944,-121.3719722,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
857365,3/8/2019 11:58,37.855256,-122.490706,Marin,Root Intrusion,"There was also copious , wipes, feminine hygiene products and roots",No,Category 2,2481,2481,40,0,6,VCP,70
856877,3/8/2019 15:45,38.02607,-121.28371,San Joaquin,Grease Deposition (FOG),The lateral has a dip and has been put on a preventative maintenance schedule.,No,Category 3,11,11,11,0,4,VCP, 
856875,3/8/2019 20:30,37.96437,-121.30368,San Joaquin,Debris-General,Spill caused by debris hung up at broken lateral.,No,Category 3,16,16,16,0,4,VCP, 
856999,3/9/2019 0:00,37.02508,-121.58601,Santa Clara,Debris-General, ,No,Category 3,5,5,0,0,8,vcp,25
856898,3/9/2019 14:30,38.640461,-121.511369,Sacramento,Grease Deposition (FOG), ,No,Category 1,39,372,88,276, , , 
857375,3/9/2019 15:45,37.96272,-121.27719,San Joaquin,Root Intrusion,Root growth caused debris to catch resulting in a spill condition.,No,Category 3,24,24,24,0,4,ABS, 
857011,3/10/2019 11:26,33.949029,-117.643815,San Bernardino,Pump Station Failure-Power,Personnel: Failure to reset pumps (VFD).  Design: Upstream manhole at lower elevation than emergency passive overflow.,No,Category 2,66526,66526,0,0,10,VCP,42
856853,3/10/2019 14:30,34.008176,-118.272808,Los Angeles,Grease Deposition (FOG), ,No,Category 3,116,116,6,0,8,VCP,110
857939,3/10/2019 15:00,38.664213,-121.770241,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,15,15,15,0, , , 
857956,3/10/2019 15:00,38.71507222,-121.3162278,Sacramento,Debris-General, ,No,Category 3,22,309,307,0, , , 
856931,3/10/2019 15:41,37.345,-121.909516,Santa Clara,Debris-Rags, ,No,Category 1,399,2970,399,2571, , , 
856932,3/10/2019 16:00,34.04692,-118.18297,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,400,100,300, , , 
858001,3/11/2019 7:00,38.41560833,-121.3744444,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
857955,3/11/2019 8:00,38.55782222,-121.4011194,Sacramento,Grease deposition (FOG), ,No,Category 3,42,42,40,0, , , 
857098,3/11/2019 8:52,37.569854,-122.325912,San Mateo,Debris-General, ,No,Category 3,59,59,59,0,6,vcp,100
858007,3/11/2019 9:00,38.63085556,-121.3906806,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
856873,3/11/2019 9:50,34.062117,-118.271439,Los Angeles,Debris-General, ,No,Category 3,170,170,170,0,8,VCP,34
857022,3/11/2019 11:10,38.30152,-122.28898,Napa,Root Intrusion, ,No,Category 3,6,6,2,0,4,ACP,50
856923,3/11/2019 12:15,38.614028,-121.381081,Sacramento,Debris-General, ,No,Category 1,31,245,244,214, , , 
856892,3/11/2019 13:36,40.170908,-122.223081,Tehama,Pipe Structural Problem/Failure, ,No,Category 1,0,2959,0,2959, , , 
857563,3/11/2019 14:30,37.519887,-122.271924,San Mateo,Debris-Rags,Paper and rags blocked the mouth of the outflow pipe of the manhole.,No,Category 3,10,10,10,0,6,VCP,49
857986,3/11/2019 15:00,38.57844722,-121.411675,Sacramento,Root intrusion, ,No,Category 3,9,9,6,0, , , 
856926,3/11/2019 15:30,35.415654,-119.019373,Kern,Debris from Lateral,Miscellaneous items from school lateral deposited and logged in downstream manhole.,No,Category 3,5,5,5,0,6,VCP,49
857470,3/11/2019 18:00,37.74709,-122.16984,Alameda,Debris-General,"Two hundred and seventy gallons overflowed from a eight inch vetrified clay pipe into a storm drain at this location. Staff back flushed storm pipe and captured lost sewage, and returned waste water to the collection system.",No,Category 3,270,270,270,0, , , 
857941,3/11/2019 19:45,38.670932,-121.752021,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,2,2,2,0, , , 
856901,3/12/2019 0:00,40.42984,-120.6645,Lassen,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
857038,3/12/2019 0:00,34.11449,-118.71027,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 1,0,31000,28000,31000,21,Steel,55
856949,3/12/2019 0:00,32.745949,-116.959953,San Diego,Debris from Construction,,No,Category 1,200,2000,0,1800,8,VCP,39
857023,3/12/2019 6:45,38.30459,-122.2962,Napa,Pipe Structural Problem/Failure - Installation, ,No,Category 3,1,1,0,0,4,PVC,28
857351,3/12/2019 7:00,37.35883,-122.09238,Santa Clara,Debris-Rags, ,No,Category 3,5,5,0,0,4,VCP,50
856911,3/12/2019 7:00,36.34383,-119.65958,Kings,Debris from Lateral, ,No,Category 3,100,100,100,0,6,clay,50
856893,3/12/2019 9:10,39.2696,-120.91422,Nevada,Pipe Structural Problem/Failure, ,No,Category 1,50,110,0,60,2,PVC,22
857029,3/12/2019 9:30,37.875922,-122.251025,Alameda,Debris-Wipes/Non-Dispersables,a plastic bag flushed down the toilet sewer line was the cause of the spill,No,Category 3,5,5,0,0,4,cast iron,17
857950,3/12/2019 11:40,37.65927,-122.42503,San Mateo,Root Intrusion, ,No,Category 3,98,98,98,0,6,VCP, 
856943,3/12/2019 12:00,33.62911,-117.87695,Orange,Debris-Wipes/Non-Dispersables, ,No,Category 3,375,375,75,0,10,VCP, 
857195,3/12/2019 12:30,38.30212,-122.28712,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,VCP,53
856905,3/12/2019 13:35,33.92111,-117.88549,Orange,Debris-Rags,Debris - Plastic Wrap,No,Category 1,40,60,40,20,6,CVP, 
857824,3/12/2019 14:00,37.58734,-122.3759,San Mateo,Debris-General, ,No,Category 3,298,544,544,0,8, , 
857429,3/13/2019 0:00,37.151337,-121.59502,Santa Clara,Root Intrusion, ,No,Category 3,20,20,20,0,6,VCP,40
857423,3/13/2019 7:06,38.80257,-121.23368,Placer,Debris-General,Excessive tissue paper build up from home.  Not enough flow to carry the paper.,No,Category 3,2,2,1,0,4,VCP,40
857407,3/13/2019 8:47,37.68372,-121.74223,Alameda,Inappropriate Discharge to CS,Discharge of pool filtered water from LARPD into sewer system,No,Category 3,261,261,257,0, , , 
857374,3/13/2019 9:11,33.87783,-117.41955,Riverside,Other (specify below),This spill occurred in a new housing development. Contractor installed a mechanical plug in sewer after the homes were released for occupancy.,No,Category 1,0,639,0,639,8,pvc,1
856942,3/13/2019 10:57,33.50267,-117.66356,Orange,Grease Deposition (FOG),Grease in the private lateral.,No,Category 3,50,50,50,0,6,Clay,41
857370,3/13/2019 11:20,37.56211,-122.3165,San Mateo,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,6,VCP,62
856940,3/13/2019 11:30,38.34945,-121.94244,Solano,Root Intrusion, ,No,Category 3,1,1,1,0,4,vcp, 
858013,3/13/2019 12:30,38.59099722,-121.3083556,Sacramento,Root intrusion, ,No,Category 3,15,15,11,0, , , 
857966,3/13/2019 14:00,38.60515278,-121.3793028,Sacramento,Root intrusion, ,No,Category 3,15,15,13,0, , , 
857987,3/13/2019 14:00,38.63081944,-121.3241333,Sacramento,Root intrusion, ,No,Category 3,6,6,1,0, , , 
857942,3/13/2019 14:35,38.689744,-121.779084,Yolo,Root Intrusion, ,No,Category 3,6,21,21,0, , , 
857885,3/13/2019 15:00,36.80224,-119.89097,Fresno,Grease Deposition (FOG), ,No,Category 3,838,838,838,0,8,VCP,44
856921,3/13/2019 15:00,35.59639,-119.40945,Kern,Debris-Rags, ,No,Category 3,150,150,0,0, , , 
856947,3/13/2019 15:25,34.15306,-117.27673,San Bernardino,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,8,VCP,67
858002,3/13/2019 16:00,38.69443889,-121.2305389,Sacramento,Grease deposition (FOG), ,No,Category 3,1,91,91,0, , , 
857481,3/14/2019 0:00,36.97847,-121.95315,Santa Cruz,Debris-Rags,"Blockage caused by roots, rags and grease",No,Category 3,50,50,45,0, , , 
857002,3/14/2019 0:00,33.881944,-118.157222,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,1500,1000,500,8,vcp,60
857980,3/14/2019 7:00,38.65107222,-121.3795806,Sacramento,Root intrusion, ,No,Category 3,10,10,2,0, , , 
857039,3/14/2019 9:01,37.62757,-121.0032,Stanislaus,Debris-Rags, ,No,Category 3,0,290,290,0,4,RCP, 
856991,3/14/2019 9:45,38.05701,-122.16395,Solano,Root Intrusion, ,No,Category 3,76,76,76,0,6,Clay, 
856951,3/14/2019 11:13,38.806338,-122.561566,Lake,Inappropriate Discharge to CS,"Inundation of HVLCSD Collection System by a pool contractor, hired by HVLA, discharging pool water from an Olympic sized pool into HVLA's lateral.",No,Category 1,0,12600,0,12600, , , 
857434,3/14/2019 18:00,38.12146,-122.25174,Solano,Debris-General, ,No,Category 3,30,30,0,0, , , 
856998,3/15/2019 0:00,36.97903,-122.00838,Santa Cruz,Other (specify below),paper products and wipes,No,Category 1,15,25,10,10, , , 
856994,3/15/2019 0:00,38.56165,-121.72447,Yolo,Debris-General, ,No,Category 3,15,15,15,0, , , 
856971,3/15/2019 0:00,40.42206,-120.65992,Lassen,Debris-Rags, ,No,Category 3,15,15,0,0, , , 
858723,3/15/2019 9:00,37.67626,-121.016519,Stanislaus,Debris-Rags,Operators noticed wipes when stoppage broke,No,Category 3,0,5,5,0,6,VCP, 
857045,3/16/2019 7:00,37.96007,-121.29223,San Joaquin,Debris-General,Poor grade created a debris build up creating a blockage resulting in a spill.,No,Category 3,0,9,9,0,4,VCP, 
857050,3/16/2019 8:00,38.50091,-121.52185,Sacramento,Other (specify below),Grease and Debris,No,Category 1,0,676,260,416,6,Lined VCP,18
857173,3/16/2019 8:30,38.03085,-121.88432,Contra Costa,Grease Deposition (FOG), ,No,Category 3,25,25,25,0, , , 
857892,3/16/2019 9:18,38.77719,-121.24133,Placer,Root Intrusion,Cause was root intrusion and non-dispersibles  **** The 4 spills were not continuous.  Please see attached Spill Report for details.,No,Category 3,29,29,8,0,4,VCP,39
857028,3/16/2019 9:40,33.22003,-117.405902,San Diego,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),MCB CamPen Facilities Maintenance Division accidentally struck a 4  PVC sewer force main while drilling a borehole to install a new power pole.,No,Category 3,220,220,200,0,4,PVC, 
857048,3/16/2019 13:45,37.98806,-121.29328,San Joaquin,Grease Deposition (FOG),Grease and debris build up caused a blockage that resulted in a spill condition.,No,Category 3,3,3,3,0,4,VCP, 
857196,3/16/2019 16:18,38.31275,-122.31245,Napa,Grease Deposition (FOG), ,No,Category 3,11,11,5,0,3,PES,44
857981,3/16/2019 16:30,38.60742778,-121.3740972,Sacramento,Root intrusion, ,No,Category 3,16,16,7,0, , , 
857197,3/16/2019 18:20,38.31825,-122.32282,Napa,Root Intrusion, ,No,Category 3,1,1,0,0,4,ACP,60
857936,3/16/2019 19:37,37.86753,-122.46149,Marin,Debris from Lateral, ,No,Category 3,20,20,5,0,4,clay,50
857041,3/16/2019 20:30,37.8747483,-122.5312827,Marin,Other (specify below),after clearing stoppage we found evidence of roots from 4  private lateral cleaning that was sent down and had clogged up outlet within MH6.126,No,Category 3,426,426,0,0,6,ACP,50
857957,3/16/2019 21:00,38.60325278,-121.1960639,Sacramento,Root intrusion, ,No,Category 3,18,77,72,0, , , 
857082,3/17/2019 9:15,37.297785,-121.792684,Santa Clara,Grease Deposition (FOG), ,No,Category 1,10,285,10,275, , , 
856989,3/17/2019 10:00,39.606944,-123.457778,Mendocino,Pump Station Failure-Power, ,No,Category 3,200,200,0,0,6,clay,3
857111,3/17/2019 10:00,38.4757,-121.47764,Sacramento,Debris-General, ,No,Category 3,0,41,41,0,6,VCP,59
857988,3/17/2019 10:30,38.59392778,-121.363075,Sacramento,Root intrusion, ,No,Category 3,22,22,19,0, , , 
857105,3/17/2019 12:00,37.99583,-121.79079,Contra Costa,Root Intrusion, ,No,Category 3,0,50,50,0,4,VCP, 
857198,3/17/2019 12:13,38.28159,-122.30235,Napa,Root Intrusion, ,No,Category 3,11,11,0,0,4,ACP,45
856985,3/17/2019 12:15,34.017895,-118.413206,Los Angeles,Grease Deposition (FOG), ,No,Category 2,5191,5191,5191,0,8,VCP,6
857968,3/17/2019 12:30,38.58640278,-121.3210528,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
857047,3/17/2019 12:50,38.35658,-121.98774,Solano,Root Intrusion, ,No,Category 3,18,18,18,0,4,vcp, 
857037,3/17/2019 16:00,37.25992,-121.9862,Santa Clara,Debris-Rags, ,No,Category 3,20,20,0,0,6,VCP,50
857431,3/17/2019 18:00,38.735,-121.27555,Placer,Root Intrusion, ,No,Category 3,20,20,19,0, , , 
856993,3/17/2019 18:54,34.0046583,-118.373487,Los Angeles,Root Intrusion, ,No,Category 3,132,132,132,0,8,VCP,92
857973,3/17/2019 22:00,38.55162778,-121.3566194,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
857071,3/18/2019 0:00,33.47874,-117.1376,Riverside,Vandalism, ,No,Category 1,0,30,0,30, , , 
858003,3/18/2019 5:00,38.69288611,-121.2483306,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
857878,3/18/2019 7:50,37.65941,-122.43531,San Mateo,Root Intrusion, ,No,Category 3,288,288,288,0,6,VCP, 
858008,3/18/2019 9:00,38.64644444,-121.5477944,Sacramento,Vandalism, ,No,Category 3,3,3,3,0, , , 
857183,3/18/2019 10:34,33.21752,-117.26148,San Diego,Grease Deposition (FOG), ,No,Category 3,120,120,120,0,8,DIP,26
857079,3/18/2019 10:41,39.35471,-121.69112,Butte,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,3049,3049,0,0,2,galvanized,40
857080,3/18/2019 11:30,35.318,-119.042,Kern,Other (specify below),Grease Blockage in sewer main line,No,Category 3,10,10,0,0,6,clay, 
