SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
857436,3/18/2019 12:30,37.459726,-122.213927,San Mateo,Other (specify below),Toilet Paper,No,Category 3,178,178,0,0, , , 
857040,3/18/2019 12:32,37.68162,-121.01483,Stanislaus,Root Intrusion,Large root ball,No,Category 3,25,25,25,0,6,VCP, 
857067,3/19/2019 0:00,37.447634,-122.143698,Santa Clara,Debris-Rags, ,No,Category 3,4,4,4,0, , , 
857140,3/19/2019 6:00,38.403714,-121.477583,Sacramento,Vandalism, ,No,Category 1,4,173,5,168, , , 
857092,3/19/2019 9:30,33.02956,-117.28794,San Diego,Root Intrusion, ,No,Category 3,275,275,275,0,8,VCP,45
857145,3/19/2019 11:02,37.90258,-122.19008,Contra Costa,Other (specify below),Grease and rock,No,Category 3,60,60,0,0,6,VCP,68
857174,3/19/2019 12:00,38.00257,-121.88888,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
857151,3/19/2019 15:50,32.98791,-117.02362,San Diego,Debris-Wipes/Non-Dispersables,Heavy amount of old wipes and paper products were blocking flow. Removed with cable rodder.,No,Category 3,3,3,3,0,4,VCP,59
857123,3/20/2019 6:00,37.74363,-122.14192,Alameda,Root Intrusion,"The overflow cause was grease, and tree roots.",No,Category 1,0,25060,0,25060, , , 
857994,3/20/2019 8:00,38.61934444,-121.5109889,Sacramento,Vandalism, ,No,Category 3,7,27,27,0, , , 
858722,3/20/2019 8:40,37.679912,-121.01405,Stanislaus,CS Mainentance Caused Spill/Damage,Stuck nozzle while operating caused the cleanout in residents yard to spill over into the street,No,Category 3,118,118,118,0,6,VCP, 
858009,3/20/2019 12:00,38.70168889,-121.2906722,Sacramento,Root intrusion, ,No,Category 3,66,66,66,0, , , 
857107,3/20/2019 14:00,33.784717,-117.866174,Orange,Grease Deposition (FOG),,No,Category 1,20,25,20,5,4,VCP,97
857109,3/20/2019 16:26,34.08872,-118.39332,Los Angeles,Debris-Wipes/Non-Dispersables, ,No,Category 3,682,869,869,0,8,CONC,81
858004,3/20/2019 21:00,38.67627222,-121.3426806,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
857995,3/21/2019 7:00,38.60544444,-121.3691278,Sacramento,Root intrusion, ,No,Category 3,13,13,4,0, , , 
857166,3/21/2019 8:01,33.00049,-117.06183,San Diego,Other (specify below),MANHOLE  FAILURE.,No,Category 3,76,76,76,0, , , 
857102,3/21/2019 9:16,37.550019,-122.288508,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Pump crew was notified of rising levels from alarm.  ARV failed and started to fill the dry well station.,No,Category 2,2019,2019,2019,0,2,PVC,8
857322,3/21/2019 14:00,33.832778,-118.026667,Orange,Grease Deposition (FOG), , ,Category 1,50,750,50,700, , , 
857161,3/21/2019 14:09,38.07223,-122.165925,Solano,Root Intrusion, ,No,Category 3,127,127,127,0,6,clay,50
857982,3/21/2019 15:30,38.64704722,-121.2207694,Sacramento,Root intrusion, ,No,Category 3,60,60,55,0, , , 
857184,3/21/2019 16:30,38.03317,-121.35763,San Joaquin,Debris-General,Debris settled in a lateral with poor grade.,No,Category 3,17,17,17,0,4,VCP, 
857112,3/21/2019 17:19,38.13849,-120.46306,Calaveras,Debris-General,Possible paper products,No,Category 3,200,200,200,0,6,Clay,50
857200,3/21/2019 17:30,38.32433,-122.30342,Napa,Root Intrusion, ,No,Category 3,4,4,3,0,4,A3,61
857612,3/21/2019 19:00,37.23245,-121.79694,Santa Clara,Root Intrusion, ,No,Category 3,40,40,40,0, , , 
858010,3/21/2019 19:00,38.60754444,-121.3780389,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
857181,3/21/2019 19:30,38.0279,-121.28282,San Joaquin,Debris-General,The lateral has poor grade causing an overflow.,No,Category 3,27,27,27,0,4,VCP, 
857225,3/22/2019 8:30,38.464389,-121.357261,Sacramento,Grease Deposition (FOG), ,No,Category 1,23,930,920,907, , , 
857978,3/22/2019 9:00,38.6612,-121.2363333,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
858011,3/22/2019 10:00,38.48148056,-121.4360806,Sacramento,Debris-General, ,No,Category 3,9,331,328,0, , , 
857182,3/22/2019 10:06,34.085792,-118.271439,Los Angeles,Debris-General, ,No,Category 3,459,459,459,0,8,VCP,8
857974,3/22/2019 15:00,38.53254722,-121.4311833,Sacramento,Root intrusion, ,No,Category 3,11,13,10,0, , , 
857165,3/23/2019 0:00,34.43881,-119.6828,Santa Barbara,Root Intrusion,Intermittent discharge due to root intrusion at joint,No,Category 3,21,21,0,0,6,PVC, 
857163,3/23/2019 9:45,38.363219,-122.741078,Sonoma,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Operator was driving by ARV valve and noticed spill. Shut pump off and ARV quit leaking. Turned pump back on and ARV was not leaking. Combo unit was dispatched and are thoroughly cleaned.,No,Category 3,20,20,20,0,27,HDPE,14
857297,3/23/2019 14:00,38.66935,-121.15085,Sacramento,Debris-Wipes/Non-Dispersables,Grease was also found to be a cause.,No,Category 3,1,1,0,0,6,VCP, 
857147,3/24/2019 0:00,37.441422,-122.142228,Santa Clara,Root Intrusion, ,No,Category 3,12,12,11,0, , , 
857349,3/24/2019 0:00,33.4328,-117.60967,Orange,Other (specify below),Suspected root intrusion with SSO from uncapped cleanout below grade from home.  Homeowner suspected SSO started on 03/24 but did not report it until 03/28/19.,No,Category 3,5,5,0,0,4,plastic,40
857500,3/24/2019 0:00,34.24184,-117.23359,San Bernardino,Root Intrusion, ,No,Category 3,100,100,30,0,8,ACP,50
857237,3/24/2019 7:00,38.58815,-121.351714,Sacramento,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),The lower lateral was bored through by a utility company,No,Category 1,18,86,32,54, , , 
857318,3/24/2019 8:00,38.28185,-122.26887,Napa,Root Intrusion, ,No,Category 3,58,58,35,0,4,PVC,24
857327,3/24/2019 10:00,34.07249,-117.95967,Los Angeles,Other (specify below),Roots and Grease,No,Category 1,2000,16000,2000,14000, , , 
857315,3/24/2019 10:25,38.29783,-122.29461,Napa,Root Intrusion, ,No,Category 3,28,36,8,0,4,VCP,52
857160,3/24/2019 10:45,38.055697,-122.211737,Contra Costa,Pump Station Failure-Controls, ,No,Category 3,36,36,0,0, , , 
857326,3/24/2019 11:00,34.08626,-117.82254,Los Angeles,Other (specify below),Grease and Calcium,No,Category 1,0,1600,1000,600, , , 
857319,3/24/2019 11:50,38.30556,-122.30054,Napa,Root Intrusion, ,No,Category 3,15,15,14,0,4,VCP,77
857148,3/24/2019 13:00,33.88806,-117.55921,Riverside,Debris-General, ,No,Category 3,500,500,500,0,8,VCP,48
857205,3/24/2019 18:35,34.08137,-118.39303,Los Angeles,Debris from Lateral, ,No,Category 2,3954,4230,4230,0,8,CONC,81
857186,3/24/2019 22:05,34.119936,-118.356725,Los Angeles,Root Intrusion, ,No,Category 2,2602,2602,2602,0,8,VCP,53
857213,3/25/2019 8:00,38.032292,-120.404684,Tuolumne,Grease Deposition (FOG),Grease deposition caused by a root growing in from a service connection.,No,Category 2,2400,2400,2350,0,8,VCP,70
857328,3/25/2019 8:00,33.93381,-118.04925,Los Angeles,Other (specify below),Grease and Rags,No,Category 1,0,1450,0,1450, , , 
857992,3/25/2019 10:00,38.536975,-121.4512528,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
857176,3/25/2019 10:15,34.128721,-118.379084,Los Angeles,Root Intrusion, ,No,Category 3,74,74,74,0,8,VCP,60
857178,3/25/2019 13:47,33.42899,-117.61556,Orange,Root Intrusion, ,No,Category 3,47,47,47,0,4,plastic,60
857796,3/25/2019 14:00,41.604453,-122.844987,Siskiyou,Root Intrusion, ,No,Category 3,350,350,300,0,6,Sch 40,50
857298,3/26/2019 0:00,36.598467,-121.849765,Monterey,Debris from Construction,"Rocks from Construction blocked pipe, during cleaning of debris, mainline fractured.",No,Category 1,0,850,400,450,8,VCP, 
857216,3/26/2019 7:27,37.524488,-122.510623,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,2608,2608,2300,0, , , 
857204,3/26/2019 9:17,33.00411,-117.27521,San Diego,Other (specify below),Pump station inflow pipe damaged during construction upgrades,No,Category 2,110000,110000,110000,0,18,VCP,60
857329,3/26/2019 16:30,34.08447,-118.38426,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,925,0,925, , , 
857946,3/26/2019 18:09,37.65315,-122.41374,San Mateo,Root Intrusion, ,No,Category 3,9,9,9,0,4,VCP, 
857395,3/27/2019 0:00,36.59966,-121.8348,Monterey,Root Intrusion, ,No,Category 3,70,70,40,0,6,VCP, 
857509,3/27/2019 8:35,34.09263,-118.4109,Los Angeles,Debris from Lateral, ,No,Category 3,35,70,35,0,6,VCP,72
857372,3/27/2019 9:00,38.583011,-121.343036,Sacramento,Root Intrusion, ,No,Category 1,10,131,8,121, , , 
857495,3/27/2019 11:00,38.670453,-121.3595,Sacramento,Root Intrusion, ,No,Category 1,90,10487,706,9771, , , 
857369,3/27/2019 16:20,33.24597,-117.407773,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,30,30,0,0, , , 
857311,3/27/2019 19:20,37.8802,-122.18014,Contra Costa,Other (specify below),Balled up steel electricians  fish steel ,No,Category 1,0,400,0,400,6,VCP,70
857421,3/28/2019 0:00,37.445019,-122.149462,Santa Clara,Debris-General, ,No,Category 3,9,9,8,0, , , 
857613,3/28/2019 7:30,37.29104,-121.91471,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
857350,3/28/2019 11:15,37.96686921,-122.4979676,Marin,Root Intrusion,Roots and grease were the cause. This line was just cleaned 4 months ago and we are going to put it on a more frequent list,No,Category 3,11,11,11,0,6, , 
857378,3/28/2019 13:06,34.15762,-118.31558,Los Angeles,Operator Error,Pump Station - Contract Operator Error,No,Category 1,662,668,0,6, , , 
857354,3/28/2019 19:10,33.9761,-118.03202,Los Angeles,Root Intrusion, ,No,Category 1,50,260,0,210, , , 
857811,3/28/2019 23:30,34.13734,-117.36598,San Bernardino,Grease Deposition (FOG),Accumulation of grease and debris,No,Category 2,33750,33750,0,0,8,VCP,30
857709,3/29/2019 7:20,37.99927,-121.88869,Contra Costa,Vandalism, ,No,Category 3,25,25,25,0,4,VCP, 
857569,3/29/2019 7:30,37.94846,-122.5213,Marin,Pipe Structural Problem/Failure,Both the pipe failed and just inside the outfall of the manhole.,No,Category 3,236,236,0,0,6,VCP,80
857812,3/29/2019 7:30,34.13378,-117.36609,San Bernardino,Grease Deposition (FOG),Accumulation of grease and debris.  May have been a portion of the material which resulted in an upstream manhole in the evening of 3/28,No,Category 2,15000,15000,15000,0,8,VCP,50
857433,3/29/2019 8:30,37.82577,-122.20888,Alameda,Debris-General,Ninety five gallons overflowed from an eight inch vetrified clay pipe into to storm drain at this location. Ninety five gallons spilled into a storm inlet at this location. Ninety five gallons was captured and returned to the collection system.,No,Category 3,95,95,95,0, , , 
857441,3/29/2019 9:30,37.51113,-122.26579,San Mateo,Grease Deposition (FOG), ,No,Category 1,0,90,80,10,6,PVC, 
857397,3/29/2019 12:25,37.98278,-121.29645,San Joaquin,Root Intrusion,Root intrusion is catching debris causing a spill condition.,No,Category 3,7,7,7,0,4,VCP, 
857356,3/29/2019 15:30,41.74989,-124.20785,Del Norte,Grease Deposition (FOG),Grease ball blocking a 6  line,No,Category 1,0,35,15,20,6,PVC,50
857944,3/29/2019 16:02,37.65674,-122.44878,San Mateo,Root Intrusion, ,No,Category 3,5,5,5,0,4,vcp, 
858098,3/30/2019 0:00,37.14796,-121.59586,Santa Clara,Root Intrusion, ,No,Category 3,0,55,55,0,6, , 
857377,3/30/2019 0:00,33.59577,-117.58078,Orange,Other (specify below),Soap Bar accumulation.,No,Category 1,0,75,0,75,8,vcp,30
857410,3/30/2019 7:00,37.95906,-121.32818,San Joaquin,Debris-General,Debris in mainline causing the backup. It is scheduled to be televised for further information. This line was also put on a cleaning preventative maintenance schedule.,No,Category 3,172,172,172,0,6,VCP, 
857391,3/30/2019 10:10,33.282607,-117.300382,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,5,5,0,0, , , 
857439,3/30/2019 12:30,38.6128,-121.397072,Sacramento,Grease Deposition (FOG), ,No,Category 1,250,4072,4048,3822, , , 
857970,3/30/2019 17:00,38.63081389,-121.3625806,Sacramento,Root intrusion, ,No,Category 3,16,16,6,0, , , 
857405,3/31/2019 11:15,38.28138,-122.26532,Napa,Debris-Rags, ,No,Category 3,50,50,3,0,4,ACP,66
857587,3/31/2019 14:50,37.33582,-122.07293,Santa Clara,Root Intrusion,Roots found in the line.,No,Category 3,90,140,140,0,6,VCP,60
857387,4/1/2019 8:00,37.87865,-122.45979,Marin,Root Intrusion, ,No,Category 3,80,80,70,0,6,clay,50
857406,4/1/2019 8:00,38.28233,-122.27161,Napa,Root Intrusion, ,No,Category 3,10,10,9,0,4,ACP,44
857394,4/1/2019 10:00,38.50607,-121.09391,Sacramento,Debris-Wipes/Non-Dispersables, ,No,Category 3,50,50,0,0, , , 
858580,4/1/2019 12:00,38.50621389,-121.4105861,Sacramento,Root intrusion, ,No,Category 3,2,2,0,0, , , 
858591,4/1/2019 17:00,38.57455278,-121.3365278,Sacramento,Debris-General, ,No,Category 3,18,18,0,0, , , 
858571,4/1/2019 20:00,38.58946111,-121.3855056,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
858583,4/2/2019 7:00,38.46283056,-121.43155,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
857446,4/2/2019 10:40,38.636856,-121.328286,Sacramento,Debris-General, ,No,Category 1,2,265,2,263, , , 
857466,4/2/2019 19:00,37.477091,-122.192879,San Mateo,Grease Deposition (FOG), ,No,Category 1,0,810,0,810, , , 
857727,4/3/2019 0:00,37.89341,-122.26531,Alameda,Pipe Structural Problem/Failure,separation of pipe.,No,Category 1,280,960,400,280, , , 
857535,4/3/2019 5:30,38.28245,-122.27028,Napa,Root Intrusion, ,No,Category 3,105,105,4,0,4,VCP,64
857465,4/3/2019 7:30,37.96684918,-122.4979772,Marin,Other (specify below),The Bahia Vista school  sewer pump station which connects about 4 feet down stream from our rod hole is having problems with two pumps coming on at the same time.,No,Category 3,3,3,3,0,8, , 
857806,4/3/2019 9:00,38.615047,-121.287494,Sacramento,Debris-General, ,No,Category 1,16,3994,34,3956, , , 
858603,4/3/2019 10:45,38.66896111,-121.1987889,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
857713,4/3/2019 11:45,33.78481,-118.11958,Los Angeles,Other (specify below),See Attachment 1,No,Category 3,5,5,5,0,24,VCP,32
857451,4/3/2019 11:55,38.23903,-122.64274,Sonoma,Other (specify below),contractor had heavy equipment and was using to excavate earth over top of the sewer main the weight of the machine collapsed the sewer pipe beneath it in shallow ground .  City was not aware of Operations of contractor.,No,Category 3,870,870,350,0,18,VCP, 
858573,4/3/2019 12:00,38.60194722,-121.4006778,Sacramento,Grease deposition (FOG), ,No,Category 3,7,7,7,0, , , 
857527,4/3/2019 18:30,37.91538,-122.51372,Marin,Root Intrusion,District Manhole,No,Category 3,43,43,8,0,6,vcp/pvc,56
857631,4/3/2019 18:52,38.49792,-121.51066,Sacramento,Grease Deposition (FOG), ,No,Category 3,20,20,20,0,6,VCP,54
857813,4/3/2019 21:50,37.46668,-122.25081,San Mateo,Root Intrusion, ,No,Category 3,38,38,0,0,6,VCP, 
858599,4/3/2019 22:25,38.69987222,-121.2359722,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
857477,4/4/2019 8:08,37.96686523,-122.497984,Marin,Other (specify below),The spill is being caused by the Bahia Vista School sewer pumps coming on at the same time instead of of one at a time.,No,Category 3,1,1,1,0,8, , 
858588,4/4/2019 8:30,38.53621667,-121.4594972,Sacramento,Debris-General, ,No,Category 3,35,133,132,0, , , 
858676,4/4/2019 13:50,37.97401,-121.32697,San Joaquin,Debris-General, ,No,Category 3,5,5,5,0, , , 
858575,4/4/2019 14:45,38.66823889,-121.3181389,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
858203,4/4/2019 21:50,37.32729,-121.8846,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,180,180,180,0, , , 
858721,4/5/2019 8:30,37.646066,-121.019939,Stanislaus,Grease Deposition (FOG), ,No,Category 3,97,97,97,0,6,VCP, 
857583,4/5/2019 12:00,33.774203,-117.988313,Orange,Debris-Rags, ,No,Category 3,73,73,73,0,8,VCP,44
857559,4/5/2019 15:30,37.95381,-122.0899,Contra Costa,Root Intrusion, ,No,Category 3,244,244,5,0,8,VCP,54
857516,4/5/2019 18:00,33.89667,-118.21765,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0,8,VCP,40
857508,4/5/2019 18:25,34.133761,-118.478786,Los Angeles,Root Intrusion, ,No,Category 1,20,99,20,79,8,VCP,59
858592,4/5/2019 22:00,38.42059444,-121.4417056,Sacramento,Root intrusion, ,No,Category 3,11,11,8,0, , , 
857795,4/6/2019 0:00,36.96204,-121.97075,Santa Cruz,Root Intrusion,"Blockage caused by roots, rags and grease",No,Category 3,1,1,0,0, , , 
858589,4/6/2019 7:00,38.47471944,-121.3768611,Sacramento,Debris-General, ,No,Category 3,6,10,6,0, , , 
858839,4/6/2019 7:00,38.604994,-121.264831,Sacramento,Root Intrusion, ,No,Category 1,14,17427,3475,13949, , , 
857588,4/6/2019 8:45,38.0065,-121.29149,San Joaquin,Grease Deposition (FOG),Grease build causing the spill.,No,Category 3,16,16,16,0,4,VCP, 
858568,4/6/2019 9:30,38.57980278,-121.3496667,Sacramento,Root intrusion, ,No,Category 3,15,100,96,0, , , 
857512,4/6/2019 10:13,34.100406,-118.401343,Los Angeles,Root Intrusion, ,No,Category 3,96,96,96,0,6,VCP,92
857735,4/6/2019 10:20,37.795918,-121.232434,San Joaquin,Grease Deposition (FOG), ,No,Category 2,0,1880,1880,0,8,clay,55
858614,4/6/2019 11:30,38.52162222,-121.4489222,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
857579,4/6/2019 13:10,34.09863,-117.80938,Los Angeles,Other (specify below),Broken Force Main,No,Category 1,0,1100,0,1100, , , 
857629,4/6/2019 15:45,33.6384022,-117.9267309,Orange,Grease Deposition (FOG), ,No,Category 3,525,525,525,0,8,VCP,66
857617,4/7/2019 0:00,37.00435,-121.57709,Santa Clara,Debris-Rags, ,No,Category 3,2,2,2,0,6,vcp,40
857616,4/7/2019 8:00,38.699039,-121.359586,Sacramento,Debris-General, ,No,Category 1,2,288,51,237, , , 
857689,4/7/2019 10:00,34.00392,-118.03915,Los Angeles,Other (specify below),Roots,No,Category 3,100,100,0,0, , , 
857532,4/8/2019 0:00,34.242012,-117.29196,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,220,110,220,8,clay,66
857577,4/8/2019 9:00,37.91584,-122.51524,Marin,Root Intrusion,Roots,No,Category 1,0,320,50,270,6,vcp,60
857627,4/8/2019 9:36,32.84574,-117.27742,San Diego,Debris-General,DEBRIS BLOCKAGE.,No,Category 3,61,61,61,0,8,PVC, 
857600,4/8/2019 10:32,34.03779,-118.7065,Los Angeles,Other (specify below),Roots,No,Category 2,4050,4050,0,0, , , 
857710,4/8/2019 11:00,38.02891,-121.8919,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,1,1,1,0,4,VCP, 
858155,4/8/2019 13:46,37.460724,-122.20434,San Mateo,Root Intrusion, ,No,Category 3,100,100,4,0, , , 
857589,4/8/2019 14:30,37.955,-121.26834,San Joaquin,Pipe Structural Problem/Failure,Heavy grease deposit at point of pipe failure . A construction work has been issued to get this repaired when USA is cleared.,No,Category 3,26,26,26,0,4,VCP, 
858621,4/8/2019 22:00,38.66523611,-121.2842611,Sacramento,Root intrusion, ,No,Category 3,9,18,12,0, , , 
858720,4/9/2019 8:34,37.672582,-120.987652,Stanislaus,Debris-Rags, ,No,Category 3,1,1,1,0,4,VCP, 
858130,4/9/2019 8:45,38.21437,-122.11359,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Debris on the sealing surface is suspected,No,Category 3,1,1,0,0,4,steel,5
857648,4/9/2019 11:00,33.15113,-117.30742,San Diego,Debris from Construction,"construction debris from a  housing development up stream, gravel, asphalt chunks, wood and PVC pipe",No,Category 3,600,600,600,0,8,PVC,20
857545,4/9/2019 12:00,37.55762,-122.35867,San Mateo,Root Intrusion,"Spill location is the driveway to the Town of Hillsborough Corp Yard. Sewer Dept employee drove down driveway at 11:55am and driveway was dry.  at 12:03pm when employee leaving CY, the driveway was wet.  At this time the Towns Mini Jet #593 was driving down driveway to CY.  Hydro Flushed main and cleared blockage at 12:10pm.  Driveway is partial in the sun light and area was starting to dry up while clean up was taking place.",No,Category 3,30,30,0,0,6,clay, 
857598,4/9/2019 13:00,39.81091,-120.47748,Plumas,Debris-Wipes/Non-Dispersables, ,No,Category 3,30,30,30,0, , , 
857590,4/9/2019 13:55,37.88671,-122.18914,Contra Costa,Root Intrusion, ,No,Category 3,0,34,34,0,6,VCP,68
858563,4/10/2019 3:41,38.77649,-121.21732,Placer,Root Intrusion,**** Spill was not active upon arrival *** Arrival time was used for spill end time.,No,Category 3,18,18,1,0,4,VCP,20
858255,4/10/2019 7:05,37.618437,-122.38708,San Mateo,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
857572,4/10/2019 9:00,39.8112,-120.49758,Plumas,Grease Deposition (FOG),Grease blockage,No,Category 3,600,600,0,0,6,A/C pipe,60
857573,4/10/2019 11:00,37.89881,-122.50493,Marin,Debris from Construction,about 2 shovels of 3/4  drain rock was removed from the line,No,Category 1,0,25,0,25,6,vcp,75
858622,4/10/2019 14:00,38.46708333,-121.4215167,Sacramento,Root intrusion, ,No,Category 3,19,19,18,0, , , 
857594,4/10/2019 16:37,33.92781,-117.80152,Orange,Root Intrusion, ,No,Category 2,3000,3000,300,0,8,VCP,44
857652,4/11/2019 0:00,33.949029,-117.643815,San Bernardino,Other (specify below),Debris: Heavy ragging at new lift station from flushable wipes; Personnel: Mis-interpreted level during maintenance & secured pumps; Design: Failure to fix manhole elevation issue (CIW-005).,No,Category 2,12945,12945,0,0,10,VCP,42
858604,4/11/2019 0:30,38.67023889,-121.3595306,Sacramento,Pipe Structural Problem/Failure - Installation, ,No,Category 3,108,110,103,0, , , 
858577,4/11/2019 6:00,38.52914722,-121.4601444,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
858320,4/11/2019 8:00,35.161111,-118.662777,Kern,Debris-Rags, ,No,Category 3,5,5,0,0, , , 
858623,4/11/2019 10:00,38.51318333,-121.4521917,Sacramento,Root intrusion, ,No,Category 3,19,19,19,0, , , 
858928,4/11/2019 11:15,34.853788,-118.20038,Kern,Vandalism, ,No,Category 3,25,25,25,0,8,pvc,28
857658,4/11/2019 11:42,37.45681,-122.18902,San Mateo,Debris-Rags, ,No,Category 3,72,72,72,0,6,VCP, 
857609,4/11/2019 13:30,34.135305,-118.223445,Los Angeles,Pipe Structural Problem/Failure, ,No,Category 3,28,28,28,0,8,VCP,55
857653,4/12/2019 0:00,32.83194,-117.28125,San Diego,Debris-General,DEBRIS BLOCKAGE.,No,Category 1,0,220,20,200,8,VC, 
857684,4/12/2019 6:30,36.807909,-119.810113,Fresno,Vandalism,Concrete in the channel of access structure 1753-24,No,Category 2,3388,3388,3388,0,8,VCP,47
858576,4/12/2019 8:00,38.51003611,-121.4443583,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
858569,4/12/2019 13:00,38.65648889,-121.3550972,Sacramento,Root intrusion, ,No,Category 3,155,161,156,0, , , 
858014,4/12/2019 14:30,38.75065,-121.29094,Placer,Root Intrusion, ,No,Category 3,3,3,0,0, , , 
858594,4/12/2019 16:00,38.70792778,-121.3910917,Sacramento,Debris-General, ,No,Category 3,6,6,5,0, , , 
857628,4/13/2019 0:00,32.78392,-117.25315,San Diego,Other (specify below),DEFECTIVE LINER - CAUSING GREASE BUILDUP,No,Category 3,201,201,201,0,8,DI,0
858593,4/13/2019 7:00,38.68955,-121.2837167,Sacramento,Root intrusion, ,No,Category 3,7,7,7,0, , , 
857712,4/13/2019 8:00,38.04888,-122.2238,Contra Costa,Debris-Wipes/Non-Dispersables,Bulk paper or wipes created a partial blockage.  Hydro operator saw a mass of paper or wipes flow out when the line was cleared.,No,Category 3,18,18,1,0,6,VCP,99
858578,4/13/2019 12:20,38.563725,-121.4007806,Sacramento,Debris-General, ,No,Category 3,7,9,5,0, , , 
857765,4/13/2019 18:00,38.602278,-121.387039,Sacramento,Root Intrusion, ,No,Category 1,104,641,641,488, , , 
857695,4/13/2019 20:00,33.94867,-118.29384,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,1000,400,600, , , 
857678,4/14/2019 0:00,32.77351,-117.19598,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,44,44,44,0,8,VC, 
858341,4/14/2019 8:00,37.99113,-122.58254,Marin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),PG&E severed our line when doing an emergency repair to a gas line.,No,Category 3,7,7,0,0, , , 
857799,4/14/2019 9:22,37.84481,-122.20252,Alameda,Vandalism,Staff found a Lamp  Hole on the easement had been broken off and vandalized.  Rock and debris had entered the Sewer Main and caused the Main sewer to discharge out.,No,Category 1,0,22500,0,22500, , , 
857692,4/14/2019 10:45,37.90516,-122.19533,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,458,458,48,0,6,VCP,68
857665,4/14/2019 12:00,37.8932806,-122.5466376,Marin,Root Intrusion, ,No,Category 3,50,50,0,0,6,VCP,60
857633,4/14/2019 14:00,34.008176,-118.272808,Los Angeles,Grease Deposition (FOG), ,No,Category 3,1,1,1,0,8,VCP,110
857711,4/14/2019 17:00,38.02144,-121.89484,Contra Costa,Root Intrusion, ,No,Category 3,32,32,32,0,4,VCP, 
857666,4/15/2019 3:00,38.01772,-121.28225,San Joaquin,Debris-General,The lateral at this location had a build up of debris causing a  spill condition.,No,Category 3,0,54,54,0,4,VCP, 
857876,4/15/2019 7:30,38.71758,-121.08681,El Dorado,Root Intrusion, ,No,Category 3,15,15,10,0,6,ACP, 
858590,4/15/2019 10:00,38.45954722,-121.4425833,Sacramento,Damage by others not related to CS Const/Maint.,unknown utility company board through sasd lower lateral,No,Category 3,3,3,2,0, , , 
857663,4/15/2019 11:00,33.9032,-118.22525,Los Angeles,Grease Deposition (FOG), ,No,Category 3,350,350,250,0,8,VCP,25
857819,4/15/2019 12:27,38.627956,-122.869143,Sonoma,Surcharged Pipe (Combined CS Only), ,No,Category 3,3,3,3,0, , , 
858608,4/15/2019 19:00,38.68272222,-121.377775,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
857704,4/16/2019 0:00,32.57887,-117.09338,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,MALFUNCTIONING AIR VALVE.,No,Category 3,50,50,50,0,24,PVC, 
857816,4/16/2019 7:22,37.78109,-122.21189,Alameda,Root Intrusion, ,No,Category 3,90,90,90,0, , , 
858610,4/16/2019 9:00,38.6939,-121.4466444,Sacramento,Vandalism, ,No,Category 3,29,29,11,0, , , 
857755,4/16/2019 9:35,34.03776,-117.65899,San Bernardino,Other (specify below),Jetted Mainline and broke blockage and recovered a 1 gallon water jug,No,Category 3,140,140,140,0,12,VCP, 
858217,4/16/2019 10:45,37.29714,-121.81665,Santa Clara,Root Intrusion, ,No,Category 3,25,28,28,0, , , 
857730,4/16/2019 13:19,37.55905,-122.28554,San Mateo,Debris-General, ,No,Category 3,0,467,467,0,8,VCP,36
857749,4/16/2019 14:00,38.00111,-121.80675,Contra Costa,Debris-Rags, ,No,Category 3,86,86,86,0,4,VCP, 
857737,4/17/2019 0:00,36.51946,-121.44191,Monterey,Other (specify below),failed clean out cap,No,Category 2,5000,5000,4900,0,8,PVC,15
857736,4/17/2019 0:00,36.51946,-121.44191,Monterey,Other (specify below),failed clean out cap,No,Category 2,5000,5000,4900,0,8,PVC,15
858609,4/17/2019 6:00,38.423075,-121.3778444,Sacramento,Debris-General, ,No,Category 3,1,1,1,0, , , 
857690,4/17/2019 7:45,33.81747,-118.38552,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,700,700,0, , , 
857694,4/17/2019 10:35,34.046101,-118.23816,Los Angeles,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,22,VCP,104
857790,4/17/2019 10:45,37.52793,-122.29142,San Mateo,Root Intrusion, ,No,Category 3,0,469,469,0,6,VCP,71
858600,4/17/2019 13:30,38.69819444,-121.2608917,Sacramento,Grease deposition (FOG), ,No,Category 3,22,22,22,0, , , 
858615,4/17/2019 16:00,38.415,-121.3724444,Sacramento,Debris-General, ,No,Category 3,22,22,9,0, , , 
857842,4/17/2019 17:30,37.98297,-122.35596,Contra Costa,Debris-Rags,"During CCTV inspection, roots were also noticed.",No,Category 2,0,1230,1230,0,6,VCP,68
857707,4/17/2019 18:00,34.047011,-118.463963,Los Angeles,Grease Deposition (FOG), ,No,Category 2,25596,25596,25596,0,8,VCP,94
857928,4/17/2019 20:00,33.95801,-118.29186,Los Angeles,Grease Deposition (FOG), ,No,Category 1,500,5250,500,4750, , , 
857786,4/18/2019 0:00,32.88651,-117.16589,San Diego,Debris from Construction,CONCRETE PIECES,No,Category 3,260,260,260,0,8,VC, 
857802,4/18/2019 0:00,32.63315,-116.96977,San Diego,Grease Deposition (FOG), ,No,Category 1,0,3500,3400,100,8, , 
857740,4/18/2019 3:50,37.68105,-122.07941,Alameda,Grease Deposition (FOG), ,No,Category 3,80,80,80,0,6,vcp,75
858572,4/18/2019 7:30,38.70958889,-121.2829278,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
857745,4/18/2019 8:00,38.00462,-121.80383,Contra Costa,Debris-General, ,No,Category 3,7,7,7,0,4,VCP, 
857731,4/18/2019 10:05,39.053111,-122.916947,Lake,Debris-Rags, ,No,Category 1,0,1908,20,1908,8,ACP,40
858342,4/18/2019 10:56,37.98923,-122.59912,Marin,Pipe Structural Problem/Failure - Installation,Contractor did not reinstate the lateral and sewage slowly released out of the lateral and finally through the dirt.,No,Category 3,5,5,0,0, , , 
857721,4/18/2019 11:45,37.90423,-122.55463,Marin,Debris-Wipes/Non-Dispersables, ,No,Category 3,15,15,0,0,6,Plastic, 
857814,4/18/2019 14:27,37.873981,-122.529233,Marin,Root Intrusion, ,No,Category 3,80,80,0,0,6,ACP,50
858581,4/18/2019 17:00,38.66438333,-121.3052556,Sacramento,Root intrusion, ,No,Category 3,5,5,3,0, , , 
857744,4/18/2019 21:12,34.1721563,-117.2926476,San Bernardino,Other (specify below),The cause of the blockage was attributed to debris flushed into the line from a recent private lateral repair at 416 West 48th Street.,No,Category 2,0,8914,8914,0,8,VCP,65
858601,4/19/2019 7:00,38.46473889,-121.4222528,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
857751,4/19/2019 7:00,34.1352972,-117.2804624,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 3,254,254,254,0,8,VCP,69
857792,4/19/2019 7:30,33.85897,-117.53487,Riverside,Root Intrusion, ,No,Category 3,100,100,100,0,8,VCP, 
858150,4/19/2019 9:30,38.74413,-121.2896,Placer,Debris from Construction, ,No,Category 3,8,15,12,0, , , 
858611,4/19/2019 10:00,38.58113056,-121.3893444,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
858660,4/19/2019 10:06,38.12977,-121.28165,San Joaquin,Debris-General, ,No,Category 3,16,19,19,0, , , 
858606,4/19/2019 12:00,38.52036389,-121.4576861,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
858582,4/19/2019 13:00,38.402375,-121.370825,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
857896,4/19/2019 18:12,33.86763,-118.16883,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,162,162,0,8, , 
857852,4/20/2019 0:00,33.78122,-117.871,Orange,Debris-Wipes/Non-Dispersables,,No,Category 3,15,15,15,0,6,VCP,66
858574,4/20/2019 8:00,38.69620833,-121.3140444,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
857801,4/20/2019 11:00,37.77042,-122.17676,Alameda,Debris-General, ,No,Category 3,20,20,0,0, , , 
858088,4/20/2019 15:00,34.12748,-117.87668,Los Angeles,Other (specify below),Grease and Debris,No,Category 3,1,1,0,0, , , 
857793,4/20/2019 17:00,37.81194,-122.21174,Alameda,Pipe Structural Problem/Failure, ,No,Category 1,0,90,0,90, , , 
857815,4/21/2019 0:00,36.32758,-121.24248,Monterey,Grease Deposition (FOG), ,No,Category 3,300,300,0,0,8,PVC,34
857820,4/21/2019 0:00,35.29235,-120.65311,San Luis Obispo,Root Intrusion, ,No,Category 1,0,1400,0,1400,8,PVC,13
858160,4/21/2019 8:03,37.66798,-122.43447,San Mateo,Root Intrusion, ,No,Category 3,6,6,6,0,4,VCP, 
858595,4/21/2019 11:00,38.57385556,-121.4068278,Sacramento,Grease deposition (FOG), ,No,Category 3,228,711,711,0, , , 
857821,4/21/2019 13:30,38.00843,-121.29914,San Joaquin,Root Intrusion,Root intrusion at multiple locations catching debris causing obstructions.,No,Category 3,70,70,70,0,4,VCP, 
857916,4/22/2019 0:00,39.18903,-120.11004,Placer,Root Intrusion,"There is a gas main running directly over the top of the sewer lateral.  When the gas company installed their main using trenchless technology known as split and pull, the top of the sewer lateral was damaged allowing roots to grow in and eventually cause the blockage.  See attached photos",No,Category 1,20,500,35,480,4,ACP,53
857860,4/22/2019 0:00,32.81365,-117.2671,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,260,260,260,0,6,VC, 
858570,4/22/2019 7:00,38.71418056,-121.2800472,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
857868,4/22/2019 8:00,35.13306,-119.47623,Kern,Root Intrusion,There was a partial stoppage due to roots intruding from downstream lateral.,No,Category 3,25,25,15,0,6,vcp,35
858379,4/22/2019 8:30,37.43514,-121.910159,Santa Clara,Root Intrusion,Root ball in downstream manhole structure,No,Category 3,840,840,840,0,8,pvc,23
857803,4/22/2019 9:00,33.4187,-117.6021,Orange,Other (specify below),Open Clean Out with no cap.,No,Category 3,2,2,2,0,4,plastic,40
858584,4/22/2019 14:00,38.51797778,-121.4108361,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
857818,4/22/2019 17:20,39.74728,-121.78141,Butte,Debris-Wipes/Non-Dispersables, ,No,Category 1,100,500,100,400,8,PVC,19
857870,4/22/2019 17:45,33.78874,-117.00744,Riverside,Operator Error, ,No,Category 3,15,15,15,0, , , 
858236,4/23/2019 3:30,36.800595,-118.694858,Fresno,Other (specify below),Purge valve of the air relief was opened as a result of seasonal shutdown procedure of the system during winter months.,No,Category 3,30,30,0,0, , , 
857872,4/23/2019 4:45,35.13819,-119.47732,Kern,Debris-Rags,Build up of non flushable rags.,No,Category 3,897,897,850,0,8,pvc,35
857847,4/23/2019 9:20,33.42914,-117.61529,Orange,Grease Deposition (FOG), ,No,Category 3,25,25,25,0,4,plastic,40
858596,4/23/2019 11:00,38.65419167,-121.2757639,Sacramento,Root intrusion, ,No,Category 3,5,5,1,0, , , 
857843,4/23/2019 12:40,34.015184,-118.208255,Los Angeles,Grease Deposition (FOG), ,No,Category 3,161,161,161,0,12,Concrete,95
858612,4/23/2019 14:15,38.67124167,-121.1924806,Sacramento,Root intrusion, ,No,Category 3,13,13,12,0, , , 
857839,4/23/2019 16:45,33.970925,-118.31883,Los Angeles,Root Intrusion, ,No,Category 3,2,2,2,0,8,VCP,93
857947,4/23/2019 18:15,39.9385,-120.94667,Plumas,Debris from Lateral, ,No,Category 3,15,15,30,0,6,Concrete,11
858579,4/23/2019 21:30,38.666775,-121.3628944,Sacramento,Root intrusion, ,No,Category 3,9,308,305,0, , , 
857891,4/24/2019 0:00,36.620106,-121.841594,Monterey,Root Intrusion, ,No,Category 3,0,600,600,0,6, , 
857914,4/24/2019 6:00,37.35839,-122.09395,Santa Clara,Root Intrusion, ,No,Category 3,10,10,10,0,4,Cast Iron,60
858619,4/24/2019 6:00,38.61506111,-121.4168722,Sacramento,Root intrusion, ,No,Category 3,8,8,5,0, , , 
857873,4/24/2019 8:15,34.24355,-119.10636,Ventura,Other (specify below),"Rags, rubber gloves, trash, plastic utensils, clothing,",No,Category 3,100,100,0,0,8,clay,60
857871,4/24/2019 8:27,33.73526,-117.08807,Riverside,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
858616,4/24/2019 10:00,38.71590278,-121.2669722,Sacramento,Debris-General, ,No,Category 3,17,17,16,0, , , 
857879,4/24/2019 11:53,34.06758,-117.65153,San Bernardino,Root Intrusion, ,No,Category 3,215,215,215,0,8,VCP, 
858618,4/24/2019 12:00,38.64844722,-121.2855472,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
858538,4/24/2019 15:00,36.73574,-119.78068,Fresno,Grease Deposition (FOG), ,No,Category 3,367,367,367,0,6,VCP,46
858617,4/24/2019 21:00,38.62493056,-121.4853333,Sacramento,Root intrusion, ,No,Category 3,18,18,11,0, , , 
857895,4/25/2019 0:00,35.64403,-121.18755,San Luis Obispo,Other (specify below),Main line blockage.,No,Category 3,500,500,0,0,6,plastic,40
858602,4/25/2019 9:00,38.40476389,-121.3593528,Sacramento,Debris-General, ,No,Category 3,2,2,1,0, , , 
858469,4/25/2019 9:30,39.221734,-120.086799,Placer,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,secondary air relief valve stuck open.,No,Category 3,450,450,0,0, , , 
858327,4/25/2019 13:00,38.02784,-121.88177,Contra Costa,Root Intrusion, ,No,Category 3,2,2,2,0,4,VCP, 
857932,4/25/2019 14:00,37.99667,-121.84259,Contra Costa,Root Intrusion, ,No,Category 3,80,80,80,0,4,VCP, 
858399,4/25/2019 14:30,37.65813,-122.05448,Alameda,Root Intrusion, ,No,Category 3,5,5,5,0,10,terracotta,50
857883,4/25/2019 15:45,33.56321,-114.91428,Riverside,Debris-Rags, ,No,Category 2,1000,1000,0,0, , , 
858597,4/25/2019 16:00,38.60446111,-121.3382028,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
857934,4/25/2019 17:45,37.99453,-121.79711,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
857893,4/25/2019 18:30,34.15656,-118.3427,Los Angeles,Debris-Rags, ,No,Category 1,0,3900,0,3900, , , 
858755,4/25/2019 18:40,37.66261,-120.99328,Stanislaus,Root Intrusion,"Roots, grease, debris, rags",No,Category 2,0,1650,1650,0,6,VCP, 
857889,4/26/2019 0:00,33.64534,-117.56208,Orange,Debris-General, ,No,Category 1,1,10,10,9,8, , 
857890,4/26/2019 8:17,34.056445,-118.496231,Los Angeles,Debris-General, ,No,Category 3,339,339,339,0,10,VCP,64
857915,4/26/2019 10:00,34.150057,-118.466754,Los Angeles,Debris-General, ,No,Category 3,0,277,277,0,8,VCP,91
858136,4/26/2019 11:00,38.22539,-122.25478,Napa,Debris-Rags, ,No,Category 3,3,3,3,0,8,VCP,35
858343,4/26/2019 13:17,37.96335,-122.55052,Marin,Pipe Structural Problem/Failure, ,No,Category 3,20,20,0,0, , , 
858268,4/26/2019 15:00,37.68269,-121.74781,Alameda,Debris-Wipes/Non-Dispersables, ,No,Category 3,11,11,11,0, , , 
857940,4/26/2019 16:05,37.82531,-122.25849,Alameda,Debris-Rags, ,No,Category 3,156,156,156,0, , , 
858585,4/26/2019 16:20,38.60559444,-121.4218861,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
857930,4/26/2019 21:10,37.63048,-122.39553,San Mateo,Pipe Structural Problem/Failure, ,No,Category 2,22815,22815,22815,0, , , 
858126,4/27/2019 0:00,37.415584,-122.130571,Santa Clara,Root Intrusion, ,No,Category 3,18,18,18,0, , , 
858586,4/27/2019 8:00,38.67339722,-121.3710639,Sacramento,Root intrusion, ,No,Category 3,12,12,5,0, , , 
858022,4/27/2019 18:00,38.683586,-121.277139,Sacramento,Root Intrusion, ,No,Category 1,7,271,24,245, , , 
857922,4/28/2019 10:17,37.97285448,-122.541373,Marin,Root Intrusion,There were roots in the main line,No,Category 1,0,109,0,109,6, , 
857907,4/28/2019 10:35,34.177363,-118.623439,Los Angeles,Other (specify below),Object in the sewer line,No,Category 3,1,1,1,0,8,VCP,57
857913,4/28/2019 11:30,37.55894,-122.2571,San Mateo,Grease Deposition (FOG), ,No,Category 3,0,10,10,0,6,VCP,50
857917,4/28/2019 21:30,41.77231,-124.19356,Del Norte,Pump Station Failure-Controls,Fuse burned out in the Control Panel,No,Category 1,0,300,10,290, , , 
858090,4/29/2019 0:00,32.79604,-117.13408,San Diego,Root Intrusion,ROOT BLOCKAGE,No,Category 3,52,52,52,0,8,VC, 
857920,4/29/2019 6:45,37.39824,-122.09275,Santa Clara,Other (specify below),Roots and grease,No,Category 3,20,234,234,0,8,VCP,70
857952,4/29/2019 7:00,37.49814,-122.27985,San Mateo,Root Intrusion, ,No,Category 1,0,4500,800,3700,8,VCP, 
858070,4/29/2019 7:00,37.9484,-121.28065,San Joaquin,Root Intrusion,Spill was caused by root intrution in lower lateral. Work order has been issued to repair the lower lateral.,No,Category 3,0,48,48,0,4,VSP, 
858624,4/29/2019 9:30,38.59072778,-121.3773056,Sacramento,Root intrusion, ,No,Category 3,749,749,749,0, , , 
857948,4/29/2019 10:45,37.50585,-122.27279,San Mateo,Debris-Wipes/Non-Dispersables,Hand towels/ baby wipes clogged main line,No,Category 3,400,400,375,0,6,VCP, 
858607,4/29/2019 10:50,38.52412222,-121.4293417,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
858587,4/29/2019 13:00,38.69734722,-121.4515722,Sacramento,Debris-General, ,No,Category 3,7,7,3,0, , , 
858071,4/29/2019 18:30,38.709703,-121.321444,Sacramento,Root Intrusion, ,No,Category 1,5,30,7,23, , , 
858598,4/29/2019 20:00,38.62288889,-121.4021222,Sacramento,Root intrusion, ,No,Category 3,41,271,268,0, , , 
858681,4/30/2019 0:00,39.0659,-120.14701,Placer,Debris from Construction,Upper lateral was replaced by private contractor in October of 2018.  Significant rocks and debris were found to have caused blockage in lower lateral.  Rocks and debris likely attributed to private work or vandalism.,No,Category 1,0,500,0,500,4,ACP,50
858235,4/30/2019 0:00,34.44853,-119.74435,Santa Barbara,Pipe Structural Problem/Failure,"While conducting a routine CCTV inspection, City staff discovered an offset joint which allowed the wastewater to enter a storm drain joint directly underneath the defective sewer main. The nearby storm drain outlet discharges to Arroyo Burro Creek.",No,Category 1,0,103,1,102,8,VCP, 
858029,4/30/2019 7:00,33.87,-117.88,Orange,Debris-General, ,No,Category 1,750,3000,3000,1500, , , 
858301,4/30/2019 9:00,37.74117,-119.57954,Mariposa,Debris-Wipes/Non-Dispersables, ,No,Category 3,50,50,20,0,4,unknown,40
858019,4/30/2019 9:20,38.69393,-120.8311,El Dorado,Debris-General, ,No,Category 3,0,235,235,0, , , 
858176,4/30/2019 9:28,33.76819,-118.18453,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,70,70,0, , , 
858666,4/30/2019 9:45,37.47361,-122.24086,San Mateo,Grease Deposition (FOG),FOG  Root Intrusion,No,Category 3,9,9,9,0,8,VCP, 
858091,4/30/2019 10:44,33.79536,-118.39455,Los Angeles,Other (specify below),Rocks and Rags,No,Category 1,250,1500,250,1250, , , 
858200,4/30/2019 11:00,34.15919,-118.65565,Los Angeles,Other (specify below),Roots,No,Category 3,600,600,0,0, , , 
858162,4/30/2019 11:42,37.65499,-122.39337,San Mateo,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
858620,4/30/2019 12:35,38.58681111,-121.3920222,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
858100,4/30/2019 15:00,35.322,-119.07,Kern,Grease Deposition (FOG), ,No,Category 3,15,15,15,0,8,clay, 
858035,4/30/2019 15:40,37.92563,-122.29722,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,25,25,0,0, , , 
858092,4/30/2019 16:30,38.485056,-121.387492,Sacramento,Debris-General, ,No,Category 1,6,164,164,139, , , 
858613,4/30/2019 18:00,38.59255278,-121.3471278,Sacramento,Root intrusion, ,No,Category 3,8,153,149,0, , , 
858089,5/1/2019 0:00,36.612768,-121.911433,Monterey,Root Intrusion, ,No,Category 3,0,20,20,0,6,vcp, 
858080,5/1/2019 0:00,33.833234,-117.812422,Orange,Root Intrusion,,No,Category 1,243,1053,243,810,8,VCP,30
859454,5/1/2019 6:10,38.61748611,-121.2843417,Sacramento,Debris-General, ,No,Category 3,9,465,464,0, , , 
859420,5/1/2019 7:00,38.46831667,-121.4288139,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
858758,5/1/2019 8:10,34.253,-119.16382,Ventura,Pump Station Failure-Mechanical, ,No,Category 3,75,75,20,0, , , 
858036,5/1/2019 8:12,33.51861,-117.66583,Orange,Root Intrusion,"Root intrusion, thus held back the toilet paper causing the back up.",No,Category 3,5,5,5,0,4,Clay,54
859455,5/1/2019 10:30,38.67694444,-121.2550472,Sacramento,Root intrusion, ,No,Category 3,4,4,4,0, , , 
858269,5/1/2019 13:20,37.66515,-122.45099,San Mateo,Root Intrusion, ,No,Category 3,57,57,57,0,4,VCP, 
858074,5/1/2019 18:09,33.60175,-117.70274,Orange,Root Intrusion, ,No,Category 3,150,150,0,0, , , 
858151,5/2/2019 0:00,36.595518,-121.83549,Monterey,Grease Deposition (FOG), ,No,Category 3,0,100,100,0,6,VCP, 
858504,5/2/2019 6:00,32.680178,-117.090472,San Diego,Other (specify below),"Paper towels, FOG",No,Category 3,550,550,550,0, , , 
858086,5/2/2019 7:45,37.90082,-122.53382,Marin,Debris-General, ,No,Category 1,0,65,65,65,8,clay, 
858198,5/2/2019 10:00,37.87478,-122.08734,Contra Costa,Root Intrusion, ,No,Category 3,26,26,0,0,6,ACP,56
858533,5/2/2019 17:45,38.74861,-121.23335,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,6,6,4,0, , , 
858145,5/2/2019 18:46,34.15819,-118.24495,Los Angeles,Other (specify below),Blue grout build-up found in main line,No,Category 3,156,156,156,0,8,VCP,91
858128,5/4/2019 0:00,37.445521,-122.16268,Santa Clara,Debris-Rags, ,No,Category 3,28,28,28,0, , , 
858766,5/4/2019 0:00,37.130677,-121.66219,Santa Clara,Root Intrusion, ,No,Category 3,4,4,4,0,6,VCP,40
858118,5/4/2019 0:00,33.18018,-117.29481,San Diego,Construction Diversion Failure, ,No,Category 1,0,750,0,750,18,VCP,58
858119,5/4/2019 0:00,34.201611,-117.142556,San Bernardino,Other (specify below),unknown product dumped into collection system that caused excessive foaming in the manhole,No,Category 1,1,2,0,1, , , 
858647,5/4/2019 11:30,34.019696,-118.397687,Los Angeles,Grease Deposition (FOG), ,No,Category 3,65,65,65,0,12,VCP,34
858177,5/4/2019 14:10,38.76228,-121.28288,Placer,Debris-Rags, ,No,Category 3,5,5,3,0, , , 
858121,5/4/2019 17:54,34.057331,-118.267437,Los Angeles,Root Intrusion, ,No,Category 3,0,70,70,0,8,VCP,121
858189,5/5/2019 10:43,34.38928,-118.59847,Los Angeles,Other (specify below),Rags,No,Category 1,0,700,0,700, , , 
859437,5/5/2019 13:30,38.58774722,-121.3913806,Sacramento,Debris-General, ,No,Category 3,8,8,3,0, , , 
858184,5/5/2019 19:00,37.857747,-122.496611,Marin,Pipe Structural Problem/Failure, ,No,Category 3,15,15,0,0,6,VCP,60
859429,5/5/2019 19:00,38.66897778,-121.3773028,Sacramento,Vandalism, ,No,Category 3,7,7,2,0, , , 
859438,5/5/2019 21:00,38.70603056,-121.3605889,Sacramento,Debris-General, ,No,Category 3,14,14,13,0, , , 
859433,5/5/2019 21:30,38.68385278,-121.2519556,Sacramento,Root intrusion, ,No,Category 3,12,76,69,0, , , 
858402,5/6/2019 0:00,36.95729,-121.762,Santa Cruz,Pipe Structural Problem/Failure, ,No,Category 3,1,1,0,0, , , 
858158,5/6/2019 8:20,33.9703,-118.01621,Los Angeles,Root Intrusion, ,No,Category 1,0,250,0,250, , , 
858519,5/6/2019 10:00,37.31208,-122.06761,Santa Clara,Root Intrusion, ,No,Category 3,27,27,0,0,4,VCP, 
858178,5/6/2019 10:30,37.99859,-121.29408,San Joaquin,Debris-General,Poor grade caused the blockage resulting in a spill condition.,No,Category 3,16,17,17,0,4,VCP, 
859421,5/6/2019 14:00,38.656975,-121.2957556,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
858231,5/6/2019 15:30,33.79683,-118.38317,Los Angeles,Pipe Structural Problem/Failure,,No,Category 3,36,36,36,0,10,Ductile Iron Pipe,34
859452,5/6/2019 17:30,38.65195833,-121.5024,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
859444,5/6/2019 20:00,38.41467222,-121.4171361,Sacramento,Debris-General, ,No,Category 3,5,181,179,0, , , 
858652,5/6/2019 20:01,38.5448,-122.81814,Sonoma,Grease Deposition (FOG), ,No,Category 3,0,252,252,0,6, , 
858444,5/7/2019 6:02,38.265819,-122.057583,Solano,Root Intrusion, ,No,Category 3,1,1,1,0, , , 
859456,5/7/2019 7:00,38.33121389,-121.5696806,Sacramento,Root intrusion, ,No,Category 3,1,1,1,0, , , 
859350,5/7/2019 9:30,36.74981,-119.79259,Fresno,Pipe Structural Problem/Failure,"Upon operator arrival there was no active sewer overflow.  During operators investigation, the owner (reporting party) unscrewed the clean out cap at which point sewage surfaced to ground.  This accounts for the discrepancy in notification time versus spill start time.",No,Category 3,148,148,148,0,8,VCP,58
858156,5/7/2019 9:30,34.0157,-118.45681,Los Angeles,Debris-Wipes/Non-Dispersables,Wastewater crew indicated the blockage was caused by grease and disposable wipes.,No,Category 3,0,500,500,0, , , 
858242,5/7/2019 10:30,37.96263,-122.32567,Contra Costa,Pipe Structural Problem/Failure,"When we initially cleared the stoppage we noticed a lot of rocks and dirt had plugged the line. After CCTV inspection of the line and other lines on the system, we found an abandoned line that had not been properly sealed and capped, on a line above the plugged. Debris was entering the system from the abandoned line causing it to plug and overflow.",No,Category 1,0,1500,300,1200,6,VCP,60
859413,5/7/2019 12:00,38.59668333,-121.2938861,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
858254,5/7/2019 12:00,33.795644,-118.011368,Orange,Grease Deposition (FOG), ,No,Category 3,3,3,3,0,8,VCP,59
858174,5/7/2019 12:22,38.35353,-122.00186,Solano,Root Intrusion, ,No,Category 3,12,12,12,0,4,vcp, 
858199,5/7/2019 16:00,37.789881,-122.280304,Alameda,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Contractor working for others hit line with equipment.  Line had been marked in field prior to contractor work.,No,Category 3,40,40,40,0,20,Ductile Iron, 
858719,5/7/2019 18:24,37.676789,-121.027502,Stanislaus,Root Intrusion, ,No,Category 3,410,410,410,0,6,VCP, 
859449,5/7/2019 18:30,38.62260556,-121.2500472,Sacramento,Root intrusion, ,No,Category 3,7,144,141,0, , , 
858245,5/7/2019 22:00,38.567611,-121.425917,Sacramento,Grease Deposition (FOG), ,No,Category 2,0,1800,1800,0, , , 
858565,5/8/2019 0:00,37.397842,-122.134931,Santa Clara,Other (specify below),Possible debris from upstream district. Line was maintained recently and found no problems.,No,Category 3,4,172,172,0, , , 
858190,5/8/2019 0:00,32.57887,-117.09338,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,MALFUNCTIONING AIR VALVES.,No,Category 3,55,55,55,0,24,PVC, 
859253,5/8/2019 12:15,38.645702,-121.729838,Yolo,Debris-General, ,No,Category 3,2,58,58,0, , , 
