SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
858265,5/8/2019 16:45,37.96263,-122.32567,Contra Costa,Pipe Structural Problem/Failure - Installation,"When we initially cleared the stoppage we noticed a lot of rocks and dirt had plugged the line. After CCTV inspection of the line and other lines on the system, we found an abandoned line that had not been properly sealed and capped, on a line above the blockage. Debris was entering the system from the abandoned line causing it to plug and overflow.",No,Category 1,0,2750,500,2250,6,vcp,60
859439,5/8/2019 19:00,38.64005833,-121.3132694,Sacramento,Debris-General, ,No,Category 3,52,52,52,0, , , 
858289,5/9/2019 0:00,38.944837,-119.956807,El Dorado,Root Intrusion, ,No,Category 3,10,10,10,0,6,AC, 
858233,5/9/2019 0:00,32.63655,-117.09081,San Diego,Debris-Wipes/Non-Dispersables, ,No,Category 1,0,300,250,50, , , 
859450,5/9/2019 10:30,38.60342778,-121.2987361,Sacramento,Root intrusion, ,No,Category 3,21,196,196,0, , , 
858228,5/9/2019 13:21,34.069741,-118.376652,Los Angeles,Root Intrusion, ,No,Category 3,3,3,3,0,8,VCP,91
859434,5/9/2019 14:00,38.41897778,-121.3743639,Sacramento,Debris-General, ,No,Category 3,5,5,3,0, , , 
859460,5/9/2019 15:20,38.64895278,-121.3528167,Sacramento,Debris-General, ,No,Category 3,22,94,90,0, , , 
859414,5/9/2019 20:00,38.60922778,-121.2850417,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
859427,5/10/2019 8:30,38.41258056,-121.4169222,Sacramento,Grease deposition (FOG), ,No,Category 3,4,140,138,0, , , 
859918,5/10/2019 11:00,37.48575,-122.26616,San Mateo,Other (specify below),Drilled a hole into of pipe to help drain ground water from excavation trench,No,Category 3,130,130,130,0, , , 
858735,5/10/2019 15:45,37.88445,-122.46804,Marin,Pipe Structural Problem/Failure,District main line broken and blocked causing SSO,No,Category 3,20,20,20,0,6,clay,56
858261,5/11/2019 0:00,36.97903,-122.00838,Santa Cruz,Debris-Wipes/Non-Dispersables, ,No,Category 3,5,5,5,0, , , 
858253,5/11/2019 7:45,38.95892,-122.63881,Lake,Root Intrusion,"roots,grease,and flushable wipes",No,Category 3,45,45,45,0,8,vcp,40
859625,5/11/2019 8:00,38.18975,-120.66129,Calaveras,Debris-General, ,No,Category 3,100,100,100,0,6,PVC,30
858876,5/11/2019 9:00,37.73864,-119.56487,Mariposa,Other (specify below),An RV discharged into a valve box instead of The RV dump station connection point.,No,Category 3,20,20,5,0, , , 
858250,5/11/2019 11:45,34.25828,-119.24789,Ventura,Debris-Rags, ,No,Category 1,500,2741,1500,1241,10,clay,25
858310,5/11/2019 14:16,34.04534,-118.18231,Los Angeles,Grease Deposition (FOG), ,No,Category 1,1000,3000,1000,2000, , , 
858288,5/11/2019 16:35,37.8996784,-122.5521624,Marin,Grease Deposition (FOG), ,No,Category 3,70,70,0,0,6,HDPE,5
858630,5/12/2019 7:00,37.23017,-121.78307,Santa Clara,Grease Deposition (FOG), ,No,Category 3,77,77,77,0, , , 
858827,5/12/2019 8:23,38.83368,-121.23038,Placer,Root Intrusion,"Roots in lower lateral at 1-foot, 3-feet, and 5-feet downstream of the Property Line Clean out",No,Category 3,34,34,34,0,4,VCP,19
859382,5/12/2019 9:31,38.73046,-121.2462,Placer,Root Intrusion, ,No,Category 3,20,20,15,0, , , 
859415,5/12/2019 10:00,38.52563611,-121.4519972,Sacramento,Root intrusion, ,No,Category 3,18,18,6,0, , , 
859447,5/12/2019 10:00,38.58776111,-121.3193306,Sacramento,Root intrusion, ,No,Category 3,7,7,4,0, , , 
858475,5/12/2019 10:30,34.14174,-118.62811,Los Angeles,Root Intrusion, ,No,Category 1,2550,3300,20,750, , , 
859424,5/12/2019 11:30,38.675375,-121.3415167,Sacramento,Root intrusion, ,No,Category 3,42,42,42,0, , , 
859445,5/12/2019 19:00,38.44328889,-121.3734833,Sacramento,Debris-General, ,No,Category 3,10,10,4,0, , , 
859446,5/12/2019 20:00,38.41179444,-121.3996306,Sacramento,Debris-General, ,No,Category 3,4,4,1,0, , , 
859461,5/12/2019 20:00,38.62779722,-121.3905056,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
858537,5/13/2019 0:00,35.36403,-120.84033,San Luis Obispo,Debris-General,LARGE ROOT BALL,No,Category 3,1,1,0,0,6,CLAY, 
858257,5/13/2019 0:00,40.42476,-120.65848,Lassen,Pipe Structural Problem/Failure, ,No,Category 3,0,20,20,0, , , 
858256,5/13/2019 0:00,40.42476,-120.65848,Lassen,Pipe Structural Problem/Failure, ,No,Category 3,20,40,20,0,6,AC, 
858270,5/13/2019 0:00,33.50585,-117.142,Riverside,Grease Deposition (FOG), ,No,Category 1,0,105,0,105, , , 
858259,5/13/2019 6:05,33.83807,-117.96017,Orange,Debris-Wipes/Non-Dispersables,"Majority of blockage appears to have been non-dispersable wipes. Other items were also identified during the response operation, including a small rubber ball.",No,Category 2,1800,1800,0,0,8,VCP,56
858527,5/13/2019 11:38,41.736497,-122.639519,Siskiyou,Root Intrusion, ,No,Category 3,232,280,248,0,6,clay,50
858875,5/13/2019 12:09,37.73864,-119.56487,Mariposa,Other (specify below),An RV discharged into a valve box instead of The RV dump station connection point.,No,Category 3,20,20,18,0, , , 
858271,5/13/2019 14:20,38.392722,-120.805114,Amador,Debris-Rags,Spill was caused by rags and hygiene products being caught up on grease deposit in City's main line.  City was notified due to smell originating at cleanout.  Spill occurred when the maintenance crew removed cap at cleanout.,No,Category 1,0,150,0,150,6,PVC,45
858329,5/13/2019 15:45,38.31139,-122.28981,Napa,Grease Deposition (FOG), ,No,Category 3,24,24,23,0,8,ACP,46
858830,5/13/2019 21:29,38.79136,-121.22963,Placer,Root Intrusion,Roots in lower lateral 5-feet downstream of the Property Line Clean Out,No,Category 3,44,44,44,0,4,VCP,59
858348,5/14/2019 0:00,35.26635,-120.63662,San Luis Obispo,Debris-General, ,No,Category 1,0,900,0,900,6,Cast Iron,60
859489,5/14/2019 0:00,33.976111,-117.325556,Riverside,Debris-General, ,No,Category 3,5,5,0,0,4,Clay,55
858306,5/14/2019 9:30,38.606632,-122.86925,Sonoma,Grease Deposition (FOG), ,No,Category 3,2,2,2,0, , , 
858736,5/14/2019 11:56,38.03525,-121.29713,San Joaquin,Root Intrusion,Root intrusion in the lateral held solid material until a blockage was resulting in a spill condition.,No,Category 3,32,32,32,0,4,VCP, 
859465,5/14/2019 15:03,38.12977,-121.28165,San Joaquin,Debris-General, ,No,Category 3,224,254,254,0, , , 
858540,5/14/2019 15:55,38.74409,-121.28957,Placer,Debris-Wipes/Non-Dispersables, ,No,Category 3,4,4,3,0, , , 
858309,5/14/2019 16:15,37.55183,-122.34985,San Mateo,Root Intrusion, ,No,Category 1,0,30,0,30,6, , 
858356,5/15/2019 0:00,35.31019996,-120.8256731,San Luis Obispo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 2,4800,4800,2400,0,3,Steel,5
859457,5/15/2019 8:30,38.53715278,-121.4347056,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
858308,5/15/2019 12:10,34.09235,-118.429749,Los Angeles,Root Intrusion, ,No,Category 3,65,65,65,0,8,VCP,65
858318,5/15/2019 14:30,33.94716,-117.29614,Riverside,Other (specify below),Contractor hit the force main while working onsite.,No,Category 1,0,499,0,499, , , 
858905,5/15/2019 21:00,33.806723,-118.008183,Orange,Vandalism, ,No,Category 2,1500,1500,1500,0,8,VCP,50
859458,5/16/2019 0:00,38.61737222,-121.4732444,Sacramento,Root intrusion, ,No,Category 3,6,6,6,0, , , 
858375,5/16/2019 0:00,32.72465,-117.23646,San Diego,Other (specify below),ROCKS.,No,Category 1,0,408,102,306,8,PVC, 
858529,5/17/2019 0:00,36.94045,-121.78301,Santa Cruz,Grease Deposition (FOG), ,No,Category 3,255,255,255,0, , , 
858376,5/17/2019 0:00,32.70859,-117.05428,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,194,194,194,0,8,VC, 
859165,5/17/2019 8:00,37.93942,-122.53726,Marin,Root Intrusion,"While on normal cleaning operations, crew saw evidence of a fresh spill with toilet paper around the rod hole.   We guessed that it was leaking for a couple of hours and had stopped prior to the operators arrival.",No,Category 3,22,22,0,0, ,VCP, 
858426,5/17/2019 8:15,34.03849,-118.70843,Los Angeles,Debris from Construction, ,No,Category 1,600,1200,0,600, , , 
859051,5/17/2019 10:30,33.949766,-117.663145,San Bernardino,Debris-General, ,No,Category 3,600,600,161,0,10,HDPE,11
858404,5/17/2019 19:20,37.89583,-122.49135,Marin,Pipe Structural Problem/Failure, ,No,Category 1,0,670,0,670,16,HDPE,37
859166,5/18/2019 8:00,37.9869,-122.58061,Marin,Debris from Construction, ,No,Category 3,459,459,0,0, , , 
858427,5/18/2019 8:30,34.43079,-118.54513,Los Angeles,Debris from Construction, ,No,Category 1,0,3075,0,3075, , , 
858419,5/19/2019 10:00,38.31089,-123.01366,Sonoma,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,100,200,0,100, , , 
859453,5/19/2019 10:00,38.65002778,-121.5502861,Sacramento,Debris-General, ,No,Category 3,7,7,5,0, , , 
858828,5/19/2019 11:30,37.493389,-120.819961,Stanislaus,Grease Deposition (FOG), ,No,Category 3,420,420,415,0, , , 
858429,5/19/2019 15:13,33.75804,-118.37637,Los Angeles,Grease Deposition (FOG), ,No,Category 1,0,125,0,125, , , 
858401,5/20/2019 0:00,32.98915,-117.27325,San Diego,Debris from Construction,"During a pipeline replacement project, the contractor left a sandbag in the upstream manhole at the end of the work day.",No,Category 1,0,1600,900,700,6,VCP,50
859472,5/20/2019 4:15,34.12838,-118.05668,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,750,750,0,8,VCP,67
858753,5/20/2019 9:25,38.21317,-122.11673,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Debris and/or grease in the sealing surface of the ARV,No,Category 3,5,5,0,0,4,stainless Steel,5
858898,5/20/2019 9:45,37.99592,-121.88779,Contra Costa,Root Intrusion, ,No,Category 3,20,20,20,0,4,VCP, 
858507,5/20/2019 9:51,37.80472,-122.26969,Alameda,Grease Deposition (FOG), ,No,Category 3,298,298,298,0, , , 
859428,5/20/2019 12:00,38.53599444,-121.4595111,Sacramento,Damage by others not related to CS Const/Maint.,contractor board through lower lat,No,Category 3,4,60,59,0, , , 
858389,5/20/2019 12:01,34.099057,-118.361564,Los Angeles,Root Intrusion, ,No,Category 3,187,187,0,0,8,CON,98
858405,5/20/2019 14:45,38.55486,-121.73498,Yolo,Other (specify below),Cause of stoppage is unknown.,No,Category 3,15,25,25,0,6,VCP, 
859243,5/20/2019 15:08,37.64896,-122.39952,San Mateo,Debris-General, ,No,Category 3,1,1,1,0,4,VCP, 
858491,5/20/2019 22:50,33.79707,-118.18873,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0,8, , 
859430,5/21/2019 13:00,38.71131111,-121.2984639,Sacramento,Root intrusion, ,No,Category 3,3,3,2,0, , , 
858439,5/21/2019 13:10,37.97115,-122.35351,Contra Costa,Operator Error,The line was plugged for cctv work and the flow began to come out of the manhole cover. The plug was released immediately when the flow came out. Total release time was about 30 seconds.,No,Category 3,90,100,100,0,15,VCP,44
858526,5/21/2019 14:20,39.509722,-121.569444,Butte,Debris-Wipes/Non-Dispersables,Heavy wipe type towels present in manhole when blockage was cleared prompting need to clean line entirely to trunk line,No,Category 3,6,6,6,0,6,VCP,50
858487,5/21/2019 14:26,37.97159112,-122.5191825,Marin,Debris-Rags,The spill was caused by a partially blocked gravity line of rags and grease. We believe it was partially blocked due to the small amount the came out of the clean out.,No,Category 3,10,10,0,0,6, , 
858637,5/21/2019 19:00,33.79708,-118.18874,Los Angeles,Debris from Construction, ,No,Category 3,300,300,300,0,8, , 
858756,5/21/2019 20:00,33.81134,-118.27516,Los Angeles,Other (specify below),Roots,No,Category 3,250,250,0,0, , , 
858437,5/22/2019 0:00,34.68,-118.156389,Los Angeles,Debris-Rags, ,No,Category 2,1500,1500,1400,0,8,VCP,40
859192,5/22/2019 5:00,35.60296,-118.49241,Kern,Debris-Wipes/Non-Dispersables, ,No,Category 3,43,43,43,0,8,pvc,30
858456,5/22/2019 9:10,33.87415,-117.61721,Riverside,Inappropriate Discharge to CS, ,No,Category 3,10,10,10,0,8,VCP,25
858494,5/22/2019 9:30,38.622178,-121.411131,Sacramento,Debris-General, ,No,Category 2,577,1111,1018,0, , , 
859440,5/22/2019 11:00,38.72203611,-121.3871278,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
859240,5/22/2019 14:56,37.65954,-122.41843,San Mateo,Root Intrusion, ,No,Category 3,199,199,199,0,6,VCP, 
858838,5/22/2019 15:30,37.821058,-122.372239,San Francisco,Other (specify below),Blockage from grit and probable pipe failure from aging.,No,Category 3,23,23,0,0,12,VCP,50
858770,5/23/2019 0:00,39.36352,-120.24296,Nevada,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Truckee Donner PUD augured through TSD's public portion of lateral. PUD did not call in a USA ticket for a power pole installation.,No,Category 3,198,198,105,0,4,AC,34
858553,5/23/2019 7:00,37.84668,-122.47764,Marin,Pump Station Failure-Mechanical, ,No,Category 1,0,674,0,674,20,Mortar lined steel pipe,65
858765,5/23/2019 7:00,38.00729,-121.31858,San Joaquin,Pipe Structural Problem/Failure,The lower lateral is broken and holding debris at a severe offset in the lateral.,No,Category 3,91,91,91,0,4,VCP, 
859431,5/23/2019 7:00,38.66128889,-121.2599389,Sacramento,Root intrusion, ,No,Category 3,16,16,16,0, , , 
859170,5/23/2019 8:00,37.97691,-122.59619,Marin,Debris from Construction,3/4 inch rock in the mainline,No,Category 3,144,144,0,0, , , 
858754,5/23/2019 10:35,38.21317,-122.11673,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,possible low pipe pressure overnight not having adequate pressure to hold tight,No,Category 3,1,1,0,0,4,Stainless Steel,5
859451,5/23/2019 11:30,38.36117222,-121.2303528,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
859426,5/23/2019 15:05,38.68805833,-121.22985,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
858718,5/23/2019 18:45,37.672837,-120.967495,Stanislaus,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,6,VCP, 
858481,5/23/2019 20:26,34.061883,-118.273548,Los Angeles,Root Intrusion, ,No,Category 2,44629,44629,44629,0,8,VCP,124
858643,5/24/2019 0:00,39.32717,-120.18712,Nevada,Grease Deposition (FOG), ,No,Category 1,2,3417,234,3183,6,PVC,23
858746,5/24/2019 0:00,38.930211,-119.982978,El Dorado,Operator Error, ,No,Category 3,100,100,0,0, , , 
858673,5/24/2019 6:45,38.74765,-121.27853,Placer,Root Intrusion, ,No,Category 3,11,11,10,0, , , 
859448,5/24/2019 7:30,38.51887222,-121.452,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
858667,5/24/2019 7:47,37.48736,-122.23166,San Mateo,Debris from Lateral,"Found food wrappers, rags, and other debris from the lateral.",No,Category 3,262,262,260,0,8,SDR 26, 
859432,5/24/2019 8:00,38.67461944,-121.3401833,Sacramento,Root intrusion, ,No,Category 3,30,30,25,0, , , 
859476,5/24/2019 8:30,38.40407,-122.35992,Napa,Debris from Construction, ,No,Category 3,0,145,145,0,8,VCP,63
858848,5/24/2019 9:03,38.48871,-121.51008,Sacramento,Root Intrusion, ,No,Category 3,0,4,4,0,6,VCP,54
859459,5/24/2019 10:00,38.67554444,-121.28775,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
858493,5/24/2019 12:55,37.89211,-122.52034,Marin,Operator Error,"PG&E Construction (City USA marked force main location in the morning,  prior to construction)",No,Category 1,0,733,0,733,6,SDR35, 
858514,5/24/2019 18:00,38.35144,-121.97477,Solano,Other (specify below),Sag in sewer main.,No,Category 3,86,86,86,0,8,vcp, 
858558,5/25/2019 9:15,37.92205,-122.08796,Contra Costa,Grease Deposition (FOG), ,No,Category 1,0,660,400,260,8,VCP,56
859070,5/25/2019 11:58,37.34838,-122.0507,Santa Clara,Root Intrusion, ,No,Category 3,600,600,600,0,8,VCP,50
858505,5/25/2019 20:03,38.05476,-122.16252,Solano,Debris-Wipes/Non-Dispersables,The debris recognized and removed from system was sanitary wipes. Operator stated that nearly 10 lbs of wipes were removed from the 6  mainline.,No,Category 3,106,106,106,0,6,SDR 35,15
858552,5/26/2019 7:00,33.79476,-118.38032,Los Angeles,Other (specify below),Roots,No,Category 2,47950,48000,50,0, , , 
858834,5/26/2019 11:50,33.78173,-118.13032,Los Angeles,Grease Deposition (FOG), ,No,Category 3,0,500,500,0,8, , 
858506,5/27/2019 0:00,40.56626,-120.83524,Lassen,Pump Station Failure-Controls,"Kids playing in toilet facility caused a toilet to constantly flush for 1-2 hours, overwhelming the pump station.",No,Category 3,75,75,0,0, , , 
859155,5/27/2019 12:45,37.5851,-122.35117,San Mateo,Debris-General, ,No,Category 3,10,10,10,0,6,vcp, 
858773,5/27/2019 15:00,37.97186,-121.27486,San Joaquin,Root Intrusion,The lower lateral has multiple locations of root intrusion holding debris .,No,Category 3,34,34,34,0,4,VCP, 
858503,5/27/2019 22:10,33.719384,-118.319978,Los Angeles,Grease Deposition (FOG), ,No,Category 3,236,236,236,0,8,VCP,64
860390,5/28/2019 9:06,38.616744,-121.373497,Sacramento,Operator Error, ,No,Category 3,1,1,1,0, , , 
858528,5/28/2019 9:09,37.47107,-122.14966,San Mateo,Grease Deposition (FOG),residential area.,No,Category 3,24,29,29,0,6, , 
858694,5/28/2019 9:15,37.87893,-122.08868,Contra Costa,Grease Deposition (FOG), ,No,Category 3,16,16,0,0,6,VCP,22
859435,5/28/2019 9:31,38.40231111,-121.3729528,Sacramento,Debris-General, ,No,Category 3,7,7,4,0, , , 
858625,5/28/2019 11:00,38.11161,-122.25659,Solano,Root Intrusion, ,No,Category 3,84,84,84,0,6,VCP,80
858654,5/28/2019 11:00,33.92335,-117.27218,Riverside,Pipe Structural Problem/Failure, ,No,Category 3,125,125,120,0, , , 
858628,5/28/2019 12:17,34.17968,-118.281,Los Angeles,Root Intrusion, ,No,Category 3,90,90,0,0,8,VCP,53
859124,5/28/2019 14:30,38.044797,-122.131026,Solano,Pipe Structural Problem/Failure,Flow from unearthed force main exceeded excavation evacuation capabilities allowing a momentary breach of the containment area.,No,Category 3,118,118,0,0,8,A C Pipe, 
859436,5/28/2019 15:00,38.57664444,-121.3609111,Sacramento,Debris-General, ,No,Category 3,7,7,2,0, , , 
859416,5/28/2019 20:00,38.60984722,-121.3894806,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
858649,5/28/2019 22:06,37.526508,-122.325098,San Mateo,Debris-General,Debris build-up inside of manhole.  Sewer agency received late notice of overflow from Police department.,No,Category 1,0,2662,0,2662,8,vcp,45
858885,5/29/2019 0:00,36.32207,-121.2496,Monterey,Grease Deposition (FOG), ,No,Category 2,3375,3375,3375,0,8,PVC,31
859418,5/29/2019 7:00,38.59527778,-121.3337944,Sacramento,Root intrusion, ,No,Category 3,32,32,29,0, , , 
859443,5/29/2019 8:00,38.59883889,-121.3412028,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
858901,5/29/2019 12:00,37.9958,-121.88639,Contra Costa,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
858664,5/29/2019 12:30,37.99225834,-122.4786521,Marin,Grease Deposition (FOG),Grease and roots were the cause of the spill,No,Category 3,0,113,113,0, , , 
858674,5/30/2019 0:00,34.41125,-117.29888,San Bernardino,Debris from Construction,Asphalt chunk stuck inside lateral,No,Category 3,142,142,50,0,6,PVC,13
858644,5/30/2019 9:28,36.67062,-119.73809,Fresno,Debris-Rags, ,No,Category 2,2000,2000,0,0,8,VCP, 
858698,5/30/2019 10:19,37.84467,-122.23164,Alameda,Root Intrusion, ,No,Category 3,401,401,0,0, , , 
858642,5/30/2019 10:53,38.69117,-121.10141,El Dorado,Debris from Construction, ,No,Category 1,0,250,0,250, , , 
858668,5/30/2019 10:55,38.00364,-121.80777,Contra Costa,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
858732,5/30/2019 16:35,37.614242,-122.385601,San Mateo,Grease Deposition (FOG), ,No,Category 3,10,10,10,0, , , 
858707,5/31/2019 3:30,37.32553,-119.56925,Madera,Root Intrusion, ,No,Category 3,450,450,0,0,6,PVC,45
859441,5/31/2019 5:30,38.65823889,-121.3436361,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
859423,5/31/2019 6:00,38.63889444,-121.3147028,Sacramento,Debris-General, ,No,Category 3,18,76,75,0, , , 
858697,5/31/2019 7:20,37.84223,-122.20451,Alameda,Root Intrusion, ,No,Category 3,390,390,90,0, , , 
858683,5/31/2019 9:30,37.863342,-122.249765,Alameda,Debris-General, ,No,Category 1,1275,1300,0,25, , , 
859138,5/31/2019 10:00,33.76782,-118.41478,Los Angeles,Other (specify below),Roots,No,Category 1,0,750,0,750, , , 
858826,5/31/2019 10:30,38.03152,-121.32149,San Joaquin,Root Intrusion,The lower lateral has root intrusion occurring at several joints.,No,Category 3,18,18,18,0,4,VCP, 
859419,5/31/2019 14:15,38.68819722,-121.2381111,Sacramento,Root intrusion, ,No,Category 3,4,4,2,0, , , 
858750,5/31/2019 18:30,38.02719,-121.31507,San Joaquin,Root Intrusion,"The lower lateral has multiple locations with root intrusion which is holding solids, creating a blockage which results in a spill condition.",No,Category 3,4,4,4,0,4,VCP, 
858846,5/31/2019 19:25,37.65925,-121.8755,Alameda,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Comcast had bored a 4 inch conduit into the 6 inch sewer line.,No,Category 3,30,65,65,0,6,VCP,39
860115,6/1/2019 7:00,38.68964167,-121.2279611,Sacramento,Root intrusion, ,No,Category 3,2,2,2,0, , , 
858859,6/1/2019 13:30,37.97048268,-122.5300092,Marin,Pipe Structural Problem/Failure,Sag or Belly in the pipe and FOG,No,Category 2,0,10800,10800,0, , , 
860110,6/1/2019 14:00,38.41895278,-121.4521306,Sacramento,Debris-General, ,No,Category 3,9,9,4,0, , , 
859252,6/1/2019 17:30,34.111927,-117.352904,San Bernardino,Debris-General,"Clog appeared to be caused by a combination of paper, plastic, and general debris",No,Category 2,13000,15000,2000,0,8,VCP,30
858692,6/2/2019 0:00,38.54376,-121.74154,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,10,10,10,0, , , 
858693,6/2/2019 0:00,38.55942,-121.72021,Yolo,CS Mainentance Caused Spill/Damage, ,No,Category 3,10,10,10,0, , , 
858749,6/2/2019 0:00,40.423,-120.6632,Lassen,Root Intrusion, ,No,Category 1,20,40,0,20, , , 
858714,6/2/2019 2:50,37.77264,-120.86296,Stanislaus,Grease Deposition (FOG),grease build up in main line,No,Category 1,18,53,18,35,6,Plastic,30
858743,6/2/2019 8:15,41.769414,-124.199506,Del Norte,Pump Station Failure-Controls,Electrical short blew fuse in control panel,No,Category 1,0,3300,1800,2300,6,pvc,35
858856,6/2/2019 12:25,38.2932,-122.29487,Napa,Debris-Rags, ,No,Category 3,47,47,2,0,4,ACP,53
858776,6/2/2019 14:00,37.81249,-122.22078,Alameda,Debris-General,Rock and brick obstructed sewer main.,No,Category 3,210,210,0,0, , , 
858747,6/2/2019 19:00,38.680656,-121.230325,Sacramento,Grease Deposition (FOG), ,No,Category 2,204,2076,2076,0, , , 
859156,6/3/2019 0:00,39.18194,-120.12208,Placer,Pipe Structural Problem/Failure,"sewer line has a sag in it, lots of debris, and rough cast iron pipe.",No,Category 3,30,30,20,0,4,cast iron,51
859125,6/3/2019 0:00,39.19778,-120.10669,Placer,Pipe Structural Problem/Failure,roots at property line clean out.,No,Category 3,30,30,20,0,4,ACP,54
859202,6/3/2019 9:40,38.24368,-122.04602,Solano,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,ARV Isolation Valve was not closed tight after Force main was taken off line,No,Category 3,3,3,0,0,6,Stainless Steel,5
860143,6/3/2019 10:00,38.58851944,-121.4074111,Sacramento,Root intrusion, ,No,Category 3,6,6,3,0, , , 
860124,6/3/2019 15:00,38.68599444,-121.2232528,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
858809,6/3/2019 15:00,39.22307,-121.06113,Nevada,Other (specify below),Blockage from unknown source,No,Category 3,5,5,5,0,6,clay, 
858731,6/3/2019 17:30,34.071164,-118.312441,Los Angeles,Root Intrusion, ,No,Category 3,345,345,345,0,8,VCP,105
860149,6/3/2019 17:35,38.50767778,-121.4240028,Sacramento,Debris-General, ,No,Category 3,4,4,2,0, , , 
860121,6/3/2019 21:00,38.52199722,-121.4621333,Sacramento,Debris-General, ,No,Category 3,2,2,2,0, , , 
858799,6/3/2019 23:00,36.600959,-121.928746,Monterey,Debris-Rags, ,No,Category 3,500,500,0,0, , , 
858790,6/4/2019 0:00,34.41125,-117.29888,San Bernardino,Debris from Construction, ,No,Category 3,25,25,20,0,4,PVC,23
858798,6/4/2019 0:00,32.76496,-117.24032,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,67,67,67,0,12,VC, 
858800,6/4/2019 0:00,32.86155,-117.23764,San Diego,Root Intrusion,ROOT BLOCKAGE.,No,Category 3,68,68,20,0,8,VC, 
858936,6/4/2019 0:00,34.206847,-117.111772,San Bernardino,Debris-Wipes/Non-Dispersables, ,No,Category 3,50,50,0,0, , , 
860125,6/4/2019 7:30,38.64558333,-121.5483722,Sacramento,Debris from Construction,used construction debris for plug due to best match.  not intentional vandalism.,No,Category 3,5,5,3,0, , , 
858752,6/4/2019 8:00,38.69312,-121.18191,Sacramento,Pipe Structural Problem/Failure,Offset at the lateral connection to the main,No,Category 3,15,15,5,0,4,VCP, 
858789,6/4/2019 9:00,37.99535,-121.79662,Contra Costa,Root Intrusion, ,No,Category 3,9,9,9,0,4,VCP, 
860116,6/4/2019 9:00,38.52058611,-121.4391972,Sacramento,Root intrusion, ,No,Category 3,9,9,7,0, , , 
858795,6/4/2019 21:30,37.53712,-122.35488,San Mateo,Root Intrusion, ,No,Category 3,276,276,50,0,8,clay, 
858832,6/5/2019 8:25,37.81875,-122.30995,Alameda,Pipe Structural Problem/Failure,Failure of pipe joints causing the 21-foot cast iron pipe length (segment) to drop to the embankment riprap.,No,Category 1,0,1,0,1,4,Cast iron,53
860126,6/5/2019 14:00,38.44196389,-121.3894583,Sacramento,Debris-General, ,No,Category 3,3,3,2,0, , , 
860150,6/5/2019 17:00,38.66785,-121.3330528,Sacramento,Root intrusion, ,No,Category 3,2,7,7,0, , , 
859341,6/6/2019 0:00,37.450008,-122.128915,Santa Clara,Root Intrusion, ,No,Category 3,41,41,37,0, , , 
859339,6/6/2019 0:00,37.414436,-122.115531,Santa Clara,Root Intrusion, ,No,Category 3,24,24,20,0, , , 
858853,6/6/2019 0:00,33.93223,-116.96674,Riverside,Debris-Rags,Ball of Rags that included netting material,No,Category 3,750,750,150,0,8,clay,65
859093,6/6/2019 7:40,40.938754,-124.11064,Humboldt,Grease Deposition (FOG), ,No,Category 3,0,753,753,0,6,ac,40
858870,6/6/2019 8:41,38.00965,-122.54103,Marin,Grease Deposition (FOG),The actual SSO was not witnessed. A Contractor near the location said he left the site at 8:40am and there was no evidence of a spill. When he returned at 8:45am he saw water and grease on the pavement but that it was not flowing from the manhole at that time.,No,Category 3,75,80,80,0,6,clay,45
858837,6/6/2019 9:11,37.80531,-122.20097,Alameda,Other (specify below),"Steel rods, and epoxy obstructed eight inch clay pipe causing a overflow into the basement at this address. Nine hundred and thirty five gallons backed up in to the basement. Nine hundred thirty five gallons was captured and returned to collection system.",No,Category 3,935,935,935,0, , , 
859104,6/6/2019 9:45,34.17186,-118.80673,Ventura,Root Intrusion, ,No,Category 3,0,90,90,0,8,VCP,30
858888,6/6/2019 11:30,37.82545,-122.20899,Alameda,Debris-General, ,No,Category 3,180,180,180,0, , , 
858836,6/7/2019 5:40,37.30178,-119.54148,Madera,Operator Error, ,No,Category 1,100,500,0,400,4,pvc,43
859157,6/7/2019 5:43,38.08933,-121.38416,San Joaquin,Other (specify below),Equipment Failure - SCADA Server partial failure  Headworks gate closed,No,Category 2,46758,46758,31229,0, , , 
860112,6/7/2019 9:25,38.47681944,-121.4077278,Sacramento,Debris-General, ,No,Category 3,1,1,0,0, , , 
860136,6/7/2019 12:17,38.58037778,-121.3061139,Sacramento,Root intrusion, ,No,Category 3,90,90,0,0, , , 
860137,6/7/2019 13:00,38.48658611,-121.4492444,Sacramento,Root intrusion, ,No,Category 3,20,20,20,0, , , 
859658,6/7/2019 22:21,38.6328,-121.4372,Sacramento,Pipe Structural Problem/Failure, ,No,Category 3,85,85,0,0, , , 
858857,6/8/2019 9:20,33.43353,-117.61858,Orange,Root Intrusion, ,No,Category 3,0,195,195,0,8,Clay,25
860144,6/8/2019 11:30,38.64391667,-121.2708361,Sacramento,Debris-General, ,No,Category 3,5,5,5,0, , , 
858867,6/8/2019 20:00,38.672306,-121.334528,Sacramento,Root Intrusion, ,No,Category 1,154,494,233,261, , , 
858882,6/8/2019 21:45,34.059886,-118.414317,Los Angeles,Other (specify below),"The cause of the sewage spill was attributed to mechanical failure of a sewer bypass plug operated by a private contractor, Valverde Construction, Inc.subcontractor for Tutor Perini/O&G Industries, A Joint Venture (TPOGJV)",No,Category 2,4000,4000,4000,0,24,VCP,67
860145,6/9/2019 7:00,38.66449167,-121.3028167,Sacramento,Debris-General, ,No,Category 3,6,6,3,0, , , 
858931,6/9/2019 7:00,32.776389,-117.070278,San Diego,Pipe Structural Problem/Failure,A steamline failure caused the PVC sewerline to melt and collapse.,No,Category 3,500,500,0,0,8,PVC,3
858845,6/9/2019 9:34,34.14665,-117.28769,San Bernardino,Root Intrusion, ,No,Category 3,30,30,30,0,8,VCP,81
859068,6/9/2019 14:30,37.37506,-121.83209,Santa Clara,Debris-Wipes/Non-Dispersables,Build-up of wetwipes in lateral.,No,Category 3,20,20,0,0,4, , 
858877,6/9/2019 15:00,37.96972,-121.77856,Contra Costa,Grease Deposition (FOG), ,No,Category 3,143,147,147,0,6,VCP, 
860146,6/10/2019 7:00,38.70740278,-121.2870306,Sacramento,Root intrusion, ,No,Category 3,7,7,3,0, , , 
859395,6/10/2019 10:30,37.96276,-121.29498,San Joaquin,Pipe Structural Problem/Failure,The lateral has been repaired to a point 19 feet from the clean out and at this transition the connection is offset and holds debris.,No,Category 3,61,61,61,0,4,VCP, 
858894,6/10/2019 13:30,37.80823,-122.24365,Alameda,Debris-General, ,No,Category 3,400,400,400,0, , , 
858907,6/10/2019 15:00,40.84974,-124.16172,Humboldt,Root Intrusion,Roots separated PVC joint.,No,Category 3,250,250,0,0,2,PVC,40
859337,6/11/2019 0:00,37.435202,-122.144814,Santa Clara,Debris-Rags, ,No,Category 3,21,21,19,0, , , 
859340,6/11/2019 0:00,37.415332,-122.121084,Santa Clara,Root Intrusion, ,No,Category 3,22,114,114,0, , , 
859312,6/11/2019 8:00,40.6841,-122.37401,Shasta,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Manhole ring and lid were knocked off from equipment operating on Railroad right of way,No,Category 2,5000,5000,200,0, , , 
858895,6/11/2019 9:58,38.04781,-122.14008,Solano,Grease Deposition (FOG), ,No,Category 3,87,87,87,0,8,PVC,15
859158,6/11/2019 11:40,34.06281097,-117.1668865,San Bernardino,Grease Deposition (FOG), ,No,Category 3,5,995,995,0,8,vcp,57
859050,6/11/2019 13:50,36.59182,-121.91099,Monterey,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),"Contractor working for MPUSD was grinding asphalt road and ran over manhole, breaking the lid and casting which sent debris into the sewer blocking the main and surcharging the manhole.",No,Category 1,0,1500,0,1500,6,vcp, 
860302,6/11/2019 14:45,39.248333,-120.036322,Placer,Debris-General, ,No,Category 3,79,79,25,0, , , 
858930,6/12/2019 13:40,37.88946,-121.61355,Contra Costa,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),CalTran was bush cutting the roadway easement along Highway 4 with a big bushog tractor with mowing deck and mowed over the pressure gauge on the force-main line and knocked it off. The mower operator also mowed over the air relief line and knocking it off.,No,Category 1,925,975,0,50, , , 
860132,6/12/2019 19:00,38.59560833,-121.313525,Sacramento,Debris-General, ,No,Category 3,8,8,3,0, , , 
859657,6/13/2019 9:15,37.63356,-121.89798,Alameda,Debris-General, ,No,Category 1,3,6,0,3, , , 
859801,6/13/2019 12:00,37.34444,-121.87287,Santa Clara,Pipe Structural Problem/Failure, ,No,Category 3,880,880,880,0, , , 
859061,6/13/2019 14:00,37.959,-121.32169,San Joaquin,Root Intrusion,Roots intruding in to the lower lateral are creating catch points for debris to settle in the lower lateral.,No,Category 3,9,9,9,0,4,VCP, 
860180,6/13/2019 17:00,37.98111,-122.58087,Marin,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),The hill keeps sliding and pulling the various repairs we have put in even though it is summer time.   Nute Engineering has designed a fix that will reroute the pipe that only has one house on it.,No,Category 3,15,15,0,0,6,VCP/PVC, 
860151,6/13/2019 19:45,38.65764722,-121.23105,Sacramento,Root intrusion, ,No,Category 3,24,27,19,0, , , 
860138,6/14/2019 7:00,38.61588056,-121.4882139,Sacramento,Root intrusion, ,No,Category 3,9,9,4,0, , , 
860250,6/14/2019 7:50,35.5919,-119.40642,Kern,Debris-Rags, , ,Category 3,300,300,0,0, , , 
860147,6/14/2019 9:00,38.24511111,-121.5165111,Sacramento,Root intrusion, ,No,Category 3,1,1,0,0, , , 
859087,6/14/2019 10:30,38.65772,-121.07899,El Dorado,Root Intrusion, ,No,Category 1,0,3410,600,3410, , , 
860139,6/14/2019 11:00,38.58727222,-121.2937833,Sacramento,Root intrusion, ,No,Category 3,8,8,4,0, , , 
859102,6/14/2019 12:30,36.59289,-121.89946,Monterey,Root Intrusion, ,No,Category 3,200,200,0,0,6,vcp, 
859076,6/14/2019 12:38,32.85239,-117.25657,San Diego,Debris-General,DEBRIS BLOCKAGE.,No,Category 3,62,62,62,0,8,VC, 
860122,6/14/2019 16:00,38.42248611,-121.4659944,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
860113,6/15/2019 8:00,38.723225,-121.3807806,Sacramento,Damage by others not related to CS Const/Maint.,cal American water contractor,No,Category 3,9,9,3,0, , , 
859718,6/15/2019 15:00,33.315389,-117.442972,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Unknown.,No,Category 3,60,60,0,0,8,HDPE,0
859077,6/15/2019 20:26,37.77261,-120.86292,Stanislaus,Other (specify below),"float from the smart manhole lid came loose and fell into the mainline, causing debris to catch and back up.",No,Category 1,35,133,35,98,6,pvc,17
859082,6/16/2019 9:13,34.034764,-118.197437,Los Angeles,Grease Deposition (FOG), ,No,Category 1,69,275,69,206,6,VCP,105
859706,6/16/2019 9:30,37.62045,-122.38738,San Mateo,Debris-Rags,"A clog in the mainline caused a backup from bathrooms. The clog was believed to have been stopped at 11:00am and cleared from jetting; however the spill resurfaced at 7:00pm. At this point, the spill was stopped by vactoring the manhole, and the clog was subsequently cleared.",No,Category 3,30,30,30,0, , , 
859269,6/16/2019 12:00,38.66925,-121.519931,Sacramento,Debris-General, ,No,Category 1,7,48,22,23, , , 
860117,6/16/2019 14:00,38.52031944,-121.4631694,Sacramento,Vandalism,Tree Branch in CO,No,Category 3,9,695,692,0, , , 
859100,6/16/2019 14:30,37.92754,-122.39122,Contra Costa,Pipe Structural Problem/Failure, ,No,Category 3,0,10,10,0,6,VCP, 
859083,6/16/2019 17:47,34.160097,-118.470736,Los Angeles,Debris-General, ,No,Category 1,0,391,0,391,10,CON,63
859338,6/17/2019 0:00,37.428805,-122.145284,Santa Clara,Root Intrusion, ,No,Category 3,54,54,50,0, , , 
859135,6/17/2019 5:00,39.03029,-122.91761,Lake,Debris from Lateral,Debris accumulation in lateral due to broken clean out cap which caused partial blockage that resulted in SSO.,No,Category 3,15,15,15,0,4,ABS,30
860133,6/17/2019 7:00,38.63453333,-121.3591472,Sacramento,Root intrusion, ,No,Category 3,8,8,6,0, , , 
859107,6/17/2019 10:00,37.781392,-122.387158,San Francisco,Pipe Structural Problem/Failure, ,No,Category 1,0,600,0,600, , , 
860140,6/17/2019 10:00,38.59240278,-121.3083917,Sacramento,Root intrusion, ,No,Category 3,7,7,2,0, , , 
860169,6/17/2019 11:20,36.81909,-121.38956,San Benito,Debris from Construction, ,No,Category 3,78,78,78,0,8,PVC,20
859122,6/17/2019 13:35,32.57556,-117.127127,San Diego,Grease Deposition (FOG),Grease blockage,No,Category 3,10,10,10,0, , , 
859794,6/17/2019 16:30,37.35418,-121.83591,Santa Clara,Grease Deposition (FOG), ,No,Category 3,129,654,654,0, , , 
859143,6/17/2019 16:30,37.94059,-121.27774,San Joaquin,Grease Deposition (FOG),The lower lateral has grease deposits built up that were sufficient to create blockages which resulted in a spill condition.,No,Category 3,127,127,127,0,4,VCP, 
859296,6/17/2019 19:17,32.95056,-117.12172,San Diego,Other (specify below),ROOTS AND GREASE BLOCKAGE,No,Category 3,68,68,68,0,8,VC, 
859992,6/17/2019 20:30,38.683451,-121.790031,Yolo,Pipe Structural Problem/Failure, ,No,Category 3,25,25,25,0, , , 
859149,6/18/2019 7:00,38.01132,-122.26185,Contra Costa,Pump Station Failure-Mechanical,Failure of privately owned and operated pump station on private property,No,Category 3,500,500,0,0, , , 
859148,6/18/2019 9:00,37.62066,-122.3888,San Mateo,Grease Deposition (FOG), ,No,Category 3,12,12,12,0, , , 
860303,6/18/2019 12:05,39.249444,-120.039167,Placer,Root Intrusion, ,No,Category 3,135,135,0,0, , , 
859200,6/18/2019 13:10,37.66138,-121.87014,Alameda,Debris-Rags, ,No,Category 1,25,400,100,300,10,VCP,27
860141,6/18/2019 14:00,38.65365,-121.2662611,Sacramento,Root intrusion, ,No,Category 3,7,7,1,0, , , 
859569,6/19/2019 1:00,37.521314,-120.852582,Stanislaus,Other (specify below),Sticks that were thrown in manhole,No,Category 3,65,65,62,0, , , 
859487,6/19/2019 7:34,37.86815,-122.46238,Marin,Root Intrusion,Roots caused backup,No,Category 3,15,15,0,0,6,clay,50
860134,6/19/2019 8:00,38.64738333,-121.2712083,Sacramento,Grease deposition (FOG), ,No,Category 3,4,4,1,0, , , 
859575,6/19/2019 8:25,33.73773,-118.02494,Orange,Grease Deposition (FOG), ,No,Category 1,150,250,50,100,8,Clay,50
859266,6/19/2019 9:00,34.04399,-118.57413,Los Angeles,Other (specify below),Rags and Roots,No,Category 1,0,530,0,530, , , 
860142,6/19/2019 11:00,38.58469167,-121.3834806,Sacramento,Root intrusion, ,No,Category 3,2,2,1,0, , , 
859272,6/19/2019 13:00,37.29965,-122.02696,Santa Clara,Grease Deposition (FOG), ,No,Category 1,7,110,17,93, , , 
860114,6/19/2019 17:00,38.50008056,-121.4471833,Sacramento,Root intrusion, ,No,Category 3,8,8,3,0, , , 
859390,6/19/2019 17:00,37.815887,-121.285168,San Joaquin,Debris-General,,No,Category 3,50,50,50,0,6,VCP,35
859343,6/20/2019 0:00,37.439784,-122.126872,Santa Clara,Debris-General, ,No,Category 3,41,41,35,0, , , 
859552,6/20/2019 8:30,37.81087,-122.20389,Alameda,Root Intrusion, ,No,Category 3,5,5,0,0, , , 
859866,6/20/2019 8:45,38.284139,-122.035858,Solano,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
860148,6/20/2019 10:50,38.64255833,-121.3580861,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
859271,6/20/2019 11:05,38.55396,-121.76215,Yolo,CS Mainentance Caused Spill/Damage,Spill occurred when Collections worker opened the clean out for inspection.,No,Category 3,50,50,50,0,4,VCP, 
859360,6/21/2019 0:00,34.26174,-117.21459,San Bernardino,Debris-General, ,No,Category 2,6250,6250,200,0,8,ACP,60
859320,6/21/2019 7:51,33.49958,-117.74191,Orange,Root Intrusion,"Private plumber cleaned private lateral without notifying district and root ball caused blockage in District main immediately upstream of manhole S1154, causing sewage to backup and overflow from manhole S1092.",No,Category 3,350,650,650,0,8,VCP, 
859241,6/21/2019 9:38,34.038677,-118.219652,Los Angeles,Debris-General, ,No,Category 3,0,247,247,0,8,VCP,57
860118,6/21/2019 10:00,38.70588056,-121.3073472,Sacramento,Root intrusion, ,No,Category 3,5,5,2,0, , , 
859336,6/21/2019 23:52,37.42734,-122.14671,Santa Clara,Debris-General, ,No,Category 3,10,14,13,0, , , 
860128,6/22/2019 5:55,38.69364444,-121.4449639,Sacramento,Root intrusion, ,No,Category 3,5,5,5,0, , , 
860103,6/22/2019 9:15,37.65718,-122.43825,San Mateo,Root Intrusion, ,No,Category 3,489,489,489,0,6,VCP, 
860130,6/22/2019 14:00,38.67003889,-121.2124889,Sacramento,Root intrusion, ,No,Category 3,4,190,189,0, , , 
859275,6/23/2019 7:10,38.73488,-120.80295,El Dorado,Debris-General, ,No,Category 3,50,50,6,0,6,unknown, 
859307,6/23/2019 9:15,38.738172,-121.155695,Placer,Root Intrusion, ,No,Category 3,25,25,20,0,6,VCP,60
860089,6/23/2019 9:35,38.73822,-121.29211,Placer,Root Intrusion, ,No,Category 3,2,2,2,0, , , 
859486,6/23/2019 9:51,37.83584,-122.18602,Alameda,Root Intrusion, ,No,Category 3,20,20,5,0, , , 
860129,6/23/2019 14:30,38.65763889,-121.2617944,Sacramento,Root intrusion, ,No,Category 3,8,94,90,0, , , 
859250,6/23/2019 15:40,34.118752,-118.360628,Los Angeles,Root Intrusion, ,No,Category 3,545,545,545,0,8,VCP,70
860135,6/24/2019 7:15,38.65261667,-121.2695444,Sacramento,Root intrusion, ,No,Category 3,4,4,3,0, , , 
859273,6/24/2019 8:15,34.157646,-117.251878,San Bernardino,Grease Deposition (FOG), ,No,Category 1,0,96,25,96,8,VCP,63
859577,6/24/2019 9:51,37.83584,-122.18602,Alameda,Root Intrusion, ,No,Category 3,20,20,5,0, , , 
859263,6/24/2019 10:40,41.75104,-124.183,Del Norte,Debris from Lateral, ,No,Category 1,10,135,100,25,4,PVC,15
859608,6/24/2019 12:45,38.19258,-120.6916,Calaveras,Root Intrusion,Tree root intrusion,No,Category 3,50,50,0,0,6,Conc,40
859964,6/24/2019 13:50,37.65574,-122.41371,San Mateo,Grease Deposition (FOG), ,No,Category 3,45,45,45,0,6,VCP, 
859345,6/24/2019 14:30,37.69129,-121.88501,Alameda,Debris-General,Diapers and underwear found to clog the sewer main.  They were removed.,No,Category 3,1,1,0,0,6,PVC,21
859361,6/24/2019 18:30,36.31732,-121.23581,Monterey,Other (specify below),"TRANSDUCER IN WET WELL GOT FULL OF GREASE AND FAIL, THIS CAUSE PUMPS NOT TO START",No,Category 3,150,150,0,0,6,PVC,15
859347,6/25/2019 0:00,32.66143,-117.03431,San Diego,Grease Deposition (FOG), ,No,Category 1,0,30,25,5,4,ABS, 
860111,6/25/2019 6:00,38.72144722,-121.3395417,Sacramento,Debris-General, ,No,Category 3,8,8,3,0, , , 
860367,6/25/2019 8:30,38.31393,-122.28074,Napa,Debris-General, ,No,Category 3,56,56,6,0,4,PVC,41
859517,6/25/2019 10:00,37.93425,-121.28536,San Joaquin,Root Intrusion,Medium roots in the lower lateral were creating catch points for debris which built up to a blockage that resulted in a spill condition.,No,Category 3,9,9,9,0,4,VCP, 
860119,6/25/2019 10:30,38.46741389,-121.3963722,Sacramento,Operator error, ,No,Category 3,2,2,2,0, , , 
860127,6/25/2019 10:30,38.59361667,-121.3444917,Sacramento,Root intrusion, ,No,Category 3,3,3,1,0, , , 
860120,6/25/2019 12:00,38.66521667,-121.3827139,Sacramento,Debris-General, ,No,Category 3,4,4,3,0, , , 
859392,6/25/2019 13:19,38.27853,-122.29777,Napa,Root Intrusion, ,No,Category 3,13,13,3,0, , , 
860317,6/25/2019 13:50,39.2425,-120.048333,Placer,Root Intrusion, ,No,Category 3,25,25,10,0, , , 
859383,6/25/2019 14:02,33.9645,-118.03279,Los Angeles,Root Intrusion, ,No,Category 1,0,750,150,600, , , 
859462,6/25/2019 15:30,37.83167,-122.2175,Alameda,Root Intrusion, ,No,Category 3,200,200,0,0, , , 
860109,6/25/2019 18:00,38.52322778,-121.4538028,Sacramento,Debris-General, ,No,Category 3,5,5,2,0, , , 
859359,6/26/2019 8:00,37.674081,-121.707967,Alameda,Debris-General,Blockage of sewer main east of C Street,No,Category 3,5,5,0,0,4,PVC,25
859597,6/26/2019 14:18,39.5175,-121.468056,Butte,Debris-Wipes/Non-Dispersables,Quantity of wipes evident in manhole once blockage was relieved.  Entire area televised following spill and no major deficiencies were found,No,Category 3,0,230,230,0,6,VCP,50
859584,6/27/2019 0:00,38.56091,-121.44341,Sacramento,Pipe Structural Problem/Failure, ,No,Category 2,4699,5221,522,0,8,VCP,109
859852,6/27/2019 0:00,34.07032,-118.43924,Los Angeles,Pump Station Failure-Mechanical, ,No,Category 3,75,75,75,0, , , 
859561,6/27/2019 0:00,34.54038,-117.3301,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 1,0,10625,5000,5625,8,VCP, 
859515,6/27/2019 6:00,36.58756,-121.90983,Monterey,Root Intrusion,"Fire incident report says a ball from a carmel trap caused the blockage, however a post CCTV inspection found root intrusion in the sewer main.",No,Category 1,0,250,250,250,6,vcp,60
859394,6/27/2019 9:00,37.7409,-122.368897,San Francisco,Pipe Structural Problem/Failure,Cleanout cap blew off under pressure.,No,Category 3,99,99,99,0,4, , 
860123,6/27/2019 9:45,38.70718611,-121.2769861,Sacramento,Operator error, ,No,Category 3,1,1,1,0, , , 
859823,6/27/2019 10:00,38.58492,-121.51664,Yolo,Debris-Wipes/Non-Dispersables, ,No,Category 3,159,187,187,0, , , 
859786,6/27/2019 10:20,37.84868,-121.97731,Contra Costa,Root Intrusion,This spill relived itself.,No,Category 3,126,126,0,0,8,ACP,41
859586,6/27/2019 10:30,37.36596,-120.42214,Merced,Debris-General, ,No,Category 3,40,40,39,0,10,PVC,10
859684,6/27/2019 10:32,33.74651,-118.32729,Los Angeles,Other (specify below),Roots,No,Category 1,0,600,0,600, , , 
859513,6/27/2019 10:43,39.44358,-123.79214,Mendocino,Pipe Structural Problem/Failure, ,No,Category 1,0,750,25,750,6,clay,40
859512,6/27/2019 12:21,39.44362,-123.79231,Mendocino,Pipe Structural Problem/Failure, ,No,Category 1,0,250,25,225, ,clay,40
859466,6/28/2019 0:00,40.40963,-120.65592,Lassen,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
859502,6/28/2019 6:50,38.3573,-121.99061,Solano,Other (specify below),sand from pool filter,No,Category 3,7,7,7,0,4,vcp, 
859819,6/28/2019 8:00,39.22373,-120.2034,Placer,Other (specify below),Vehicle had to make an abrupt stop.,No,Category 3,30,30,29,0,0,,0
859501,6/28/2019 8:18,37.96705,-122.30787,Contra Costa,Grease Deposition (FOG), ,No,Category 3,50,50,50,0,10,VCP, 
859882,6/28/2019 8:40,37.29166,-122.04607,Santa Clara,Root Intrusion,Roots intruding at a structural defect caused a blockage in the sewer main.,No,Category 3,680,680,0,0, ,VCP, 
859498,6/28/2019 9:00,38.34898,-121.99425,Solano,Debris-Rags,Possible baby wipes,No,Category 3,3,3,3,0,4,vcp, 
859956,6/28/2019 14:00,36.99488,-122.06132,Santa Cruz,Debris-Rags, ,No,Category 3,5,5,2,0, , , 
859825,6/28/2019 16:30,38.57741,-121.53279,Yolo,Debris-Wipes/Non-Dispersables,,No,Category 3,29,29,29,0, , , 
859814,6/29/2019 6:30,33.404186,-117.584858,San Diego,Debris-Wipes/Non-Dispersables, ,No,Category 3,450,450,0,0, , , 
860131,6/29/2019 11:30,38.70751111,-121.3783583,Sacramento,Debris-General, ,No,Category 3,4,14,11,0, , , 
859672,6/30/2019 14:25,39.3265,-120.26758,Nevada,Root Intrusion, ,No,Category 3,8,8,8,0,4,AC,35
859585,7/1/2019 0:00,38.54908,-121.7634,Yolo,Root Intrusion, ,No,Category 3,50,50,50,0, , , 
859613,7/1/2019 7:00,37.806295,-122.314716,Alameda,Other (specify below),The 250- gallon holding want was full and sewage fluid started to leak out of the vent hole,No,Category 3,45,45,45,0, , , 
859522,7/1/2019 8:38,38.06166,-122.1669,Solano,Grease Deposition (FOG), ,No,Category 3,9,10,10,0,8,PVC, 
859682,7/1/2019 11:05,38.21094,-122.11669,Solano,Debris-General,Grease in sealing surface of ARV caused leakage,No,Category 3,1,1,0,0,6,Stainless Steel,5
859556,7/1/2019 11:30,37.9709,-121.25387,San Joaquin,Root Intrusion,The lower lateral has root intrusion causing catch points which are creating blockages which result in a spill condition.,No,Category 3,3,3,3,0,4,VCP, 
860075,7/2/2019 0:00,37.447419,-122.16075,Santa Clara,Root Intrusion, ,No,Category 3,10,10,7,0, , , 
859760,7/2/2019 0:00,33.77304,-117.77705,Orange,Root Intrusion,"In addition to the root intrusion at the pipe joint, there is reason to believe additional root debri played a part in the blockage.",No,Category 3,594,594,0,0,8,VCP,55
860419,7/2/2019 6:00,37.486914,-120.885226,Stanislaus,Other (specify below),pre-treatment equipment upset,No,Category 2,7500,7500,2500,0, , , 
859662,7/2/2019 7:00,37.993623,-120.401632,Tuolumne,Pipe Structural Problem/Failure - Installation,This spill was caused by a past lining project. The liner had developed a lip as it entered the manhole creating a sag which caused this SSO.  I will be creating a work order to fix the issue.,No,Category 3,400,400,30,0,4,Lined ACP,4
859909,7/2/2019 7:25,37.65165,-122.4498,San Mateo,Root Intrusion, ,No,Category 3,3,3,3,0,4,VCP, 
859555,7/2/2019 9:15,38.00951,-121.31692,San Joaquin,Grease Deposition (FOG), ,No,Category 2,0,3386,3386,0, , , 
859573,7/2/2019 10:31,34.170106,-118.3503524,Los Angeles,Root Intrusion, ,No,Category 3,214,214,214,0,8,VCP,61
860028,7/2/2019 10:48,36.95793,-121.88806,Santa Cruz,Pump Station Failure-Controls, ,No,Category 3,76,76,48,0, , , 
859874,7/2/2019 11:00,38.31917,-122.29769,Napa,Other (specify below),Bottom portion of home owner owned end plug that fell apart from the home owner clean out at house.,No,Category 3,29,29,24,0,4,CIPP,1
859601,7/2/2019 13:00,37.81864,-122.20397,Alameda,Other (specify below),"Nine hundred gallons overflowed from an eight inch clay pipe in the rear of this address. A contractor set up a bypass while performing work in the area. The bypass connection came lose, or was not connected properly. The sewage ran down the hill into a citizens yard. Andes construction performed the work, it was Andes bypass that failed, resulting in the overflow.",No,Category 3,900,900,0,0, , , 
859571,7/2/2019 14:40,37.71606,-121.89653,Alameda,Debris from Lateral, ,No,Category 2,5000,5000,4500,0,10,VCP,66
859587,7/2/2019 16:45,36.97252,-121.95086,Santa Cruz,Pump Station Failure-Controls, ,No,Category 1,3517,3566,2005,49, , , 
