SPILL_ID,START_DATE,LAT,LON,COUNTY,SPILL_CAUSE,SPILL CAUSE EXPLAIN,SSO Storm Associated,SPILL TYPE,SPILL VOL REACH LAND,SPILL VOL,SPILL VOL RECOVER,SPILL VOL REACH SURF,DIAMETER OF SEWER,MATERIAL SEWER_PIPE,AGE
859773,7/2/2019 19:47,38.61951,-122.85172,Sonoma,Root Intrusion, ,No,Category 3,576,576,0,0,6,Cast iron, 
859708,7/3/2019 7:45,37.46876,-122.264486,San Mateo,Root Intrusion, ,No,Category 3,34,34,0,0, , , 
859588,7/3/2019 18:00,36.59351,-121.84731,Monterey,Root Intrusion, ,No,Category 3,30,30,0,0,6,vcp,60
859644,7/5/2019 8:32,38.01327,-122.11823,Contra Costa,Grease Deposition (FOG),"with Grit, FOG/GRITcombination",No,Category 3,0,217,217,0,6,VCP, 
859590,7/5/2019 10:45,34.31323,-119.36131,Ventura,Pipe Structural Problem/Failure, ,No,Category 1,2,65,3,63,2,PVC, 
859616,7/5/2019 13:28,36.79325,-118.67752,Fresno,Other (specify below),Baby wipes and rags blocked sewer pipe,No,Category 1,340,400,0,60, , , 
859714,7/5/2019 14:05,37.97267,-122.04024,Contra Costa,Debris-General, ,No,Category 3,950,950,940,0,10,vcp, 
859593,7/5/2019 18:00,40.02866,-124.07432,Humboldt,Debris-Wipes/Non-Dispersables, ,No,Category 3,25,25,0,0, , , 
859604,7/6/2019 12:30,37.134648,-121.664888,Santa Clara,Debris-Rags, ,No,Category 3,71,142,142,0,6,VCP, 
859811,7/6/2019 13:30,33.75667,-118.31785,Los Angeles,Other (specify below),Roots,No,Category 1,0,750,0,750, , , 
859778,7/6/2019 14:00,37.892691,-122.289385,Alameda,Debris-General, ,No,Category 3,10,10,5,0,6,VCP,100
859643,7/6/2019 20:30,37.809154,-122.416642,San Francisco,Debris-General,Drain at the manhole between Pier 45 and Grotto 9 pump station.,No,Category 1,0,75,0,75, , , 
860085,7/7/2019 8:00,34.13216,-118.64387,Los Angeles,Other (specify below),Roots/Rags,No,Category 3,100,100,0,0, , , 
859627,7/7/2019 10:23,38.89238,-120.03309,El Dorado,Vandalism, ,No,Category 3,30,30,30,0,6,AC, 
859656,7/7/2019 16:30,33.759817,-117.981061,Orange,Grease Deposition (FOG), ,No,Category 3,580,630,630,0,8,PVC,10
859615,7/7/2019 20:00,37.048474,-120.845653,Merced,Pump Station Failure-Controls, ,No,Category 3,0,52,52,0,6,PVC,30
859637,7/8/2019 10:30,40.153183,-122.220994,Tehama,Pump Station Failure-Mechanical, ,No,Category 3,635,635,535,0, , , 
859962,7/8/2019 10:30,38.56056,-121.76498,Yolo,CS Mainentance Caused Spill/Damage,Spill occurred when worker opened clean out for inspection.,No,Category 3,35,35,35,0,4,VCP, 
859716,7/8/2019 11:00,37.83836,-122.21544,Alameda,Grease Deposition (FOG),Tree roots and grease obstructed the pipe causing the overflow.,No,Category 3,420,420,100,0, , , 
860253,7/8/2019 13:35,40.575,-122.394,Shasta,Other (specify below),Roots and rags,No,Category 3,200,200,200,0,8,VCP,40
859818,7/9/2019 8:30,33.75286,-118.39245,Los Angeles,Other (specify below),Rags and Grease,No,Category 1,0,600,0,600, , , 
860399,7/9/2019 9:15,38.8188,-121.24745,Placer,Root Intrusion,"** Spill was not active upon arrival.  No other information was obtained to determine Spill End Time, so we used Arrival Time as Spill End Time.",No,Category 3,64,64,0,0,4,VCP,19
860398,7/9/2019 14:52,38.7928,-121.25953,Placer,Root Intrusion,"*** EXPLAINATION ** The spill did not occur until we began the rodding process.  While hand rodding the lower lateral the rods broke through the stoppage and sewer began to spill, the first responders were onsite when the spill began.",No,Category 3,19,19,17,0,4,VCP,32
859789,7/10/2019 0:00,34.614722,-117.448889,San Bernardino,Vandalism, ,No,Category 2,6829,6829,0,0, , , 
859666,7/10/2019 9:40,33.52406,-117.64903,Orange,Other (specify below),Pool Plaster.,No,Category 1,300,940,300,640,8,PVC,40
859746,7/10/2019 11:00,37.31591,-121.93128,Santa Clara,Debris-General, ,No,Category 2,49,2106,2106,0, , , 
859681,7/10/2019 19:24,34.29423,-118.445307,Los Angeles,Debris-Rags, ,No,Category 3,74,74,74,0,8,VCP,56
859686,7/11/2019 0:00,37.61906,-119.00678,Mono,Grease Deposition (FOG), ,No,Category 3,100,100,100,0,8,ACP,40
859883,7/11/2019 7:00,38.33912,-122.30918,Napa,Root Intrusion, ,No,Category 3,18,18,2,0,4,ACP,40
859996,7/11/2019 12:45,33.78075,-118.1617,Los Angeles,Grease Deposition (FOG), ,No,Category 3,200,200,200,0, , , 
859715,7/11/2019 13:10,37.74366,-122.15352,Alameda,Debris-General,"Three hundred and fifteen gallons spilled from a manhole in the street at this location into a storm inlet. Debris obstructed an eight inch clay pipe causing the overflow. Three hundred and fifteen gallons spilled into a storm drain at this location, three hundred and fifteen gallons was captured and returned to the collection system.",No,Category 3,0,315,315,0, , , 
860161,7/11/2019 16:43,37.63994,-122.40315,San Mateo,Grease Deposition (FOG), ,No,Category 3,14,14,14,0,4,VCP, 
859827,7/11/2019 19:45,39.0658,-120.14527,Placer,Debris-General, ,No,Category 3,5,5,3,0,6,ACP,50
859756,7/11/2019 20:50,37.90501,-121.61993,Contra Costa,Debris-Wipes/Non-Dispersables, ,No,Category 3,50,150,150,0, , , 
859885,7/12/2019 8:00,38.30067,-122.27201,Napa,Root Intrusion, ,No,Category 3,9,9,8,0,4,CIPP,3
860595,7/12/2019 12:00,38.252767,-122.043578,Solano,Root Intrusion, ,No,Category 3,3,3,3,0, , , 
860418,7/13/2019 9:15,37.49731,-120.86159,Stanislaus,Grease Deposition (FOG), ,No,Category 3,30,30,30,0, , , 
860185,7/15/2019 2:00,34.25538,-117.17548,San Bernardino,Root Intrusion, ,No,Category 3,40,40,40,0,6,Concrete,70
859787,7/15/2019 9:45,37.36054,-120.57793,Merced,Pump Station Failure-Mechanical, ,No,Category 3,840,840,840,0,8, , 
859788,7/15/2019 10:56,38.3581,-122.00274,Solano,Root Intrusion, ,No,Category 3,33,33,33,0,4,vcp, 
859779,7/15/2019 11:00,37.55788,-122.37013,San Mateo,Debris from Lateral, ,No,Category 1,0,1256,700,1256,6,clay, 
859845,7/15/2019 11:59,32.6968,-117.08946,San Diego,Pipe Structural Problem/Failure - Installation,MAIN REPAIR / PIPE PATCHING.,No,Category 3,123,123,123,0,10,VC, 
859898,7/15/2019 14:23,37.76772,-122.17002,Alameda,Debris-General, ,No,Category 3,0,141,141,0, , , 
859800,7/15/2019 18:15,36.608806,-121.830136,Monterey,Root Intrusion, ,No,Category 1,0,800,750,50, , , 
859916,7/15/2019 18:20,37.615279,-122.384127,San Mateo,Debris-General, ,No,Category 2,2000,2000,2000,0, , , 
859803,7/16/2019 8:24,34.17605,-119.230342,Ventura,Operator Error,Cap removed before the valve was shut off.,No,Category 3,30,30,30,0,4,CIP,35
859805,7/16/2019 11:00,38.01127,-122.26188,Contra Costa,Pump Station Failure-Mechanical, ,No,Category 2,1000,1000,0,0, , , 
859821,7/17/2019 7:45,37.88172,-122.3068,Alameda,Debris-General, ,No,Category 3,10,10,9,0,8,hdpe, 
859957,7/17/2019 13:10,33.87398,-117.57125,Riverside,Debris-Rags, ,No,Category 3,900,900,900,0,6,Clay,75
859987,7/18/2019 9:00,37.440031,-122.238478,San Mateo,Other (specify below),Contractor bored through sewer main and introduced construction debris (mainly backfill sand) into sewer system.,No,Category 1,469,5650,0,5181, , , 
859943,7/18/2019 11:30,37.99683,-121.79898,Contra Costa,Root Intrusion, ,No,Category 3,5,5,5,0,4,VCP, 
859911,7/18/2019 15:20,37.61267,-122.40042,San Mateo,Pipe Structural Problem/Failure,"A city contractor was working on the Lomita Pump Station and Force Main Rehabilitation Project when they saw a small amount of sewage coming out of the ground. City crews responded, turned off the low flow station, and began bypass measures while repairs to the existing force main of the station were completed.",No,Category 3,50,50,50,0,8,Metal, 
859940,7/18/2019 15:30,37.97845992,-122.5107729,Marin,Pipe Structural Problem/Failure - Installation,We had a contractor replacing the sewer pipe on St. Francis and they were unaware and had no evidence that the lateral from 131 highland connected into another lateral which connected into our sewer pipe,No,Category 3,100,100,0,0,4, , 
860002,7/18/2019 16:30,37.91759,-121.17104,San Joaquin,Root Intrusion,Root intrusion in to the lower lateral caused an obstruction which resulted in a spill condition.,No,Category 3,0,33,33,0,4,VCP, 
859892,7/18/2019 18:20,34.09938,-118.402151,Los Angeles,Root Intrusion, ,No,Category 3,81,81,81,0,6,VCP,92
859997,7/19/2019 8:00,38.689211,-121.278458,Sacramento,Debris-Rags, ,No,Category 2,43,1220,1217,0, , , 
859958,7/19/2019 8:00,38.72663,-120.79495,El Dorado,Pipe Structural Problem/Failure - Installation,"In box culvert  approx. 100 ft. from southern entrance, pipe was cracked.",No,Category 1,0,72,0,72,6,c100,30
859993,7/19/2019 10:10,37.81344,-122.20473,Alameda,Pipe Structural Problem/Failure - Installation,"One thousand three hundred and twenty gallons spilled from and eight clay pipe, the pipe was slip lined with an plastic liner. Were the liner was installed, in the manhole, the liner was not properly sealed to prevent water from going under the plastic slip line. This is how the overflow occurred. Sewage seeped threw existing clay pipe traveling under the plastic liner. All the spilled waster soaked into the dirt at this location.",No,Category 2,1320,1320,0,0, , , 
859919,7/19/2019 11:02,38.34859,-121.99372,Solano,Debris-Rags, ,No,Category 3,8,8,8,0,4,VCP, 
859939,7/19/2019 15:58,34.077269,-118.258381,Los Angeles,Root Intrusion, ,No,Category 3,935,935,935,0,8,VCP,111
859941,7/20/2019 12:05,34.052797,-118.48352,Los Angeles,Root Intrusion, ,No,Category 3,9,9,9,0,8,VCP,91
859977,7/20/2019 14:30,33.76596,-117.85901,Orange,Grease Deposition (FOG), ,No,Category 3,60,60,60,0,6,VCP,68
859944,7/20/2019 16:56,34.005356,-118.43404,Los Angeles,Debris-Rags, ,No,Category 2,1581,3162,3162,0,8,VCP,84
859952,7/20/2019 17:00,36.60434,-118.73322,Tulare,Debris-Wipes/Non-Dispersables, ,No,Category 2,1200,1200,0,0, , , 
859995,7/21/2019 15:41,33.87644,-118.19826,Los Angeles,Grease Deposition (FOG), ,No,Category 2,0,3500,3500,0, , , 
859983,7/23/2019 9:10,33.08764,-117.27728,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,"During the daily pump station check, our field services technicians were driving along La Costa Avenue in route to Saxony Pump Station at 9:10 am and notice a wet spot on the AirVac cement pad. They circled back to the AirVac location and proceeded to close the AirVac isolation valve to stop the leak. The leak was stopped at 9:29 am. Our field services crew proceeded to replace the top assembly of the AirVac. It has been determined that a seal plug assembly failure caused the AirVac to leak.",No,Category 3,1,1,0,0,3,pvc, 
859981,7/23/2019 9:15,38.35462,-121.99252,Solano,Pipe Structural Problem/Failure,Offset Pipe,No,Category 3,3,3,3,0,4,VCP, 
859991,7/23/2019 12:50,37.63748,-122.4117,San Mateo,Debris-Rags, ,No,Category 3,0,10,10,0, , , 
860008,7/24/2019 8:58,34.10945,-118.447251,Los Angeles,Root Intrusion, ,No,Category 3,238,238,238,0,8,VCP,67
860009,7/24/2019 10:21,33.0514,-117.1725,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,The seal plug assembly failed to close properly due to grit.  Estimated spill start time of 10:21 is based on distance from AirVac valve location to entrance to Saxony Pump Station.,No,Category 3,0,116,116,0,3,PVC, 
860167,7/24/2019 10:30,37.97183,-121.29592,San Joaquin,Pipe Structural Problem/Failure,The spill was caused by debris build up in the lower lateral.,No,Category 3,10,10,10,0,4,VCP, 
860061,7/24/2019 10:30,33.653022,-117.68345,Orange,Flow Exceeded Capacity (Separate CS Only),Spill cause was due to potable water flushing activities into a sewer line by an upstream Contractor.,No,Category 1,0,2526,750,1776, , , 
860062,7/24/2019 22:00,36.79254,-118.67565,Fresno,Debris-Wipes/Non-Dispersables, ,No,Category 1,2470,2520,0,50,6, , 
860183,7/24/2019 23:00,39.080798,-120.958298,Placer,Pipe Structural Problem/Failure, ,No,Category 1,34163,153180,34163,119017,6,C900,7
860059,7/25/2019 3:00,34.03575,-118.48042,Los Angeles,Debris-Wipes/Non-Dispersables,Disposable wipes and diaper.,No,Category 3,50,50,50,0, , , 
860038,7/25/2019 5:45,36.45985,-121.37959,Monterey,Pump Station Failure-Controls, ,No,Category 2,12000,12000,11500,0,14, ,23
860186,7/25/2019 15:00,34.26333,-117.19817,San Bernardino,Pipe Structural Problem/Failure, ,No,Category 3,30,30,30,0,8,lined concrete,16
860044,7/25/2019 15:30,33.14433,-117.09085,San Diego,Debris from Construction,Appears to be pool plaster material dumped into sanitary sewer system.,No,Category 1,0,214,20,214, , , 
860193,7/25/2019 21:25,37.620044,-122.387058,San Mateo,Debris-General, ,No,Category 3,199,199,199,0, , , 
860063,7/26/2019 11:15,33.917782,-116.91541,Riverside,Pump Station Failure-Power,King snake was electricuted in the lift station power transformer which blew the fuse within the transformer and left the station to operatew on only two phases instead of three. the emergency generator did not start as it had a issue with the terminal.,No,Category 1,4151,20755,18679,1661,15,VCP,33
860323,7/26/2019 20:40,33.79107,-118.37204,Los Angeles,Root Intrusion, ,No,Category 3,200,200,0,0, , , 
860154,7/27/2019 10:30,38.29064,-122.47157,Sonoma,Debris-Rags, ,No,Category 1,0,50,0,50, , , 
860101,7/27/2019 14:00,34.069404,-118.447767,Los Angeles,Pipe Structural Problem/Failure,Pipe on grey water system burst. Approximately 3000 gallons of grey water released indoors. Ten gallons was inadvertently put into the storm drain. The remaining spill was re-routed into the sanitary sewer.,No,Category 1,2990,3000,2990,10, , , 
860156,7/27/2019 17:00,37.75895,-121.00291,San Joaquin,Other (specify below),"Cause is unknown at this time, still investigating.",No,Category 2,1000,1000,0,0, , , 
860181,7/27/2019 20:00,38.03315,-121.3636,San Joaquin,Grease Deposition (FOG),"Grease deposition in the lower lateral created catch points for debris which became a blockage, resulting in a spill condition.",No,Category 3,38,38,38,0,4,VCP, 
860218,7/28/2019 0:00,39.08935,-120.16439,Placer,Root Intrusion, ,No,Category 3,200,200,25,0,4,ACP,50
860176,7/28/2019 5:00,38.28449,-122.66585,Sonoma,Root Intrusion, ,No,Category 1,39453,42870,0,3417, , , 
860173,7/28/2019 16:20,33.72699,-117.99733,Orange,Grease Deposition (FOG),Grease and debris build up at sewer lateral connection.,No,Category 3,350,350,350,0,8,Clay,55
860222,7/29/2019 8:00,37.892135,-122.295077,Alameda,Root Intrusion, ,No,Category 3,10,10,0,0,4,VCP,100
860276,7/29/2019 8:00,36.60289,-121.92836,Monterey,Root Intrusion, ,No,Category 3,85,85,0,0,6,Clay,76
860368,7/29/2019 13:00,38.3055,-122.29318,Napa,Root Intrusion, ,No,Category 3,16,16,0,0,4,VCP,58
860336,7/30/2019 10:29,33.85952,-116.54671,Riverside,Vandalism, ,No,Category 3,775,775,700,0,10,Truss,30
860177,7/30/2019 11:00,37.97229,-121.75772,Contra Costa,Root Intrusion, ,No,Category 3,7,93,93,0,4,VCP, 
860190,7/30/2019 11:55,37.61507,-122.38358,San Mateo,Other (specify below),Spill was caused by a rusty grease trap.,No,Category 3,10,10,10,0, , , 
860298,7/31/2019 0:00,37.444931,-122.159883,Santa Clara,Root Intrusion, ,No,Category 3,20,20,15,0, , , 
860488,7/31/2019 9:52,37.529264,-122.354775,San Mateo,Other (specify below),Unpermitted pool water discharge into sewer system,No,Category 3,75,75,0,0, , , 
860184,7/31/2019 12:42,37.590278,-122.404583,San Mateo,Pipe Structural Problem/Failure,Times are the same because our own crew discovered it.,No,Category 3,123,123,123,0,6,vcp,60
860264,7/31/2019 15:30,33.73119,-117.94083,Orange,Root Intrusion, ,No,Category 3,150,150,150,0,8,vcp,50
860208,7/31/2019 18:52,37.9248,-122.52258,Marin,Root Intrusion,Debris from construction got stuck in roots,No,Category 1,1368,1710,1368,34,6,CI,63
860224,8/1/2019 7:00,35.32325,-120.73746,San Luis Obispo,Debris-General,just appeared to be general debris,No,Category 3,118,118,0,0,24,plastic,60
860574,8/1/2019 9:45,37.613413,-122.392747,San Mateo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below),Riser line/cleanout was broken by a contractor working at the site.,No,Category 3,15,15,0,0, , , 
860209,8/1/2019 10:00,39.04265,-122.92012,Lake,Debris-General,Debris in nearby main line resulted in partial blockage that created SSO at property line cleanout,No,Category 3,10,10,10,0,4,OB,70
860268,8/2/2019 0:00,37.90906,-122.56222,Marin,Root Intrusion, ,No,Category 3,100,100,0,0,6,Plastic, 
860630,8/2/2019 8:00,34.08404,-118.38489,Los Angeles,Grease Deposition (FOG), ,No,Category 3,150,150,150,0, , , 
860587,8/2/2019 12:00,37.92533,-122.29771,Contra Costa,Pipe Structural Problem/Failure,repair clamp slipped off pipe causing partial pipe offset,No,Category 3,562,562,0,0,6,HDPE, 
860285,8/3/2019 20:45,37.8838,-122.26909,Alameda,Debris-General, ,No,Category 3,25,25,15,0, , , 
860411,8/4/2019 9:45,38.61635,-122.84851,Sonoma,Debris-General, ,No,Category 3,720,720,720,0, , , 
860233,8/5/2019 0:00,37.98217144,-122.5011888,Marin,Root Intrusion, ,No,Category 3,200,200,200,0, , , 
860275,8/5/2019 14:06,34.087475,-118.280305,Los Angeles,Root Intrusion, ,No,Category 3,100,100,0,0,6,VCP, 
860564,8/5/2019 17:30,37.5743336,-122.3887164,San Mateo,Root Intrusion, ,No,Category 3,149,149,0,0, , , 
860287,8/6/2019 8:00,37.92462,-122.52258,Marin,Debris from Construction,Gravity main clogged due to construction debris,No,Category 1,711,866,780,35,6,CI,63
860329,8/6/2019 14:00,37.98746,-121.81616,Contra Costa,Root Intrusion, ,No,Category 3,22,24,24,0,4,VCP, 
860348,8/6/2019 16:00,33.6708757,-117.8869921,Orange,Debris from Lateral,"Broken sewer lateral at Acapulco Restaurant, 1262 S. Bristol Street, Costa Mesa, allowed sand and rocks to enter sewer main causing blockage and SSO.",No,Category 1,0,769,499,270,8,VCP,61
860318,8/6/2019 21:00,32.83335,-116.88942,San Diego,Vandalism, ,No,Category 3,0,300,300,0,8,VCP,45
860379,8/8/2019 0:00,38.55119,-121.74168,Yolo,Root Intrusion, ,No,Category 3,20,20,20,0, , , 
860347,8/8/2019 0:00,34.204935,-117.087638,San Bernardino,Pump Station Failure-Controls, ,No,Category 1,1396,2796,0,1400, , ,21
860362,8/8/2019 17:20,33.362994,-117.253747,San Diego,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 1,0,3,0,3, , , 
860483,8/9/2019 7:15,36.80487,-119.7022,Fresno,Debris from Construction, ,No,Category 3,10,10,10,0,6,Clay,50
860403,8/9/2019 11:26,34.055,-117.791944,Los Angeles,Other (specify below),Contractor was removing existing fence post concrete base and accidentally punctured the Pomona Blvd Interceptor Trunk Sewer,No,Category 1,0,835,835,835,33,RCP,36
860393,8/9/2019 20:00,33.50155,-117.66296,Orange,Debris from Lateral, ,No,Category 1,540,615,540,75,6,VCP,59
860386,8/11/2019 15:05,37.98737,-121.81607,Contra Costa,Root Intrusion, ,No,Category 3,1,1,1,0,4,VCP, 
860686,8/12/2019 0:00,37.424693,-122.135774,Santa Clara,Root Intrusion, ,No,Category 3,7,7,7,0, , , 
860523,8/12/2019 11:25,38.65206,-121.17191,Sacramento,Pipe Structural Problem/Failure,Offset at the plastic to clay connection,No,Category 3,3,3,1,0,4,VCP, 
860489,8/12/2019 13:00,40.79783,-124.17778,Humboldt,Debris-Rags, ,No,Category 3,10,10,10,0,4,SDR,20
860446,8/12/2019 17:00,37.97536803,-122.5143938,Marin,Pipe Structural Problem/Failure - Installation,The contractor who installed the new main line for the District connected the lateral to the main but forgot to core drilled the hole into the main.,No,Category 3,11,11,0,0,6, , 
860401,8/13/2019 5:15,34.153004,-117.276729,San Bernardino,Grease Deposition (FOG), ,No,Category 3,150,150,25,0,6,VCP,67
860550,8/13/2019 6:30,37.436573,-122.4367488,San Mateo,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure, ,No,Category 3,6,6,6,0, , , 
860634,8/13/2019 6:30,33.88199,-118.35291,Los Angeles,Other (specify below),Rags,No,Category 3,500,500,500,0, , , 
860421,8/13/2019 12:00,34.94124,-120.43147,Santa Barbara,Debris-Wipes/Non-Dispersables,Paper towel accumulation from Miller School.  School year just started.,No,Category 3,150,150,150,0,6,VCP,55
860526,8/13/2019 13:20,37.77292,-122.2135,Alameda,Grease Deposition (FOG), ,No,Category 3,20,20,20,0, , , 
860447,8/14/2019 8:51,34.069964,-118.452435,Los Angeles,Root Intrusion, ,No,Category 3,16,16,16,0,8,VCP,90
860515,8/14/2019 15:15,37.97190236,-122.5253333,Marin,Debris-Rags,Light rags and grease in the main line which caused the clean out to temporarily burp.,No,Category 3,3,3,3,0,6, , 
860539,8/14/2019 22:10,37.496711,-122.279836,San Mateo,Root Intrusion, ,No,Category 1,59,3100,0,3041, , , 
860473,8/15/2019 0:00,37.9113,-122.55226,Marin,Root Intrusion, ,No,Category 3,30,30,28,0,6,clay, 
860534,8/15/2019 12:15,37.29726,-121.99623,Santa Clara,Root Intrusion, ,No,Category 3,67,187,187,0, , , 
860520,8/16/2019 6:00,37.08571,-119.31459,Fresno,Root Intrusion, ,No,Category 1,5000,10000,0,5000,8,Plastic,30
860639,8/16/2019 7:00,38.67739,-121.17381,Sacramento,Root Intrusion, ,No,Category 3,8,8,2,0,6,VCP, 
860697,8/16/2019 9:05,37.46712,-122.25203,San Mateo,Root Intrusion, ,No,Category 3,9,40,40,0,4,VCP, 
860559,8/16/2019 10:25,37.90298,-122.28934,Contra Costa,Debris from Construction,Concrete from new lamphole installation seeped into main and caused a blockage at the downstream manhole.,No,Category 3,10,10,10,0, , , 
860679,8/16/2019 11:14,34.441667,-119.273611,Ventura,Debris from Lateral,Accumulated grease and debris from private lateral.,No,Category 3,203,203,53,0,6,PVC,4
860532,8/16/2019 12:00,33.65494,-117.5766,Orange,Air Relief Valve (ARV)/Blow-Off Valve (BOV) Failure,Force main was empty allowing for ball inside air relief valve to drop and small drip to occur,No,Category 3,1,1,1,0, , , 
860524,8/16/2019 13:30,37.39824,-122.09275,Santa Clara,Other (specify below),Blockage in sewer main was caused from paper products / non disposable wipes  / grease.,No,Category 1,0,1200,1200,1200,8,VCP,70
860711,8/16/2019 17:00,32.729494,-117.043753,San Diego,Debris-Rags, ,No,Category 3,825,825,0,0,8,VCP,65
860563,8/17/2019 0:00,38.55984,-121.72548,Yolo,Damage by Others Not Related to CS Construction/Maintenance (Specify Below), ,No,Category 3,5,5,5,0, , , 
860525,8/17/2019 3:00,35.75411,-119.24676,Kern,Pump Station Failure-Power, ,No,Category 2,6000,6000,6000,0, , , 
860521,8/17/2019 9:00,33.84873,-117.97927,Orange,Grease Deposition (FOG), ,No,Category 1,22,157,22,135, , , 
860661,8/17/2019 9:55,37.26816,-121.73731,Santa Clara,Grease Deposition (FOG), ,No,Category 1,100,6380,100,6280, , , 
860602,8/17/2019 12:00,37.93602,-121.28073,San Joaquin,Pipe Structural Problem/Failure,Debris build up in the lower lateral caused by a defect in the lower lateral which created a catch point for debris.,No,Category 3,36,36,5,0,4,VCP, 
860511,8/17/2019 14:16,34.147516,-118.553522,Los Angeles,Debris-General, ,No,Category 3,41,41,41,0,8,UNK,53
860604,8/17/2019 17:05,37.96205,-121.32301,San Joaquin,Pipe Structural Problem/Failure,Root intrusion creating catch points for debris to build up.,No,Category 3,7,7,7,0,4,VCP, 
860562,8/18/2019 0:00,38.55985,-121.75343,Yolo,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
860518,8/18/2019 15:40,34.191069,-118.775147,Ventura,Root Intrusion, ,No,Category 3,0,540,540,0, , , 
860612,8/19/2019 0:00,37.872944,-122.260765,Alameda, , , ,Category 1,0,50,0,50, , , 
860654,8/19/2019 10:00,37.97124581,-122.53683,Marin,Grease Deposition (FOG),Spill cause was grease and rag's approximately 80 ft. from the overflowing rod hole.,No,Category 1,0,4214,0,4214,6, , 
860590,8/20/2019 6:00,33.86547,-117.62478,Riverside,Inappropriate Discharge to CS,Discharge from nearby water treatment plant start up caused manhole to surcharge.,No,Category 3,3,3,2,0,8,VCP, 
860608,8/20/2019 9:30,36.793171,-118.676847,Fresno,Debris-Rags, ,No,Category 3,200,200,0,0,6,VCP/ABS, 
860583,8/20/2019 20:29,33.968661,-118.380655,Los Angeles,Root Intrusion, ,No,Category 3,235,235,235,0,8,VCP,73
860675,8/21/2019 8:00,36.215481,-121.151872,Monterey,Debris-Rags, ,No,Category 3,400,400,50,0,12,SDR,25
860752,8/21/2019 11:00,37.97183,-121.29592,San Joaquin,Pipe Structural Problem/Failure,Broken area in lower lateral. Written up for repair.,No,Category 3,1,1,1,0,4,VCP, 
860685,8/22/2019 0:00,37.434795,-122.112658,Santa Clara,Root Intrusion, ,No,Category 3,5,5,5,0, , , 
860742,8/22/2019 7:00,38.02515,-121.30025,San Joaquin,Pipe Structural Problem/Failure - Installation,Debris build up in lower lateral caused by restrictions created by grease build up.,No,Category 3,5,5,5,0,4,V, 
860754,8/22/2019 8:00,37.97567,-121.26432,San Joaquin,Grease Deposition (FOG),2359 Waterloo rd is a commercial restaurant with no grease interceptor allowing all waste oils and fats to discharge directly to the main sewer line.,No,Category 3,40,40,40,0,4,VCP, 
860671,8/22/2019 9:30,37.98385779,-122.4883085,Marin,Root Intrusion, ,No,Category 3,3,3,0,0,6, , 
860694,8/22/2019 12:49,38.54769,-121.77419,Yolo,CS Mainentance Caused Spill/Damage,Spill occurred when collections worker opened clean out responding to a backup call.,No,Category 3,15,15,15,0,4,VCP, 
860743,8/22/2019 14:20,38.74618,-120.79057,El Dorado,Pipe Structural Problem/Failure - Installation, ,No,Category 3,300,300,0,0,6,ductile iron,50
860663,8/23/2019 14:00,33.55423,-117.13859,Riverside,Grease Deposition (FOG),(Private Lateral) Private Grease Trap Overflow in Vons Parking Lot (Spill was not flowing at time of arrival),No,Category 3,20,20,0,0, , , 
860757,8/24/2019 21:00,38.607542,-121.355392,Sacramento,Root Intrusion, ,No,Category 1,8,58,55,22, , , 
860721,8/25/2019 12:40,37.076311,-120.842575,Merced,Pump Station Failure-Power,Circuit breaker tripped,No,Category 3,0,450,450,0,10,PVC,30
860734,8/26/2019 8:33,37.81221,-122.26112,Alameda,Debris-General, ,No,Category 3,6,6,6,0, , , 
860740,8/26/2019 11:46,38.67043,-121.12252,Sacramento,Root Intrusion,"When crews removed the roots with a hook, the back pressure for the surcharged lateral caused the clean out to surcharge and spill.",No,Category 3,5,10,5,0,4,ABS, 
